Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 2567kW/11.77COP/VSD EIRFT,  !- Name
    3.654848E-01,            !- Coefficient1 Constant
    -3.708915E-02,           !- Coefficient2 x
    -7.448564E-04,           !- Coefficient3 x**2
    4.585429E-02,            !- Coefficient4 y
    1.719990E-04,            !- Coefficient5 y**2
    -3.518960E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.02,                   !- Minimum Value of y
    35.24;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Trane CVHF 2567kW/11.77COP/VSD EIRFPLR,  !- Name
    -2.955643E-01,           !- Coefficient1 Constant
    2.586243E-02,            !- Coefficient2 x
    3.917081E-05,            !- Coefficient3 x**2
    7.440108E-01,            !- Coefficient4 y
    3.533880E-01,            !- Coefficient5 y**2
    -2.797714E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    2.247632E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.07,                   !- Minimum Value of x
    30.74,                   !- Maximum Value of x
    0.11,                    !- Minimum Value of y
    1.04;                    !- Maximum Value of y

! ReformEIRChiller York YK 2771kW/6.84COP/VSD
! Manufacturer = York, Model Line = YK
! Reference Capacity = 2771 kW (788 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 2771kW/6.84COP/VSD,  !- Name
    2771100,                 !- Reference Capacity {W}
    6.84,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    28.91,                   !- Reference Leaving Condenser Water Temperature {C}
    0.10094,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.15142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 2771kW/6.84COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 2771kW/6.84COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 2771kW/6.84COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 2771kW/6.84COP/VSD CAPFT,  !- Name
    4.744171E-01,            !- Coefficient1 Constant
    3.178084E-02,            !- Coefficient2 x
    -1.802780E-03,           !- Coefficient3 x**2
    5.380910E-02,            !- Coefficient4 y
    -1.642699E-03,           !- Coefficient5 y**2
    1.330445E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.24,                   !- Minimum Value of y
    34.26;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 2771kW/6.84COP/VSD EIRFT,  !- Name
    8.286811E-01,            !- Coefficient1 Constant
    2.304403E-02,            !- Coefficient2 x
    -6.841126E-04,           !- Coefficient3 x**2
    -1.886483E-02,           !- Coefficient4 y
    1.088152E-03,            !- Coefficient5 y**2
    -1.846484E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.24,                   !- Minimum Value of y
    34.26;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YK 2771kW/6.84COP/VSD EIRFPLR,  !- Name
    -6.205477E-01,           !- Coefficient1 Constant
    5.913283E-02,            !- Coefficient2 x
    -1.627433E-05,           !- Coefficient3 x**2
    1.051821E-01,            !- Coefficient4 y
    1.413365E+00,            !- Coefficient5 y**2
    -5.839529E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    9.424834E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.86,                   !- Minimum Value of x
    28.42,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 2799 kW (796 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes,  !- Name
    2799200,                 !- Reference Capacity {W}
    6.40,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.74,                   !- Reference Leaving Condenser Water Temperature {C}
    0.09893,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.13761,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes CAPFT,  !- Name
    -2.176308E-01,           !- Coefficient1 Constant
    -4.941294E-02,           !- Coefficient2 x
    8.700615E-05,            !- Coefficient3 x**2
    9.612083E-02,            !- Coefficient4 y
    -2.027636E-03,           !- Coefficient5 y**2
    2.538833E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.38,                   !- Minimum Value of y
    35.07;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes EIRFT,  !- Name
    -1.986966E-02,           !- Coefficient1 Constant
    -7.848021E-02,           !- Coefficient2 x
    1.944174E-03,            !- Coefficient3 x**2
    7.122651E-02,            !- Coefficient4 y
    -9.173802E-04,           !- Coefficient5 y**2
    5.837817E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.38,                   !- Minimum Value of y
    35.07;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes EIRFPLR,  !- Name
    3.516172E-01,            !- Coefficient1 Constant
    9.213025E-03,            !- Coefficient2 x
    -2.382325E-05,           !- Coefficient3 x**2
    1.223162E-01,            !- Coefficient4 y
    -1.820075E-01,           !- Coefficient5 y**2
    -7.843422E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    6.884847E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.67,                   !- Minimum Value of x
    31.74,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.04;                    !- Maximum Value of y

! ReformEIRChiller York YT 3133kW/9.16COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 3133 kW (891 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 3133kW/9.16COP/Vanes,  !- Name
    3133300,                 !- Reference Capacity {W}
    9.16,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    19.37,                   !- Reference Leaving Condenser Water Temperature {C}
    0.08076,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.12618,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 3133kW/9.16COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 3133kW/9.16COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 3133kW/9.16COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.07,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.07,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YT 3133kW/9.16COP/Vanes CAPFT,  !- Name
    6.112157E-01,            !- Coefficient1 Constant
    -1.430728E-02,           !- Coefficient2 x
    9.823748E-05,            !- Coefficient3 x**2
    3.293543E-02,            !- Coefficient4 y
    -1.221859E-03,           !- Coefficient5 y**2
    2.659301E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    19.37,                   !- Minimum Value of y
    35.91;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YT 3133kW/9.16COP/Vanes EIRFT,  !- Name
    8.749714E-01,            !- Coefficient1 Constant
    -2.881975E-02,           !- Coefficient2 x
    2.003695E-03,            !- Coefficient3 x**2
    7.313755E-03,            !- Coefficient4 y
    5.578288E-04,            !- Coefficient5 y**2
    -1.170615E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    19.37,                   !- Minimum Value of y
    35.91;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YT 3133kW/9.16COP/Vanes EIRFPLR,  !- Name
    3.389568E-01,            !- Coefficient1 Constant
    -1.864923E-02,           !- Coefficient2 x
    3.548361E-04,            !- Coefficient3 x**2
    1.107404E+00,            !- Coefficient4 y
    -5.912797E-01,           !- Coefficient5 y**2
    -4.559304E-04,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    3.910858E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.49,                   !- Minimum Value of x
    30.72,                   !- Maximum Value of x
    0.07,                    !- Minimum Value of y
    1.04;                    !- Maximum Value of y

! ReformEIRChiller McQuay PFH 3165kW/6.48COP/Vanes
! Manufacturer = McQuay, Model Line = PFH
! Reference Capacity = 3165 kW (900 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PFH 3165kW/6.48COP/Vanes,  !- Name
    3165000,                 !- Reference Capacity {W}
    6.48,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    29.19,                   !- Reference Leaving Condenser Water Temperature {C}
    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.13627,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PFH 3165kW/6.48COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 3165kW/6.48COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 3165kW/6.48COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller McQuay PFH 3165kW/6.48COP/Vanes CAPFT,  !- Name
    1.575783E+00,            !- Coefficient1 Constant
    3.340085E-02,            !- Coefficient2 x
    -1.294551E-02,           !- Coefficient3 x**2
    -2.136229E-02,           !- Coefficient4 y
    -1.076276E-03,           !- Coefficient5 y**2
    7.287288E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.90,                   !- Minimum Value of y
    31.43;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller McQuay PFH 3165kW/6.48COP/Vanes EIRFT,  !- Name
    1.176153E+00,            !- Coefficient1 Constant
    2.944151E-02,            !- Coefficient2 x
    -1.226585E-02,           !- Coefficient3 x**2
    -3.542539E-02,           !- Coefficient4 y
    4.663835E-04,            !- Coefficient5 y**2
    4.521499E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.90,                   !- Minimum Value of y
    31.43;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller McQuay PFH 3165kW/6.48COP/Vanes EIRFPLR,  !- Name
    -1.080715E+00,           !- Coefficient1 Constant
    7.856030E-02,            !- Coefficient2 x
    -1.461231E-04,           !- Coefficient3 x**2
    1.153308E+00,            !- Coefficient4 y
    -1.705463E-01,           !- Coefficient5 y**2
    -7.105856E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.002552E+00,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.26,                   !- Minimum Value of x
    30.33,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller McQuay PFH 4020kW/7.35COP/Vanes
! Manufacturer = McQuay, Model Line = PFH
! Reference Capacity = 4020 kW (1143 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PFH 4020kW/7.35COP/Vanes,  !- Name
    4019500,                 !- Reference Capacity {W}
    7.35,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    23.88,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07874,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09842,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PFH 4020kW/7.35COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 4020kW/7.35COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 4020kW/7.35COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller McQuay PFH 4020kW/7.35COP/Vanes CAPFT,  !- Name
    7.840238E-01,            !- Coefficient1 Constant
    -2.030602E-02,           !- Coefficient2 x
    -6.024097E-03,           !- Coefficient3 x**2
    3.464466E-02,            !- Coefficient4 y
    -2.015835E-03,           !- Coefficient5 y**2
    5.876334E-03,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    23.88,                   !- Minimum Value of y
    34.13;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller McQuay PFH 4020kW/7.35COP/Vanes EIRFT,  !- Name
    9.146197E-01,            !- Coefficient1 Constant
    -2.888281E-02,           !- Coefficient2 x
    -4.194058E-04,           !- Coefficient3 x**2
    1.312299E-03,            !- Coefficient4 y
    3.957170E-04,            !- Coefficient5 y**2
    1.747410E-04,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    23.88,                   !- Minimum Value of y
    34.13;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller McQuay PFH 4020kW/7.35COP/Vanes EIRFPLR,  !- Name
    -6.055569E-01,           !- Coefficient1 Constant
    4.924519E-02,            !- Coefficient2 x
    -2.046580E-05,           !- Coefficient3 x**2
    3.574244E-01,            !- Coefficient4 y
    1.429584E+00,            !- Coefficient5 y**2
    -4.800957E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.995032E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.12,                   !- Minimum Value of x
    31.59,                   !- Maximum Value of x
    0.14,                    !- Minimum Value of y
    1.05;                    !- Maximum Value of y

! ReformEIRChiller York YK 4396kW/6.63COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 4396 kW (1250 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 2,300V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 4396kW/6.63COP/Vanes,  !- Name
    4395800,                 !- Reference Capacity {W}
    6.63,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.58,                   !- Reference Leaving Condenser Water Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 4396kW/6.63COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 4396kW/6.63COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 4396kW/6.63COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.41,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.41,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 4396kW/6.63COP/Vanes CAPFT,  !- Name
    -7.935103E-01,           !- Coefficient1 Constant
    -1.859711E-01,           !- Coefficient2 x
    -1.136209E-02,           !- Coefficient3 x**2
    2.223615E-01,            !- Coefficient4 y
    -6.910739E-03,           !- Coefficient5 y**2
    1.608112E-02,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    18.53,                   !- Minimum Value of y
    31.58;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 4396kW/6.63COP/Vanes EIRFT,  !- Name
    3.992978E-01,            !- Coefficient1 Constant
    -5.787211E-02,           !- Coefficient2 x
    4.974140E-04,            !- Coefficient3 x**2
    4.071879E-02,            !- Coefficient4 y
    -5.579169E-04,           !- Coefficient5 y**2
    9.811292E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    18.53,                   !- Minimum Value of y
    31.58;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YK 4396kW/6.63COP/Vanes EIRFPLR,  !- Name
    3.551587E-01,            !- Coefficient1 Constant
    -8.505111E-03,           !- Coefficient2 x
    1.396120E-04,            !- Coefficient3 x**2
    5.048375E-01,            !- Coefficient4 y
    -1.447328E-01,           !- Coefficient5 y**2
    1.902634E-03,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    3.599323E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    20.36,                   !- Minimum Value of x
    31.72,                   !- Maximum Value of x
    0.41,                    !- Minimum Value of y
    1.05;                    !- Maximum Value of y

! ReformEIRChiller York YK 4477kW/6.64COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 4477 kW (1273 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 2,300V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 4477kW/6.64COP/Vanes,  !- Name
    4476700,                 !- Reference Capacity {W}
    6.64,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.67,                   !- Reference Leaving Condenser Water Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 4477kW/6.64COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 4477kW/6.64COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 4477kW/6.64COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.41,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.41,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 4477kW/6.64COP/Vanes CAPFT,  !- Name
    -5.612561E-01,           !- Coefficient1 Constant
    -2.094117E-01,           !- Coefficient2 x
    -8.555483E-03,           !- Coefficient3 x**2
    2.050690E-01,            !- Coefficient4 y
    -6.451488E-03,           !- Coefficient5 y**2
    1.561052E-02,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    18.50,                   !- Minimum Value of y
    31.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 4477kW/6.64COP/Vanes EIRFT,  !- Name
    1.597687E-01,            !- Coefficient1 Constant
    -3.513678E-02,           !- Coefficient2 x
    -2.666547E-03,           !- Coefficient3 x**2
    5.561175E-02,            !- Coefficient4 y
    -9.273482E-04,           !- Coefficient5 y**2
    1.559350E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    18.50,                   !- Minimum Value of y
    31.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YK 4477kW/6.64COP/Vanes EIRFPLR,  !- Name
    6.263474E-01,            !- Coefficient1 Constant
    -1.468760E-02,           !- Coefficient2 x
    2.187947E-04,            !- Coefficient3 x**2
    -4.940077E-01,           !- Coefficient4 y
    1.448597E+00,            !- Coefficient5 y**2
    4.085582E-03,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -4.576722E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    20.36,                   !- Minimum Value of x
    31.72,                   !- Maximum Value of x
    0.41,                    !- Minimum Value of y
    1.06;                    !- Maximum Value of y

! ReformEIRChiller York YK 4515kW/6.22COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 4515 kW (1284 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 2,300V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 4515kW/6.22COP/Vanes,  !- Name
    4515400,                 !- Reference Capacity {W}
    6.22,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.76,                   !- Reference Leaving Condenser Water Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 4515kW/6.22COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 4515kW/6.22COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 4515kW/6.22COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 4515kW/6.22COP/Vanes CAPFT,  !- Name
    2.075078E-01,            !- Coefficient1 Constant
    -1.981043E-02,           !- Coefficient2 x
    -2.892690E-03,           !- Coefficient3 x**2
    5.881989E-02,            !- Coefficient4 y
    -1.521616E-03,           !- Coefficient5 y**2
    3.461206E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    17.15,                   !- Minimum Value of y
    31.76;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 4515kW/6.22COP/Vanes EIRFT,  !- Name
    6.011575E-01,            !- Coefficient1 Constant
    1.661031E-02,            !- Coefficient2 x
    -2.137279E-06,           !- Coefficient3 x**2
    4.501265E-03,            !- Coefficient4 y
    5.130434E-04,            !- Coefficient5 y**2
    -1.786025E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    17.15,                   !- Minimum Value of y
    31.76;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YK 4515kW/6.22COP/Vanes EIRFPLR,  !- Name
    7.069612E-01,            !- Coefficient1 Constant
    -1.915921E-02,           !- Coefficient2 x
    3.601682E-04,            !- Coefficient3 x**2
    -2.561145E-01,           !- Coefficient4 y
    1.177821E+00,            !- Coefficient5 y**2
    2.539786E-03,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -4.447869E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    20.39,                   !- Minimum Value of x
    31.80,                   !- Maximum Value of x
    0.40,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller York YK 4537kW/6.28COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 4537 kW (1290 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 2,300V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 4537kW/6.28COP/Vanes,  !- Name
    4536500,                 !- Reference Capacity {W}
    6.28,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.78,                   !- Reference Leaving Condenser Water Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 4537kW/6.28COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 4537kW/6.28COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 4537kW/6.28COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 4537kW/6.28COP/Vanes CAPFT,  !- Name
    1.769339E-01,            !- Coefficient1 Constant
    8.033367E-04,            !- Coefficient2 x
    -1.299649E-02,           !- Coefficient3 x**2
    1.160227E-01,            !- Coefficient4 y
    -4.192731E-03,           !- Coefficient5 y**2
    9.339837E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    19.77,                   !- Minimum Value of y
    31.78;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 4537kW/6.28COP/Vanes EIRFT,  !- Name
    8.920183E-01,            !- Coefficient1 Constant
    -1.501518E-02,           !- Coefficient2 x
    1.467430E-03,            !- Coefficient3 x**2
    -1.261335E-02,           !- Coefficient4 y
    8.431355E-04,            !- Coefficient5 y**2
    -1.426299E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    19.77,                   !- Minimum Value of y
    31.78;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YK 4537kW/6.28COP/Vanes EIRFPLR,  !- Name
    1.718938E-01,            !- Coefficient1 Constant
    6.637990E-03,            !- Coefficient2 x
    1.666991E-05,            !- Coefficient3 x**2
    1.634153E-01,            !- Coefficient4 y
    9.517270E-01,            !- Coefficient5 y**2
    -7.705773E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.724674E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    20.39,                   !- Minimum Value of x
    31.76,                   !- Maximum Value of x
    0.40,                    !- Minimum Value of y
    1.04;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHF 4610kW/6.34COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 4610 kW (1311 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 4610kW/6.34COP/Vanes,  !- Name
    4610300,                 !- Reference Capacity {W}
    6.34,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.27,                   !- Reference Leaving Condenser Water Temperature {C}
    0.19129,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24757,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 4610kW/6.34COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 4610kW/6.34COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 4610kW/6.34COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 4610kW/6.34COP/Vanes CAPFT,  !- Name
    8.054195E-01,            !- Coefficient1 Constant
    -1.086306E-02,           !- Coefficient2 x
    -1.750699E-03,           !- Coefficient3 x**2
    1.269252E-02,            !- Coefficient4 y
    -3.913330E-04,           !- Coefficient5 y**2
    1.602126E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    23.15,                   !- Minimum Value of y
    34.76;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 4610kW/6.34COP/Vanes EIRFT,  !- Name
    6.849506E-01,            !- Coefficient1 Constant
    -4.909207E-02,           !- Coefficient2 x
    -8.308126E-04,           !- Coefficient3 x**2
    1.199218E-02,            !- Coefficient4 y
    1.642681E-04,            !- Coefficient5 y**2
    6.761764E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    23.15,                   !- Minimum Value of y
    34.76;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Trane CVHF 4610kW/6.34COP/Vanes EIRFPLR,  !- Name
    -7.113458E-02,           !- Coefficient1 Constant
    1.278078E-02,            !- Coefficient2 x
    -1.151552E-05,           !- Coefficient3 x**2
    1.228548E+00,            !- Coefficient4 y
    -1.065066E+00,           !- Coefficient5 y**2
    -1.209695E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    8.979381E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.58,                   !- Minimum Value of x
    31.27,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes
! Manufacturer = Carrier, Model Line = 19EX
! Reference Capacity = 4667 kW (1327 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 2,300V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes,  !- Name
    4666600,                 !- Reference Capacity {W}
    6.16,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.94,                   !- Reference Leaving Condenser Water Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes CAPFT,  !- Name
    -8.915725E-02,           !- Coefficient1 Constant
    -6.491327E-02,           !- Coefficient2 x
    -3.356680E-03,           !- Coefficient3 x**2
    1.108472E-01,            !- Coefficient4 y
    -3.034272E-03,           !- Coefficient5 y**2
    5.648135E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    17.77,                   !- Minimum Value of y
    31.94;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes EIRFT,  !- Name
    5.382224E-01,            !- Coefficient1 Constant
    2.679869E-03,            !- Coefficient2 x
    4.713078E-04,            !- Coefficient3 x**2
    7.901564E-03,            !- Coefficient4 y
    4.567647E-04,            !- Coefficient5 y**2
    -1.386795E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    17.77,                   !- Minimum Value of y
    31.94;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes EIRFPLR,  !- Name
    5.967050E-01,            !- Coefficient1 Constant
    -1.472448E-02,           !- Coefficient2 x
    4.216331E-05,            !- Coefficient3 x**2
    3.682618E-01,            !- Coefficient4 y
    -2.379422E-01,           !- Coefficient5 y**2
    1.262951E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    2.973345E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    20.46,                   !- Minimum Value of x
    31.92,                   !- Maximum Value of x
    0.40,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHF 4677kW/6.27COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 4677 kW (1330 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 2,300V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 4677kW/6.27COP/Vanes,  !- Name
    4677100,                 !- Reference Capacity {W}
    6.27,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.94,                   !- Reference Leaving Condenser Water Temperature {C}
    0.20138,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 4677kW/6.27COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 4677kW/6.27COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 4677kW/6.27COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.41,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.41,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 4677kW/6.27COP/Vanes CAPFT,  !- Name
    8.138295E-01,            !- Coefficient1 Constant
    -2.315871E-02,           !- Coefficient2 x
    6.181089E-03,            !- Coefficient3 x**2
    8.639578E-03,            !- Coefficient4 y
    -1.807173E-04,           !- Coefficient5 y**2
    -5.015921E-05,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    17.51,                   !- Minimum Value of y
    31.94;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 4677kW/6.27COP/Vanes EIRFT,  !- Name
    8.371931E-01,            !- Coefficient1 Constant
    -1.837487E-02,           !- Coefficient2 x
    3.992101E-03,            !- Coefficient3 x**2
    -8.582353E-03,           !- Coefficient4 y
    6.821892E-04,            !- Coefficient5 y**2
    -1.443699E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    17.51,                   !- Minimum Value of y
    31.94;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Trane CVHF 4677kW/6.27COP/Vanes EIRFPLR,  !- Name
    -3.243462E-01,           !- Coefficient1 Constant
    1.463635E-02,            !- Coefficient2 x
    -8.320365E-05,           !- Coefficient3 x**2
    1.978667E+00,            !- Coefficient4 y
    -2.019795E+00,           !- Coefficient5 y**2
    -1.072468E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.320583E+00,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    20.43,                   !- Minimum Value of x
    32.04,                   !- Maximum Value of x
    0.41,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller York YK 4966kW/6.05COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 4966 kW (1412 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 4966kW/6.05COP/Vanes,  !- Name
    4965500,                 !- Reference Capacity {W}
    6.05,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.33,                   !- Reference Leaving Condenser Water Temperature {C}
    0.21198,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.26498,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 4966kW/6.05COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 4966kW/6.05COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 4966kW/6.05COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.12,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.12,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 4966kW/6.05COP/Vanes CAPFT,  !- Name
    4.672989E-01,            !- Coefficient1 Constant
    -3.881077E-02,           !- Coefficient2 x
    -2.462607E-04,           !- Coefficient3 x**2
    3.605453E-02,            !- Coefficient4 y
    -8.010103E-04,           !- Coefficient5 y**2
    2.190852E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.07,                   !- Minimum Value of y
    35.01;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 4966kW/6.05COP/Vanes EIRFT,  !- Name
    8.536699E-01,            !- Coefficient1 Constant
    3.487393E-04,            !- Coefficient2 x
    1.120994E-03,            !- Coefficient3 x**2
    -9.358730E-03,           !- Coefficient4 y
    6.197745E-04,            !- Coefficient5 y**2
    -1.128239E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.07,                   !- Minimum Value of y
    35.01;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YK 4966kW/6.05COP/Vanes EIRFPLR,  !- Name
    2.620385E-01,            !- Coefficient1 Constant
    1.209698E-02,            !- Coefficient2 x
    8.014586E-06,            !- Coefficient3 x**2
    -1.102167E-01,           !- Coefficient4 y
    1.117062E+00,            !- Coefficient5 y**2
    -1.249449E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.641246E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.32,                   !- Minimum Value of x
    31.33,                   !- Maximum Value of x
    0.12,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller York YK 4969kW/7.14COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 4969 kW (1413 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 4969kW/7.14COP/Vanes,  !- Name
    4969000,                 !- Reference Capacity {W}
    7.14,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.23,                   !- Reference Leaving Condenser Water Temperature {C}
    0.17665,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.26498,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 4969kW/7.14COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 4969kW/7.14COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 4969kW/7.14COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.16,                    !- Minimum Part Load Ratio
    1.07,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.16,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 4969kW/7.14COP/Vanes CAPFT,  !- Name
    2.811615E-03,            !- Coefficient1 Constant
    -1.788883E-01,           !- Coefficient2 x
    -4.640550E-03,           !- Coefficient3 x**2
    1.472024E-01,            !- Coefficient4 y
    -4.625224E-03,           !- Coefficient5 y**2
    1.108352E-02,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.57,                   !- Minimum Value of y
    34.55;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 4969kW/7.14COP/Vanes EIRFT,  !- Name
    6.916913E-01,            !- Coefficient1 Constant
    -4.760980E-02,           !- Coefficient2 x
    1.310678E-03,            !- Coefficient3 x**2
    1.226839E-02,            !- Coefficient4 y
    1.561278E-04,            !- Coefficient5 y**2
    1.331849E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.57,                   !- Minimum Value of y
    34.55;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YK 4969kW/7.14COP/Vanes EIRFPLR,  !- Name
    3.289463E-01,            !- Coefficient1 Constant
    6.642124E-03,            !- Coefficient2 x
    -2.636011E-05,           !- Coefficient3 x**2
    -4.910925E-01,           !- Coefficient4 y
    1.639401E+00,            !- Coefficient5 y**2
    -5.204880E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -4.960251E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.43,                   !- Minimum Value of x
    31.23,                   !- Maximum Value of x
    0.16,                    !- Minimum Value of y
    1.07;                    !- Maximum Value of y

! ReformEIRChiller York YK 4969kW/7.07COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 4969 kW (1413 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 4969kW/7.07COP/Vanes,  !- Name
    4969000,                 !- Reference Capacity {W}
    7.07,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.23,                   !- Reference Leaving Condenser Water Temperature {C}
    0.17665,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.26498,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 4969kW/7.07COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 4969kW/7.07COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 4969kW/7.07COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.16,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.16,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 4969kW/7.07COP/Vanes CAPFT,  !- Name
    -1.238406E+00,           !- Coefficient1 Constant
    -2.167075E-01,           !- Coefficient2 x
    -9.525838E-03,           !- Coefficient3 x**2
    2.481491E-01,            !- Coefficient4 y
    -6.930334E-03,           !- Coefficient5 y**2
    1.495974E-02,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.30,                   !- Minimum Value of y
    34.56;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 4969kW/7.07COP/Vanes EIRFT,  !- Name
    7.217115E-01,            !- Coefficient1 Constant
    -3.596981E-02,           !- Coefficient2 x
    5.327502E-04,            !- Coefficient3 x**2
    9.190024E-03,            !- Coefficient4 y
    1.694811E-04,            !- Coefficient5 y**2
    1.843438E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.30,                   !- Minimum Value of y
    34.56;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YK 4969kW/7.07COP/Vanes EIRFPLR,  !- Name
    7.117270E-01,            !- Coefficient1 Constant
    1.022191E-03,            !- Coefficient2 x
    1.205226E-05,            !- Coefficient3 x**2
    -1.794131E+00,           !- Coefficient4 y
    3.295736E+00,            !- Coefficient5 y**2
    -1.552001E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.207188E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.41,                   !- Minimum Value of x
    31.23,                   !- Maximum Value of x
    0.16,                    !- Minimum Value of y
    1.05;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes
! Manufacturer = Carrier, Model Line = 19EX
! Reference Capacity = 4997 kW (1421 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 2,300V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes,  !- Name
    4997200,                 !- Reference Capacity {W}
    6.40,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    32.28,                   !- Reference Leaving Condenser Water Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes CAPFT,  !- Name
    -2.686142E-01,           !- Coefficient1 Constant
    -4.640249E-02,           !- Coefficient2 x
    -7.791139E-03,           !- Coefficient3 x**2
    1.116057E-01,            !- Coefficient4 y
    -3.040750E-03,           !- Coefficient5 y**2
    6.823316E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    17.18,                   !- Minimum Value of y
    32.28;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes EIRFT,  !- Name
    7.502378E-01,            !- Coefficient1 Constant
    -8.546174E-03,           !- Coefficient2 x
    3.952892E-03,            !- Coefficient3 x**2
    -7.194001E-03,           !- Coefficient4 y
    8.754798E-04,            !- Coefficient5 y**2
    -2.523240E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    17.18,                   !- Minimum Value of y
    32.28;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes EIRFPLR,  !- Name
    6.778244E-01,            !- Coefficient1 Constant
    -1.674571E-02,           !- Coefficient2 x
    -1.069925E-05,           !- Coefficient3 x**2
    2.261951E-01,            !- Coefficient4 y
    -1.572357E-02,           !- Coefficient5 y**2
    1.714268E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.072291E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    20.60,                   !- Minimum Value of x
    32.26,                   !- Maximum Value of x
    0.40,                    !- Minimum Value of y
    1.04;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes
! Manufacturer = Carrier, Model Line = 19EX
! Reference Capacity = 5148 kW (1464 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes,  !- Name
    5148400,                 !- Reference Capacity {W}
    6.34,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.70,                   !- Reference Leaving Condenser Water Temperature {C}
    0.18283,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.25526,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes CAPFT,  !- Name
    -1.011196E-01,           !- Coefficient1 Constant
    -1.084580E-02,           !- Coefficient2 x
    -6.804354E-03,           !- Coefficient3 x**2
    8.869769E-02,            !- Coefficient4 y
    -2.343514E-03,           !- Coefficient5 y**2
    4.796955E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.87,                   !- Minimum Value of y
    34.96;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes EIRFT,  !- Name
    6.139244E-01,            !- Coefficient1 Constant
    1.237345E-02,            !- Coefficient2 x
    8.199573E-04,            !- Coefficient3 x**2
    6.805078E-04,            !- Coefficient4 y
    6.221886E-04,            !- Coefficient5 y**2
    -1.797776E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.87,                   !- Minimum Value of y
    34.96;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes EIRFPLR,  !- Name
    2.989462E-01,            !- Coefficient1 Constant
    -1.736649E-02,           !- Coefficient2 x
    1.922011E-05,            !- Coefficient3 x**2
    1.534120E+00,            !- Coefficient4 y
    -1.596922E+00,           !- Coefficient5 y**2
    1.630424E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    7.776844E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.68,                   !- Minimum Value of x
    31.70,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller York YK 5170kW/7.15COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 5170 kW (1470 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 5170kW/7.15COP/Vanes,  !- Name
    5169500,                 !- Reference Capacity {W}
    7.15,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.43,                   !- Reference Leaving Condenser Water Temperature {C}
    0.17665,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.26498,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 5170kW/7.15COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 5170kW/7.15COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 5170kW/7.15COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.07,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 5170kW/7.15COP/Vanes CAPFT,  !- Name
    -1.064004E+00,           !- Coefficient1 Constant
    -2.233223E-01,           !- Coefficient2 x
    -7.441205E-03,           !- Coefficient3 x**2
    2.281866E-01,            !- Coefficient4 y
    -6.268922E-03,           !- Coefficient5 y**2
    1.390983E-02,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.30,                   !- Minimum Value of y
    34.88;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 5170kW/7.15COP/Vanes EIRFT,  !- Name
    5.056958E-01,            !- Coefficient1 Constant
    -2.296962E-02,           !- Coefficient2 x
    -1.632795E-03,           !- Coefficient3 x**2
    2.230325E-02,            !- Coefficient4 y
    -1.548393E-04,           !- Coefficient5 y**2
    8.256108E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.30,                   !- Minimum Value of y
    34.88;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YK 5170kW/7.15COP/Vanes EIRFPLR,  !- Name
    7.949169E-01,            !- Coefficient1 Constant
    9.107817E-04,            !- Coefficient2 x
    3.483284E-05,            !- Coefficient3 x**2
    -2.015044E+00,           !- Coefficient4 y
    3.394622E+00,            !- Coefficient5 y**2
    -2.646463E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.152785E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.42,                   !- Minimum Value of x
    31.43,                   !- Maximum Value of x
    0.15,                    !- Minimum Value of y
    1.07;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes
! Manufacturer = Carrier, Model Line = 19EX
! Reference Capacity = 5208 kW (1481 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes,  !- Name
    5208200,                 !- Reference Capacity {W}
    6.88,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.75,                   !- Reference Leaving Condenser Water Temperature {C}
    0.18283,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.25293,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes CAPFT,  !- Name
    1.254471E-01,            !- Coefficient1 Constant
    -1.028175E-01,           !- Coefficient2 x
    -4.242764E-03,           !- Coefficient3 x**2
    9.372985E-02,            !- Coefficient4 y
    -2.733787E-03,           !- Coefficient5 y**2
    7.161423E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.08,                   !- Minimum Value of y
    35.31;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes EIRFT,  !- Name
    5.363910E-01,            !- Coefficient1 Constant
    -8.005283E-04,           !- Coefficient2 x
    -2.759052E-05,           !- Coefficient3 x**2
    7.405978E-03,            !- Coefficient4 y
    4.159925E-04,            !- Coefficient5 y**2
    -8.731268E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.08,                   !- Minimum Value of y
    35.31;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes EIRFPLR,  !- Name
    3.759577E-01,            !- Coefficient1 Constant
    -1.540144E-02,           !- Coefficient2 x
    6.020001E-05,            !- Coefficient3 x**2
    1.240869E+00,            !- Coefficient4 y
    -1.267595E+00,           !- Coefficient5 y**2
    1.195934E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    6.977113E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.69,                   !- Minimum Value of x
    31.75,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.04;                    !- Maximum Value of y

! ReformEIRChiller York YK 5465kW/6.94COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 5465 kW (1554 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 120V-1PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 5465kW/6.94COP/Vanes,  !- Name
    5464900,                 !- Reference Capacity {W}
    6.94,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.56,                   !- Reference Leaving Condenser Water Temperature {C}
    0.18296,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.27444,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 5465kW/6.94COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 5465kW/6.94COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 5465kW/6.94COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 5465kW/6.94COP/Vanes CAPFT,  !- Name
    -1.004987E+00,           !- Coefficient1 Constant
    -2.020843E-01,           !- Coefficient2 x
    -5.768143E-03,           !- Coefficient3 x**2
    2.096972E-01,            !- Coefficient4 y
    -5.537991E-03,           !- Coefficient5 y**2
    1.195948E-02,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.03,                   !- Minimum Value of y
    34.99;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 5465kW/6.94COP/Vanes EIRFT,  !- Name
    5.844853E-01,            !- Coefficient1 Constant
    -4.786810E-02,           !- Coefficient2 x
    7.315110E-04,            !- Coefficient3 x**2
    2.167930E-02,            !- Coefficient4 y
    -8.850313E-05,           !- Coefficient5 y**2
    5.184829E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.03,                   !- Minimum Value of y
    34.99;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YK 5465kW/6.94COP/Vanes EIRFPLR,  !- Name
    8.903067E-01,            !- Coefficient1 Constant
    -1.058205E-03,           !- Coefficient2 x
    4.591261E-05,            !- Coefficient3 x**2
    -2.096863E+00,           !- Coefficient4 y
    3.368956E+00,            !- Coefficient5 y**2
    -1.380690E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.130250E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.40,                   !- Minimum Value of x
    31.56,                   !- Maximum Value of x
    0.14,                    !- Minimum Value of y
    1.06;                    !- Maximum Value of y

! ReformEIRChiller York YK 5549kW/6.50COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 5549 kW (1578 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 5549kW/6.50COP/Vanes,  !- Name
    5549300,                 !- Reference Capacity {W}
    6.50,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.69,                   !- Reference Leaving Condenser Water Temperature {C}
    0.18296,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.27444,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 5549kW/6.50COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 5549kW/6.50COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 5549kW/6.50COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 5549kW/6.50COP/Vanes CAPFT,  !- Name
    -8.620027E-01,           !- Coefficient1 Constant
    6.692796E-03,            !- Coefficient2 x
    -4.020156E-03,           !- Coefficient3 x**2
    1.550060E-01,            !- Coefficient4 y
    -3.586968E-03,           !- Coefficient5 y**2
    3.027128E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.38,                   !- Minimum Value of y
    31.70;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YK 5549kW/6.50COP/Vanes EIRFT,  !- Name
    3.302868E-01,            !- Coefficient1 Constant
    -8.254126E-02,           !- Coefficient2 x
    6.087519E-03,            !- Coefficient3 x**2
    4.875213E-02,            !- Coefficient4 y
    -5.839053E-04,           !- Coefficient5 y**2
    -5.006909E-05,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.38,                   !- Minimum Value of y
    31.70;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YK 5549kW/6.50COP/Vanes EIRFPLR,  !- Name
    5.179058E-01,            !- Coefficient1 Constant
    -2.419877E-03,           !- Coefficient2 x
    4.858626E-05,            !- Coefficient3 x**2
    -8.910290E-01,           !- Coefficient4 y
    2.272953E+00,            !- Coefficient5 y**2
    -3.062303E-04,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -8.631289E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.41,                   !- Minimum Value of x
    31.69,                   !- Maximum Value of x
    0.14,                    !- Minimum Value of y
    1.05;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes
! Manufacturer = Carrier, Model Line = 19FA
! Reference Capacity = 5651 kW (1607 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes,  !- Name
    5651300,                 !- Reference Capacity {W}
    5.50,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    37.89,                   !- Reference Leaving Condenser Water Temperature {C}
    0.18927,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.18927,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes CAPFT,  !- Name
    9.205097E-01,            !- Coefficient1 Constant
    -7.830750E-02,           !- Coefficient2 x
    -4.545053E-03,           !- Coefficient3 x**2
    5.853135E-02,            !- Coefficient4 y
    -2.108693E-03,           !- Coefficient5 y**2
    6.359267E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    26.23,                   !- Minimum Value of y
    39.12;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFT,  !- Name
    8.804871E-01,            !- Coefficient1 Constant
    3.853907E-04,            !- Coefficient2 x
    2.224949E-04,            !- Coefficient3 x**2
    -1.337560E-02,           !- Coefficient4 y
    5.822842E-04,            !- Coefficient5 y**2
    -8.744742E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    26.23,                   !- Minimum Value of y
    39.12;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Multistack MS 172kW/3.67COP/None
! Manufacturer = Multistack, Model Line = MS
! Reference Capacity = 172 kW (49 tons)
! Compressor Type = Reciprocating, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 208V-3PH-60HZ
! Unloading Mechanism = None
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Multistack MS 172kW/3.67COP/None,  !- Name
    172300,                  !- Reference Capacity {W}
    3.67,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    23.82,                   !- Reference Leaving Condenser Water Temperature {C}
    0.00738,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.00959,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Multistack MS 172kW/3.67COP/None CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Multistack MS 172kW/3.67COP/None EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Multistack MS 172kW/3.67COP/None EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Multistack MS 172kW/3.67COP/None CAPFT,  !- Name
    1.127280E+00,            !- Coefficient1 Constant
    1.221754E-01,            !- Coefficient2 x
    -4.746140E-03,           !- Coefficient3 x**2
    -2.833951E-02,           !- Coefficient4 y
    3.021524E-04,            !- Coefficient5 y**2
    -6.616494E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    23.82,                   !- Minimum Value of y
    40.51;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Multistack MS 172kW/3.67COP/None EIRFT,  !- Name
    8.822430E-01,            !- Coefficient1 Constant
    -6.747171E-02,           !- Coefficient2 x
    3.070641E-03,            !- Coefficient3 x**2
    1.073323E-02,            !- Coefficient4 y
    1.721572E-04,            !- Coefficient5 y**2
    2.401500E-05,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    23.82,                   !- Minimum Value of y
    40.51;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Multistack MS 172kW/3.67COP/None EIRFPLR,  !- Name
    4.368265E-01,            !- Coefficient1 Constant
    -2.032253E-02,           !- Coefficient2 x
    1.212838E-05,            !- Coefficient3 x**2
    5.892153E-01,            !- Coefficient4 y
    4.814951E-01,            !- Coefficient5 y**2
    1.957982E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -4.971216E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    20.50,                   !- Minimum Value of x
    32.21,                   !- Maximum Value of x
    0.40,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Trane RTWA 383kW/4.17COP/Valve
! Manufacturer = Trane, Model Line = RTWA
! Reference Capacity = 383 kW (109 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = N/A
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane RTWA 383kW/4.17COP/Valve,  !- Name
    383300,                  !- Reference Capacity {W}
    4.17,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    34.95,                   !- Reference Leaving Condenser Water Temperature {C}
    0.0165,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.02063,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane RTWA 383kW/4.17COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane RTWA 383kW/4.17COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane RTWA 383kW/4.17COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane RTWA 383kW/4.17COP/Valve CAPFT,  !- Name
    1.005026E+00,            !- Coefficient1 Constant
    3.896773E-02,            !- Coefficient2 x
    9.270374E-05,            !- Coefficient3 x**2
    -4.346837E-03,           !- Coefficient4 y
    -4.961570E-05,           !- Coefficient5 y**2
    -2.401448E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    29.19,                   !- Minimum Value of y
    40.69;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane RTWA 383kW/4.17COP/Valve EIRFT,  !- Name
    6.171417E-01,            !- Coefficient1 Constant
    -4.530431E-03,           !- Coefficient2 x
    1.108471E-03,            !- Coefficient3 x**2
    -3.373738E-04,           !- Coefficient4 y
    5.176833E-04,            !- Coefficient5 y**2
    -1.098531E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    29.19,                   !- Minimum Value of y
    40.69;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Trane RTWA 383kW/4.17COP/Valve EIRFPLR,  !- Name
    -1.660765E+00,           !- Coefficient1 Constant
    1.117605E-01,            !- Coefficient2 x
    4.971509E-06,            !- Coefficient3 x**2
    -3.472160E-02,           !- Coefficient4 y
    3.399869E+00,            !- Coefficient5 y**2
    -1.121089E-01,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -6.984388E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    20.35,                   !- Minimum Value of x
    34.95,                   !- Maximum Value of x
    0.25,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller Trane RTHB 531kW/4.83COP/Valve
! Manufacturer = Trane, Model Line = RTHB
! Reference Capacity = 531 kW (151 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane RTHB 531kW/4.83COP/Valve,  !- Name
    531000,                  !- Reference Capacity {W}
    4.83,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    33.61,                   !- Reference Leaving Condenser Water Temperature {C}
    0.0135,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.01577,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane RTHB 531kW/4.83COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane RTHB 531kW/4.83COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane RTHB 531kW/4.83COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane RTHB 531kW/4.83COP/Valve CAPFT,  !- Name
    9.079958E-01,            !- Coefficient1 Constant
    1.147213E-02,            !- Coefficient2 x
    8.474223E-04,            !- Coefficient3 x**2
    7.750840E-03,            !- Coefficient4 y
    -2.955319E-04,           !- Coefficient5 y**2
    3.620562E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    25.39,                   !- Minimum Value of y
    34.83;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane RTHB 531kW/4.83COP/Valve EIRFT,  !- Name
    3.048223E-01,            !- Coefficient1 Constant
    1.023123E-02,            !- Coefficient2 x
    2.011952E-04,            !- Coefficient3 x**2
    1.296369E-02,            !- Coefficient4 y
    4.087926E-04,            !- Coefficient5 y**2
    -1.374337E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    25.39,                   !- Minimum Value of y
    34.83;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Trane RTHB 531kW/4.83COP/Valve EIRFPLR,  !- Name
    4.560311E+00,            !- Coefficient1 Constant
    -2.031290E-01,           !- Coefficient2 x
    8.212225E-05,            !- Coefficient3 x**2
    -4.899042E+00,           !- Coefficient4 y
    5.087775E+00,            !- Coefficient5 y**2
    1.981069E-01,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -3.673772E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    21.24,                   !- Minimum Value of x
    33.06,                   !- Maximum Value of x
    0.30,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller Trane RTHB 538kW/5.12COP/Valve
! Manufacturer = Trane, Model Line = RTHB
! Reference Capacity = 538 kW (153 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane RTHB 538kW/5.12COP/Valve,  !- Name
    538000,                  !- Reference Capacity {W}
    5.12,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    31.75,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01375,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01956,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane RTHB 538kW/5.12COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane RTHB 538kW/5.12COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane RTHB 538kW/5.12COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane RTHB 538kW/5.12COP/Valve CAPFT,  !- Name
    9.326777E-01,            !- Coefficient1 Constant
    2.745642E-02,            !- Coefficient2 x
    3.991103E-04,            !- Coefficient3 x**2
    1.073891E-03,            !- Coefficient4 y
    -1.335614E-04,           !- Coefficient5 y**2
    1.399941E-05,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    23.52,                   !- Minimum Value of y
    32.74;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane RTHB 538kW/5.12COP/Valve EIRFT,  !- Name
    4.761769E-01,            !- Coefficient1 Constant
    -3.860230E-03,           !- Coefficient2 x
    6.543433E-04,            !- Coefficient3 x**2
    7.029128E-03,            !- Coefficient4 y
    4.964676E-04,            !- Coefficient5 y**2
    -1.113233E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    23.52,                   !- Minimum Value of y
    32.74;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Trane RTHB 538kW/5.12COP/Valve EIRFPLR,  !- Name
    2.185505E+00,            !- Coefficient1 Constant
    -9.516501E-02,           !- Coefficient2 x
    2.591946E-05,            !- Coefficient3 x**2
    -1.849602E+00,           !- Coefficient4 y
    2.059148E+00,            !- Coefficient5 y**2
    9.366870E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.373917E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    20.71,                   !- Minimum Value of x
    30.67,                   !- Maximum Value of x
    0.30,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve
! Manufacturer = Trane, Model Line = RTHB
! Reference Capacity = 542 kW (154 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve,  !- Name
    541500,                  !- Reference Capacity {W}
    5.26,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    30.89,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01363,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01577,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve CAPFT,  !- Name
    9.292432E-01,            !- Coefficient1 Constant
    2.977220E-02,            !- Coefficient2 x
    4.279686E-04,            !- Coefficient3 x**2
    -1.825578E-04,           !- Coefficient4 y
    -9.143496E-05,           !- Coefficient5 y**2
    -8.471843E-05,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    25.39,                   !- Minimum Value of y
    34.83;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve EIRFT,  !- Name
    2.877196E-01,            !- Coefficient1 Constant
    -1.191161E-02,           !- Coefficient2 x
    7.252148E-04,            !- Coefficient3 x**2
    2.352346E-02,            !- Coefficient4 y
    2.033310E-04,            !- Coefficient5 y**2
    -9.517160E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    25.39,                   !- Minimum Value of y
    34.83;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve EIRFPLR,  !- Name
    1.837065E+00,            !- Coefficient1 Constant
    -7.719197E-02,           !- Coefficient2 x
    -1.307430E-06,           !- Coefficient3 x**2
    -1.063492E+00,           !- Coefficient4 y
    6.874543E-01,            !- Coefficient5 y**2
    7.728359E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -4.626311E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    21.27,                   !- Minimum Value of x
    32.23,                   !- Maximum Value of x
    0.30,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller York YS 672kW/7.90COP/Valve
! Manufacturer = York, Model Line = YS
! Reference Capacity = 672 kW (191 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YS 672kW/7.90COP/Valve,  !- Name
    671600,                  !- Reference Capacity {W}
    7.90,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    23.07,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01514,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0241,                  !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YS 672kW/7.90COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YS 672kW/7.90COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YS 672kW/7.90COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YS 672kW/7.90COP/Valve CAPFT,  !- Name
    9.653043E-01,            !- Coefficient1 Constant
    3.117948E-02,            !- Coefficient2 x
    4.747822E-04,            !- Coefficient3 x**2
    -5.778354E-03,           !- Coefficient4 y
    -1.229225E-05,           !- Coefficient5 y**2
    -2.348690E-04,           !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    23.07,                   !- Minimum Value of y
    32.60;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YS 672kW/7.90COP/Valve EIRFT,  !- Name
    1.199355E-01,            !- Coefficient1 Constant
    -6.676229E-03,           !- Coefficient2 x
    4.330599E-04,            !- Coefficient3 x**2
    4.300726E-02,            !- Coefficient4 y
    1.757823E-04,            !- Coefficient5 y**2
    -1.325426E-03,           !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    23.07,                   !- Minimum Value of y
    32.60;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YS 672kW/7.90COP/Valve EIRFPLR,  !- Name
    7.456160E-01,            !- Coefficient1 Constant
    -2.835399E-02,           !- Coefficient2 x
    9.054026E-06,            !- Coefficient3 x**2
    -3.984299E-01,           !- Coefficient4 y
    2.016392E+00,            !- Coefficient5 y**2
    2.785056E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.356679E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    15.27,                   !- Minimum Value of x
    29.58,                   !- Maximum Value of x
    0.09,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller Carrier 23XL 686kW/5.91COP/Valve
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 686 kW (195 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 686kW/5.91COP/Valve,  !- Name
    685700,                  !- Reference Capacity {W}
    5.91,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    29.63,                   !- Reference Leaving Condenser Water Temperature {C}
    0.0571,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.03255,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 686kW/5.91COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 686kW/5.91COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 686kW/5.91COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 23XL 686kW/5.91COP/Valve CAPFT,  !- Name
    1.248877E-02,            !- Coefficient1 Constant
    -3.890734E-02,           !- Coefficient2 x
    -4.482589E-03,           !- Coefficient3 x**2
    8.632797E-02,            !- Coefficient4 y
    -2.289350E-03,           !- Coefficient5 y**2
    4.755520E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    17.39,                   !- Minimum Value of y
    30.39;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 23XL 686kW/5.91COP/Valve EIRFT,  !- Name
    5.449412E-01,            !- Coefficient1 Constant
    1.058205E-02,            !- Coefficient2 x
    5.610010E-04,            !- Coefficient3 x**2
    4.494100E-04,            !- Coefficient4 y
    7.827776E-04,            !- Coefficient5 y**2
    -1.787673E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    17.39,                   !- Minimum Value of y
    30.39;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 23XL 686kW/5.91COP/Valve EIRFPLR,  !- Name
    3.479846E-01,            !- Coefficient1 Constant
    -1.132553E-03,           !- Coefficient2 x
    -5.082473E-05,           !- Coefficient3 x**2
    1.944353E-01,            !- Coefficient4 y
    6.340539E-01,            !- Coefficient5 y**2
    3.457251E-03,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.025127E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.21,                   !- Minimum Value of x
    29.63,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Trane RTHC 707kW/7.77COP/Valve
! Manufacturer = Trane, Model Line = RTHC
! Reference Capacity = 707 kW (201 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane RTHC 707kW/7.77COP/Valve,  !- Name
    706800,                  !- Reference Capacity {W}
    7.77,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    21.40,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04921,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03268,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane RTHC 707kW/7.77COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane RTHC 707kW/7.77COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane RTHC 707kW/7.77COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.28,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.28,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane RTHC 707kW/7.77COP/Valve CAPFT,  !- Name
    9.650754E-01,            !- Coefficient1 Constant
    3.116480E-02,            !- Coefficient2 x
    6.283163E-04,            !- Coefficient3 x**2
    -5.158701E-03,           !- Coefficient4 y
    -5.981975E-05,           !- Coefficient5 y**2
    -1.623288E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    11.11,                   !- Maximum Value of x
    21.40,                   !- Minimum Value of y
    30.31;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane RTHC 707kW/7.77COP/Valve EIRFT,  !- Name
    5.777406E-01,            !- Coefficient1 Constant
    1.234139E-02,            !- Coefficient2 x
    -3.550380E-04,           !- Coefficient3 x**2
    9.871073E-03,            !- Coefficient4 y
    7.225565E-04,            !- Coefficient5 y**2
    -1.521275E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    11.11,                   !- Maximum Value of x
    21.40,                   !- Minimum Value of y
    30.31;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Trane RTHC 707kW/7.77COP/Valve EIRFPLR,  !- Name
    4.383290E+00,            !- Coefficient1 Constant
    -1.536137E-01,           !- Coefficient2 x
    -3.825029E-05,           !- Coefficient3 x**2
    -4.911866E+00,           !- Coefficient4 y
    3.331498E+00,            !- Coefficient5 y**2
    1.554529E-01,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.824968E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    24.98,                   !- Minimum Value of x
    30.00,                   !- Maximum Value of x
    0.28,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller York YS 756kW/7.41COP/Valve
! Manufacturer = York, Model Line = YS
! Reference Capacity = 756 kW (215 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YS 756kW/7.41COP/Valve,  !- Name
    756000,                  !- Reference Capacity {W}
    7.41,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    20.05,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YS 756kW/7.41COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YS 756kW/7.41COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YS 756kW/7.41COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.11,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.11,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YS 756kW/7.41COP/Valve CAPFT,  !- Name
    9.642889E-01,            !- Coefficient1 Constant
    2.866413E-02,            !- Coefficient2 x
    3.109129E-04,            !- Coefficient3 x**2
    -5.631322E-03,           !- Coefficient4 y
    -3.762572E-05,           !- Coefficient5 y**2
    -5.237190E-05,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    20.05,                   !- Minimum Value of y
    28.28;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YS 756kW/7.41COP/Valve EIRFT,  !- Name
    6.354619E-01,            !- Coefficient1 Constant
    -1.370325E-02,           !- Coefficient2 x
    1.593968E-03,            !- Coefficient3 x**2
    1.156358E-02,            !- Coefficient4 y
    9.449231E-04,            !- Coefficient5 y**2
    -1.967502E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    20.05,                   !- Minimum Value of y
    28.28;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YS 756kW/7.41COP/Valve EIRFPLR,  !- Name
    -1.261074E+00,           !- Coefficient1 Constant
    1.245378E-01,            !- Coefficient2 x
    -1.028560E-04,           !- Coefficient3 x**2
    6.936120E-01,            !- Coefficient4 y
    5.828942E-01,            !- Coefficient5 y**2
    -1.203584E-01,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    9.427000E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.81,                   !- Minimum Value of x
    26.55,                   !- Maximum Value of x
    0.11,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller York YS 781kW/5.42COP/Valve
! Manufacturer = York, Model Line = YS
! Reference Capacity = 781 kW (222 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YS 781kW/5.42COP/Valve,  !- Name
    780700,                  !- Reference Capacity {W}
    5.42,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    35.29,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01893,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03785,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YS 781kW/5.42COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YS 781kW/5.42COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YS 781kW/5.42COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YS 781kW/5.42COP/Valve CAPFT,  !- Name
    1.033403E+00,            !- Coefficient1 Constant
    3.515774E-02,            !- Coefficient2 x
    4.288264E-04,            !- Coefficient3 x**2
    -5.737406E-03,           !- Coefficient4 y
    -2.647149E-05,           !- Coefficient5 y**2
    -2.222927E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.31,                   !- Minimum Value of y
    41.08;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YS 781kW/5.42COP/Valve EIRFT,  !- Name
    4.008316E-01,            !- Coefficient1 Constant
    -6.141937E-03,           !- Coefficient2 x
    8.113800E-04,            !- Coefficient3 x**2
    5.982224E-03,            !- Coefficient4 y
    5.345503E-04,            !- Coefficient5 y**2
    -1.142919E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.31,                   !- Minimum Value of y
    41.08;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YS 781kW/5.42COP/Valve EIRFPLR,  !- Name
    5.519460E-01,            !- Coefficient1 Constant
    -1.406889E-02,           !- Coefficient2 x
    3.843199E-06,            !- Coefficient3 x**2
    7.950267E-02,            !- Coefficient4 y
    8.798848E-01,            !- Coefficient5 y**2
    1.379480E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -5.070156E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.58,                   !- Minimum Value of x
    35.29,                   !- Maximum Value of x
    0.09,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller Carrier 23XL 830kW/6.97COP/Valve
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 830 kW (236 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 830kW/6.97COP/Valve,  !- Name
    829900,                  !- Reference Capacity {W}
    6.97,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    28.67,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04744,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 830kW/6.97COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 830kW/6.97COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 830kW/6.97COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 23XL 830kW/6.97COP/Valve CAPFT,  !- Name
    7.593802E-01,            !- Coefficient1 Constant
    3.128246E-03,            !- Coefficient2 x
    -2.461755E-04,           !- Coefficient3 x**2
    1.648515E-02,            !- Coefficient4 y
    -3.342693E-04,           !- Coefficient5 y**2
    2.498119E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    18.74,                   !- Minimum Value of y
    28.78;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 23XL 830kW/6.97COP/Valve EIRFT,  !- Name
    3.680542E-01,            !- Coefficient1 Constant
    -1.666432E-02,           !- Coefficient2 x
    -2.427956E-04,           !- Coefficient3 x**2
    2.515814E-02,            !- Coefficient4 y
    -4.357417E-05,           !- Coefficient5 y**2
    1.578686E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    18.74,                   !- Minimum Value of y
    28.78;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 23XL 830kW/6.97COP/Valve EIRFPLR,  !- Name
    8.035259E-01,            !- Coefficient1 Constant
    -2.731638E-02,           !- Coefficient2 x
    3.311687E-05,            !- Coefficient3 x**2
    -3.801212E-01,           !- Coefficient4 y
    1.805184E+00,            !- Coefficient5 y**2
    2.602604E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.216514E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    15.18,                   !- Minimum Value of x
    28.64,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller Carrier 23XL 862kW/6.11COP/Valve
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 862 kW (245 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 862kW/6.11COP/Valve,  !- Name
    861500,                  !- Reference Capacity {W}
    6.11,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.47,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04296,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 862kW/6.11COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 862kW/6.11COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 862kW/6.11COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 23XL 862kW/6.11COP/Valve CAPFT,  !- Name
    -2.979107E-01,           !- Coefficient1 Constant
    -5.151176E-02,           !- Coefficient2 x
    -3.383830E-03,           !- Coefficient3 x**2
    1.108248E-01,            !- Coefficient4 y
    -2.569743E-03,           !- Coefficient5 y**2
    3.803707E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    16.41,                   !- Minimum Value of y
    29.48;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 23XL 862kW/6.11COP/Valve EIRFT,  !- Name
    6.091020E-01,            !- Coefficient1 Constant
    -1.121376E-02,           !- Coefficient2 x
    1.911380E-03,            !- Coefficient3 x**2
    3.134795E-03,            !- Coefficient4 y
    7.602337E-04,            !- Coefficient5 y**2
    -1.864480E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    16.41,                   !- Minimum Value of y
    29.48;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 23XL 862kW/6.11COP/Valve EIRFPLR,  !- Name
    8.107206E-01,            !- Coefficient1 Constant
    -2.005785E-02,           !- Coefficient2 x
    -4.533858E-05,           !- Coefficient3 x**2
    -9.361992E-01,           !- Coefficient4 y
    2.154755E+00,            !- Coefficient5 y**2
    2.196099E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.048282E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.70,                   !- Minimum Value of x
    29.47,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.05;                    !- Maximum Value of y

! ReformEIRChiller Carrier 23XL 862kW/6.84COP/Valve
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 862 kW (245 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 862kW/6.84COP/Valve,  !- Name
    861500,                  !- Reference Capacity {W}
    6.84,                    !- Reference COP {W/W}
    9.69,                    !- Reference Leaving Chilled Water Temperature {C}
    29.39,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04296,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 862kW/6.84COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 862kW/6.84COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 862kW/6.84COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 23XL 862kW/6.84COP/Valve CAPFT,  !- Name
    -3.092995E-01,           !- Coefficient1 Constant
    -5.286556E-02,           !- Coefficient2 x
    -3.325673E-03,           !- Coefficient3 x**2
    1.124372E-01,            !- Coefficient4 y
    -2.612023E-03,           !- Coefficient5 y**2
    3.825379E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    16.41,                   !- Minimum Value of y
    29.48;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 23XL 862kW/6.84COP/Valve EIRFT,  !- Name
    6.678615E-01,            !- Coefficient1 Constant
    -9.383184E-03,           !- Coefficient2 x
    2.032594E-03,            !- Coefficient3 x**2
    3.679404E-03,            !- Coefficient4 y
    8.601638E-04,            !- Coefficient5 y**2
    -2.160177E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    16.41,                   !- Minimum Value of y
    29.48;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 23XL 862kW/6.84COP/Valve EIRFPLR,  !- Name
    8.851376E-01,            !- Coefficient1 Constant
    -3.243560E-02,           !- Coefficient2 x
    1.524188E-05,            !- Coefficient3 x**2
    -4.919407E-01,           !- Coefficient4 y
    1.397112E+00,            !- Coefficient5 y**2
    3.165504E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -7.803717E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    19.41,                   !- Minimum Value of x
    29.39,                   !- Maximum Value of x
    0.30,                    !- Minimum Value of y
    1.05;                    !- Maximum Value of y

! ReformEIRChiller Carrier 23XL 865kW/6.05COP/Valve
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 865 kW (246 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 865kW/6.05COP/Valve,  !- Name
    865100,                  !- Reference Capacity {W}
    6.05,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    31.63,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03716,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04366,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 865kW/6.05COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 865kW/6.05COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 865kW/6.05COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 23XL 865kW/6.05COP/Valve CAPFT,  !- Name
    4.094927E-01,            !- Coefficient1 Constant
    -2.603658E-02,           !- Coefficient2 x
    -3.192164E-03,           !- Coefficient3 x**2
    3.484958E-02,            !- Coefficient4 y
    -6.572290E-04,           !- Coefficient5 y**2
    2.194642E-03,            !- Coefficient6 x*y
    3.33,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    16.50,                   !- Minimum Value of y
    35.26;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 23XL 865kW/6.05COP/Valve EIRFT,  !- Name
    5.716056E-01,            !- Coefficient1 Constant
    1.224643E-02,            !- Coefficient2 x
    5.618829E-04,            !- Coefficient3 x**2
    -5.486870E-03,           !- Coefficient4 y
    7.739394E-04,            !- Coefficient5 y**2
    -1.685380E-03,           !- Coefficient6 x*y
    3.33,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    16.50,                   !- Minimum Value of y
    35.26;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 23XL 865kW/6.05COP/Valve EIRFPLR,  !- Name
    -1.633484E-01,           !- Coefficient1 Constant
    2.429348E-02,            !- Coefficient2 x
    -1.563508E-05,           !- Coefficient3 x**2
    1.196860E+00,            !- Coefficient4 y
    -8.284241E-01,           !- Coefficient5 y**2
    -2.352693E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    7.855871E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.66,                   !- Minimum Value of x
    31.63,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller York YS 879kW/5.82COP/Valve
! Manufacturer = York, Model Line = YS
! Reference Capacity = 879 kW (250 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YS 879kW/5.82COP/Valve,  !- Name
    879100,                  !- Reference Capacity {W}
    5.82,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    31.32,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YS 879kW/5.82COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YS 879kW/5.82COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YS 879kW/5.82COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YS 879kW/5.82COP/Valve CAPFT,  !- Name
    1.043132E+00,            !- Coefficient1 Constant
    3.207323E-02,            !- Coefficient2 x
    -3.372567E-04,           !- Coefficient3 x**2
    -1.802731E-03,           !- Coefficient4 y
    -1.730238E-04,           !- Coefficient5 y**2
    3.613008E-04,            !- Coefficient6 x*y
    3.33,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    18.15,                   !- Minimum Value of y
    35.12;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YS 879kW/5.82COP/Valve EIRFT,  !- Name
    5.260798E-01,            !- Coefficient1 Constant
    -4.729537E-03,           !- Coefficient2 x
    1.121823E-03,            !- Coefficient3 x**2
    4.291045E-03,            !- Coefficient4 y
    5.493614E-04,            !- Coefficient5 y**2
    -1.453233E-03,           !- Coefficient6 x*y
    3.33,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    18.15,                   !- Minimum Value of y
    35.12;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YS 879kW/5.82COP/Valve EIRFPLR,  !- Name
    3.727519E-01,            !- Coefficient1 Constant
    1.350521E-04,            !- Coefficient2 x
    7.654504E-07,            !- Coefficient3 x**2
    1.088683E-02,            !- Coefficient4 y
    1.106991E+00,            !- Coefficient5 y**2
    -1.844203E-04,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -4.899729E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.21,                   !- Minimum Value of x
    31.32,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller Trane RTHC 1009kW/5.37COP/Valve
! Manufacturer = Trane, Model Line = RTHC
! Reference Capacity = 1009 kW (287 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane RTHC 1009kW/5.37COP/Valve,  !- Name
    1009200,                 !- Reference Capacity {W}
    5.37,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    31.06,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04618,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane RTHC 1009kW/5.37COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane RTHC 1009kW/5.37COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane RTHC 1009kW/5.37COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane RTHC 1009kW/5.37COP/Valve CAPFT,  !- Name
    1.207602E+00,            !- Coefficient1 Constant
    3.634622E-02,            !- Coefficient2 x
    6.331495E-04,            !- Coefficient3 x**2
    -1.093985E-02,           !- Coefficient4 y
    -4.376284E-05,           !- Coefficient5 y**2
    -2.763827E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    26.58,                   !- Minimum Value of y
    31.91;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane RTHC 1009kW/5.37COP/Valve EIRFT,  !- Name
    4.985801E-01,            !- Coefficient1 Constant
    2.197522E-02,            !- Coefficient2 x
    8.236831E-04,            !- Coefficient3 x**2
    -1.956953E-02,           !- Coefficient4 y
    1.366952E-03,            !- Coefficient5 y**2
    -2.067504E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    26.58,                   !- Minimum Value of y
    31.91;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Trane RTHC 1009kW/5.37COP/Valve EIRFPLR,  !- Name
    1.618518E+00,            !- Coefficient1 Constant
    -6.247569E-02,           !- Coefficient2 x
    2.022982E-04,            !- Coefficient3 x**2
    -1.604864E+00,           !- Coefficient4 y
    3.518625E+00,            !- Coefficient5 y**2
    5.149642E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.383742E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    20.20,                   !- Minimum Value of x
    31.03,                   !- Maximum Value of x
    0.30,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller Trane RTHB 1051kW/5.05COP/Valve
! Manufacturer = Trane, Model Line = RTHB
! Reference Capacity = 1051 kW (299 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = N/A
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane RTHB 1051kW/5.05COP/Valve,  !- Name
    1051400,                 !- Reference Capacity {W}
    5.05,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    34.77,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04527,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05659,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane RTHB 1051kW/5.05COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane RTHB 1051kW/5.05COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane RTHB 1051kW/5.05COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane RTHB 1051kW/5.05COP/Valve CAPFT,  !- Name
    9.638196E-01,            !- Coefficient1 Constant
    3.356030E-02,            !- Coefficient2 x
    -6.697810E-05,           !- Coefficient3 x**2
    -3.142817E-03,           !- Coefficient4 y
    -6.684016E-05,           !- Coefficient5 y**2
    1.841742E-05,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    28.94,                   !- Minimum Value of y
    40.58;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane RTHB 1051kW/5.05COP/Valve EIRFT,  !- Name
    4.638880E-01,            !- Coefficient1 Constant
    7.313353E-04,            !- Coefficient2 x
    1.440483E-03,            !- Coefficient3 x**2
    3.400471E-03,            !- Coefficient4 y
    6.072397E-04,            !- Coefficient5 y**2
    -1.656400E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    28.94,                   !- Minimum Value of y
    40.58;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Trane RTHB 1051kW/5.05COP/Valve EIRFPLR,  !- Name
    -2.132575E+01,           !- Coefficient1 Constant
    7.315041E-01,            !- Coefficient2 x
    1.435460E-05,            !- Coefficient3 x**2
    1.774494E+01,            !- Coefficient4 y
    5.234092E+00,            !- Coefficient5 y**2
    -7.325017E-01,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -6.363903E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    30.63,                   !- Minimum Value of x
    34.77,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller Carrier 23XL 1062kW/5.50COP/Valve
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 1062 kW (302 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = N/A
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 1062kW/5.50COP/Valve,  !- Name
    1062000,                 !- Reference Capacity {W}
    5.50,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    34.70,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04573,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05716,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 1062kW/5.50COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 1062kW/5.50COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 1062kW/5.50COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 23XL 1062kW/5.50COP/Valve CAPFT,  !- Name
    1.054485E+00,            !- Coefficient1 Constant
    1.015650E-02,            !- Coefficient2 x
    -4.899041E-03,           !- Coefficient3 x**2
    -3.792726E-03,           !- Coefficient4 y
    -3.699876E-04,           !- Coefficient5 y**2
    2.891276E-03,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    26.44,                   !- Minimum Value of y
    35.10;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 23XL 1062kW/5.50COP/Valve EIRFT,  !- Name
    1.369592E-01,            !- Coefficient1 Constant
    -5.681693E-03,           !- Coefficient2 x
    2.795150E-04,            !- Coefficient3 x**2
    2.407603E-02,            !- Coefficient4 y
    2.142516E-04,            !- Coefficient5 y**2
    -8.850727E-04,           !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    26.44,                   !- Minimum Value of y
    35.10;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 23XL 1062kW/5.50COP/Valve EIRFPLR,  !- Name
    1.385765E+00,            !- Coefficient1 Constant
    -3.549685E-02,           !- Coefficient2 x
    -4.110930E-06,           !- Coefficient3 x**2
    -7.678018E-01,           !- Coefficient4 y
    7.228808E-01,            !- Coefficient5 y**2
    3.573245E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -3.442173E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    30.60,                   !- Minimum Value of x
    34.70,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller Trane RTHC 1066kW/5.73COP/Valve
! Manufacturer = Trane, Model Line = RTHC
! Reference Capacity = 1066 kW (303 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane RTHC 1066kW/5.73COP/Valve,  !- Name
    1065500,                 !- Reference Capacity {W}
    5.73,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    32.06,                   !- Reference Leaving Condenser Water Temperature {C}
    0.05142,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04416,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane RTHC 1066kW/5.73COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane RTHC 1066kW/5.73COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane RTHC 1066kW/5.73COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane RTHC 1066kW/5.73COP/Valve CAPFT,  !- Name
    1.132006E+00,            !- Coefficient1 Constant
    5.350322E-02,            !- Coefficient2 x
    4.674089E-04,            !- Coefficient3 x**2
    -9.696767E-03,           !- Coefficient4 y
    -1.092622E-05,           !- Coefficient5 y**2
    -6.864058E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    27.08,                   !- Minimum Value of y
    33.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane RTHC 1066kW/5.73COP/Valve EIRFT,  !- Name
    1.270619E+00,            !- Coefficient1 Constant
    2.714576E-02,            !- Coefficient2 x
    1.314069E-03,            !- Coefficient3 x**2
    -7.074240E-02,           !- Coefficient4 y
    2.188506E-03,            !- Coefficient5 y**2
    -2.478095E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    27.08,                   !- Minimum Value of y
    33.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Trane RTHC 1066kW/5.73COP/Valve EIRFPLR,  !- Name
    -5.639468E-01,           !- Coefficient1 Constant
    3.938489E-02,            !- Coefficient2 x
    1.732511E-04,            !- Coefficient3 x**2
    1.260815E+00,            !- Coefficient4 y
    8.111637E-01,            !- Coefficient5 y**2
    -4.893450E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -3.768289E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    20.37,                   !- Minimum Value of x
    32.01,                   !- Maximum Value of x
    0.30,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller Trane RTHC 1094kW/6.55COP/Valve
! Manufacturer = Trane, Model Line = RTHC
! Reference Capacity = 1094 kW (311 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane RTHC 1094kW/6.55COP/Valve,  !- Name
    1093600,                 !- Reference Capacity {W}
    6.55,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    30.00,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04921,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04524,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane RTHC 1094kW/6.55COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane RTHC 1094kW/6.55COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane RTHC 1094kW/6.55COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane RTHC 1094kW/6.55COP/Valve CAPFT,  !- Name
    9.937063E-01,            !- Coefficient1 Constant
    4.121201E-02,            !- Coefficient2 x
    5.647147E-04,            !- Coefficient3 x**2
    -4.466726E-03,           !- Coefficient4 y
    -6.255209E-05,           !- Coefficient5 y**2
    -2.959437E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    22.50,                   !- Minimum Value of y
    31.57;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane RTHC 1094kW/6.55COP/Valve EIRFT,  !- Name
    6.406305E-01,            !- Coefficient1 Constant
    -4.941735E-03,           !- Coefficient2 x
    8.316386E-04,            !- Coefficient3 x**2
    -1.042529E-03,           !- Coefficient4 y
    6.666939E-04,            !- Coefficient5 y**2
    -1.259813E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    22.50,                   !- Minimum Value of y
    31.57;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Trane RTHC 1094kW/6.55COP/Valve EIRFPLR,  !- Name
    -5.793160E-01,           !- Coefficient1 Constant
    4.173392E-02,            !- Coefficient2 x
    1.563673E-05,            !- Coefficient3 x**2
    1.609363E+00,            !- Coefficient4 y
    -3.325578E-01,           !- Coefficient5 y**2
    -4.262129E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    3.149494E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    19.43,                   !- Minimum Value of x
    30.00,                   !- Maximum Value of x
    0.25,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller Carrier 23XL 1108kW/6.92COP/Valve
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 1108 kW (315 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 1108kW/6.92COP/Valve,  !- Name
    1107700,                 !- Reference Capacity {W}
    6.92,                    !- Reference COP {W/W}
    8.97,                    !- Reference Leaving Chilled Water Temperature {C}
    29.64,                   !- Reference Leaving Condenser Water Temperature {C}
    0.0571,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 1108kW/6.92COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 1108kW/6.92COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 1108kW/6.92COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 23XL 1108kW/6.92COP/Valve CAPFT,  !- Name
    5.158330E-01,            !- Coefficient1 Constant
    -2.311637E-02,           !- Coefficient2 x
    -7.013270E-04,           !- Coefficient3 x**2
    4.106942E-02,            !- Coefficient4 y
    -1.177302E-03,           !- Coefficient5 y**2
    2.292450E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    18.28,                   !- Minimum Value of y
    30.24;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 23XL 1108kW/6.92COP/Valve EIRFT,  !- Name
    5.272297E-01,            !- Coefficient1 Constant
    -1.879890E-02,           !- Coefficient2 x
    1.120482E-03,            !- Coefficient3 x**2
    1.100352E-02,            !- Coefficient4 y
    6.338503E-04,            !- Coefficient5 y**2
    -1.251189E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    18.28,                   !- Minimum Value of y
    30.24;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 23XL 1108kW/6.92COP/Valve EIRFPLR,  !- Name
    2.638449E+00,            !- Coefficient1 Constant
    -1.139810E-01,           !- Coefficient2 x
    -1.028538E-04,           !- Coefficient3 x**2
    -2.382279E+00,           !- Coefficient4 y
    2.715083E+00,            !- Coefficient5 y**2
    1.187905E-01,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.025240E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    20.13,                   !- Minimum Value of x
    29.64,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller York YS 1171kW/9.15COP/Valve
! Manufacturer = York, Model Line = YS
! Reference Capacity = 1171 kW (333 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YS 1171kW/9.15COP/Valve,  !- Name
    1171000,                 !- Reference Capacity {W}
    9.15,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    21.56,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03249,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05173,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YS 1171kW/9.15COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YS 1171kW/9.15COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YS 1171kW/9.15COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YS 1171kW/9.15COP/Valve CAPFT,  !- Name
    9.337294E-01,            !- Coefficient1 Constant
    1.920636E-02,            !- Coefficient2 x
    -6.115577E-04,           !- Coefficient3 x**2
    -7.771906E-04,           !- Coefficient4 y
    -2.483077E-04,           !- Coefficient5 y**2
    7.872535E-04,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    21.56,                   !- Minimum Value of y
    30.78;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YS 1171kW/9.15COP/Valve EIRFT,  !- Name
    3.293911E-01,            !- Coefficient1 Constant
    -2.105626E-02,           !- Coefficient2 x
    1.769048E-03,            !- Coefficient3 x**2
    3.636950E-02,            !- Coefficient4 y
    4.158157E-04,            !- Coefficient5 y**2
    -1.853560E-03,           !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    21.56,                   !- Minimum Value of y
    30.78;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YS 1171kW/9.15COP/Valve EIRFPLR,  !- Name
    -2.154861E-01,           !- Coefficient1 Constant
    3.786873E-02,            !- Coefficient2 x
    -1.127341E-05,           !- Coefficient3 x**2
    2.109726E-01,            !- Coefficient4 y
    1.287825E+00,            !- Coefficient5 y**2
    -3.728032E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.909471E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    15.08,                   !- Minimum Value of x
    29.47,                   !- Maximum Value of x
    0.09,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 1196 kW (340 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve,  !- Name
    1195600,                 !- Reference Capacity {W}
    6.39,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    31.63,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03653,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04271,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve CAPFT,  !- Name
    3.031420E-01,            !- Coefficient1 Constant
    6.667912E-03,            !- Coefficient2 x
    -3.704014E-03,           !- Coefficient3 x**2
    5.246809E-02,            !- Coefficient4 y
    -1.408858E-03,           !- Coefficient5 y**2
    2.775625E-03,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    20.39,                   !- Minimum Value of y
    32.63;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve EIRFT,  !- Name
    5.152368E-01,            !- Coefficient1 Constant
    -1.274543E-02,           !- Coefficient2 x
    1.116484E-03,            !- Coefficient3 x**2
    5.217358E-03,            !- Coefficient4 y
    6.656740E-04,            !- Coefficient5 y**2
    -1.353664E-03,           !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    20.39,                   !- Minimum Value of y
    32.63;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve EIRFPLR,  !- Name
    -2.737954E-01,           !- Coefficient1 Constant
    2.822257E-02,            !- Coefficient2 x
    -8.097657E-05,           !- Coefficient3 x**2
    9.612284E-01,            !- Coefficient4 y
    3.029741E-01,            !- Coefficient5 y**2
    -2.421933E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -3.885224E-02,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    18.54,                   !- Minimum Value of x
    31.63,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller York YS 1554kW/9.31COP/Valve
! Manufacturer = York, Model Line = YS
! Reference Capacity = 1554 kW (442 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YS 1554kW/9.31COP/Valve,  !- Name
    1554300,                 !- Reference Capacity {W}
    9.31,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    20.74,                   !- Reference Leaving Condenser Water Temperature {C}
    0.0424,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.07949,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YS 1554kW/9.31COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YS 1554kW/9.31COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YS 1554kW/9.31COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YS 1554kW/9.31COP/Valve CAPFT,  !- Name
    1.158269E+00,            !- Coefficient1 Constant
    9.811289E-03,            !- Coefficient2 x
    1.227091E-03,            !- Coefficient3 x**2
    -1.535445E-02,           !- Coefficient4 y
    9.922966E-05,            !- Coefficient5 y**2
    5.323659E-05,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.74,                   !- Minimum Value of y
    40.06;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YS 1554kW/9.31COP/Valve EIRFT,  !- Name
    3.556656E-01,            !- Coefficient1 Constant
    2.393674E-02,            !- Coefficient2 x
    -1.681332E-04,           !- Coefficient3 x**2
    2.367290E-02,            !- Coefficient4 y
    7.263583E-04,            !- Coefficient5 y**2
    -2.267522E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.74,                   !- Minimum Value of y
    40.06;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YS 1554kW/9.31COP/Valve EIRFPLR,  !- Name
    3.590292E-01,            !- Coefficient1 Constant
    -5.404650E-03,           !- Coefficient2 x
    -2.016784E-05,           !- Coefficient3 x**2
    -2.714668E-01,           !- Coefficient4 y
    2.061858E+00,            !- Coefficient5 y**2
    6.725648E-03,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.170629E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.34,                   !- Minimum Value of x
    28.95,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller York YS 1758kW/5.84COP/Valve
! Manufacturer = York, Model Line = YS
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YS 1758kW/5.84COP/Valve,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.84,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    34.65,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YS 1758kW/5.84COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YS 1758kW/5.84COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YS 1758kW/5.84COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YS 1758kW/5.84COP/Valve CAPFT,  !- Name
    6.348511E-01,            !- Coefficient1 Constant
    -2.523830E-02,           !- Coefficient2 x
    -1.840036E-03,           !- Coefficient3 x**2
    3.830396E-02,            !- Coefficient4 y
    -9.961929E-04,           !- Coefficient5 y**2
    1.906565E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.74,                   !- Minimum Value of y
    39.72;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YS 1758kW/5.84COP/Valve EIRFT,  !- Name
    7.492787E-01,            !- Coefficient1 Constant
    1.912506E-02,            !- Coefficient2 x
    1.303486E-03,            !- Coefficient3 x**2
    -1.981703E-02,           !- Coefficient4 y
    1.003666E-03,            !- Coefficient5 y**2
    -1.936814E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.74,                   !- Minimum Value of y
    39.72;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YS 1758kW/5.84COP/Valve EIRFPLR,  !- Name
    -1.522140E-01,           !- Coefficient1 Constant
    2.440667E-02,            !- Coefficient2 x
    -5.691764E-05,           !- Coefficient3 x**2
    4.875495E-01,            !- Coefficient4 y
    7.490485E-01,            !- Coefficient5 y**2
    -2.093720E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.319819E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    20.32,                   !- Minimum Value of x
    34.65,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.05;                    !- Maximum Value of y

! ReformEIRChiller Trane CGWD 207kW/3.99COP/None
! Manufacturer = Trane, Model Line = CGWD
! Reference Capacity = 207 kW (59 tons)
! Compressor Type = Scroll, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = N/A
! Unloading Mechanism = None
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CGWD 207kW/3.99COP/None,  !- Name
    207400,                  !- Reference Capacity {W}
    3.99,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    35.00,                   !- Reference Leaving Condenser Water Temperature {C}
    0.00898,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01122,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CGWD 207kW/3.99COP/None CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CGWD 207kW/3.99COP/None EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CGWD 207kW/3.99COP/None EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane CGWD 207kW/3.99COP/None CAPFT,  !- Name
    9.585465E-01,            !- Coefficient1 Constant
    3.516870E-02,            !- Coefficient2 x
    1.246624E-04,            !- Coefficient3 x**2
    -2.745559E-03,           !- Coefficient4 y
    -5.000232E-05,           !- Coefficient5 y**2
    -1.723494E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    29.37,                   !- Minimum Value of y
    40.94;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane CGWD 207kW/3.99COP/None EIRFT,  !- Name
    7.327001E-01,            !- Coefficient1 Constant
    -8.343605E-03,           !- Coefficient2 x
    6.385302E-04,            !- Coefficient3 x**2
    -3.037535E-03,           !- Coefficient4 y
    4.849529E-04,            !- Coefficient5 y**2
    -8.358498E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    29.37,                   !- Minimum Value of y
    40.94;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Trane CGWD 207kW/3.99COP/None EIRFPLR,  !- Name
    7.086284E-02,            !- Coefficient1 Constant
    2.787561E-03,            !- Coefficient2 x
    -8.917038E-06,           !- Coefficient3 x**2
    2.309734E-01,            !- Coefficient4 y
    1.250442E+00,            !- Coefficient5 y**2
    -2.161029E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -5.630094E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    20.33,                   !- Minimum Value of x
    35.00,                   !- Maximum Value of x
    0.25,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

