  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  95.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [29.0 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 136 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  251.1,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [76.5 W/ft = 765 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1809.4,                                                   !- Case Defrost Power per Unit Length {W/m}  [551.5 W/ft  5,513 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [Anthony anti-sweat; other antisweat as low as 29 W/ft; hot gas defrost 24 minutes]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -27.22,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONRZH Frozen Standard served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser, !- Name	[Based on Hill Phoenix ONRZH Frozen Standard]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  480,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 4,996 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  -18.61,                                                   !- Case Operating Temperature {C}  [-2øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  95.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [29.0 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 136 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  304.1,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [92.7 W/ft = 926 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1809.4,                                                   !- Case Defrost Power per Unit Length {W/m}  [551.5 W/ft  5,513 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [Anthony anti-sweat; other antisweat as low as 29 W/ft; hot gas defrost 24 minutes]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -23.89,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-11øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONRZH Ice Cream Standard served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser, !- Name	[Based on Hill Phoenix ONRZH Ice Cream Standard]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  504,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 5,236 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  -21.39,                                                   !- Case Operating Temperature {C}  [-7øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  95.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [29.0 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 136 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  304.1,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [92.7 W/ft = 926 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1809.4,                                                   !- Case Defrost Power per Unit Length {W/m}  [551.5 W/ft  5,513 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [Anthony anti-sweat; other antisweat as low as 29 W/ft; hot gas defrost 24 minutes]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -27.22,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Narrow Glass Door Reach in Back to back Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONRZHBO  served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Narrow Glass Door Reach in Back to back Frozen Food/Ice Cream Merchandiser, !- Name	[Based on Hill Phoenix ONRZHBO ]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  459,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 2,388 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  1.5,                                                      !- Case Length {m}  [5 ft]
  -21.39,                                                   !- Case Operating Temperature {C}  [-7øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  11.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.6 W/ft]
  11.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.6 W/ft = 18 W]
  118.1,                                                    !- Standard Case Lighting Power per Unit Length {W/m}  [36.0 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 68 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  334.6,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [102.0 W/ft = 510 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  2391.7,                                                   !- Case Defrost Power per Unit Length {W/m}  [729.0 W/ft  3,644 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost 24 minutes]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -27.22,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi-Deck Produce/Dairy/Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix ONU served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows typical; max lighting 59 W/ft
!- Fan Notes : Standard fans 15 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi-Deck Produce/Dairy/Deli/Meat Merchandiser,   !- Name	[Based on Hill Phoenix ONU]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1271,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,322 Btu/hr/ft = 7,932 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  1.8,                                                      !- Case Length {m}  [6 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  23.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.0 W/ft]
  23.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.0 W/ft = 42 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  120.3,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [36.7 W/ft = 220 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.4,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.0 W/ft  798 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot gas 25 minutes]
  UserProvideDefSched4PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix ONUM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 2 rows typical; max lighting 21 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser, !- Name	[Based on Hill Phoenix ONUM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  459,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [478 Btu/hr/ft = 3,824 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.28,                                                    !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  5.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.7 W/ft]
  5.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.7 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  45.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [14.0 W/ft = 112 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi-Deck Dome Deli Merchandiser is a Doored Case based on Hill Phoenix ONUMD served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 2 rows lights typical; max lighting 21.2 W/ft
!- Fan Notes : Standard fans included in rating
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi-Deck Dome Deli Merchandiser,                 !- Name	[Based on Hill Phoenix ONUMD]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1336,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,390 Btu/hr/ft = 11,120 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.39,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  36.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [11.0 W/ft]
  16.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [5.1 W/ft = 41 W]
  45.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [14.0 W/ft]
  45.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [14.0 W/ft = 112 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Single-Deck Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONZ Frozen Food served by the Low Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Lighting not an option
!- Fan Notes : Standard fans 5.7 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Single-Deck Frozen Food/Ice Cream Merchandiser,    !- Name	[Based on Hill Phoenix ONZ Frozen Food]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  392,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [408 Btu/hr/ft = 4,896 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  -16.39,                                                   !- Case Operating Temperature {C}  [3øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 44 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  88.6,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [27.0 W/ft = 324 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  877.6,                                                    !- Case Defrost Power per Unit Length {W/m}  [267.5 W/ft  3,210 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay35MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched2PerDay49MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -24.44,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-12øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Single-Deck Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONZ Ice Cream served by the Low Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Lighting not an option
!- Fan Notes : Standard fans 5.7 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Single-Deck Frozen Food/Ice Cream Merchandiser,    !- Name	[Based on Hill Phoenix ONZ Ice Cream]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  450,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [468 Btu/hr/ft = 5,616 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  -22.22,                                                   !- Case Operating Temperature {C}  [-8øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 44 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  88.6,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [27.0 W/ft = 324 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1751.1,                                                   !- Case Defrost Power per Unit Length {W/m}  [533.8 W/ft  6,405 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay35MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched2PerDay49MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -30.00,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Single-Deck Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONZ Medium Temperature served by the Low Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Lighting not an option
!- Fan Notes : Fan; anti-sweat;defrost all rated based on frozen food; no numbers given for med temp for these fields
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Single-Deck Frozen Food/Ice Cream Merchandiser,    !- Name	[Based on Hill Phoenix ONZ Medium Temperature]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  298,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [310 Btu/hr/ft = 3,720 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 44 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  88.6,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [27.0 W/ft = 324 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  877.6,                                                    !- Case Defrost Power per Unit Length {W/m}  [267.5 W/ft  3,210 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay35MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched1PerDay49MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Single Deck Produce Merchandiser is a Doored Case based on Hill Phoenix OP Cut Produce, 39" rear sill height served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Max lighting = typical lighting
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Single Deck Produce Merchandiser,                         !- Name	[Based on Hill Phoenix OP Cut Produce, 39" rear sill height]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  254,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [264 Btu/hr/ft = 2,112 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.50,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  3.8,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.2 W/ft]
  3.8,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.2 W/ft = 9 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.2,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.1 W/ft = 57 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched2PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Single Deck Produce Merchandiser is a Doored Case based on Hill Phoenix OP Cut Produce, 43" rear sill height served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Max lighting = typical lighting
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Single Deck Produce Merchandiser,                         !- Name	[Based on Hill Phoenix OP Cut Produce, 43" rear sill height]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  362,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [377 Btu/hr/ft = 3,016 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.06,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  3.8,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.2 W/ft]
  3.8,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.2 W/ft = 9 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.2,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.1 W/ft = 57 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched2PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Single Deck Produce Merchandiser is a Doored Case based on Hill Phoenix OP Bulk Produce, 39" rear sill height served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Max lighting = typical lighting
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Single Deck Produce Merchandiser,                         !- Name	[Based on Hill Phoenix OP Bulk Produce, 39" rear sill height]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  198,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [206 Btu/hr/ft = 1,648 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  4.44,                                                     !- Case Operating Temperature {C}  [40øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  3.8,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.2 W/ft]
  3.8,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.2 W/ft = 9 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.2,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.1 W/ft = 57 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched2PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -1.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [29øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Single Deck Produce Merchandiser is a Doored Case based on Hill Phoenix OP Bulk Produce, 43" rear sill height served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Max lighting = typical lighting
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Single Deck Produce Merchandiser,                         !- Name	[Based on Hill Phoenix OP Bulk Produce, 43" rear sill height]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  336,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [350 Btu/hr/ft = 2,800 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  3.8,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.2 W/ft]
  3.8,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.2 W/ft = 9 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.2,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.1 W/ft = 57 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched2PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -1.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [29øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Glass Door Reach-in Beverage Merchandiser is a Doored Case based on Hill Phoenix ORB Deli/Dairy served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Rated with fluorescent; actual based on Optimax 2; Gen 3 available at 11.6 W/ft; Crossfire available at 14 W/ft
!- Fan Notes : Standard fans are 30 W/door; or 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Glass Door Reach-in Beverage Merchandiser,                !- Name	[Based on Hill Phoenix ORB Deli/Dairy]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  282,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 2,936 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  2.78,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  94.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [28.8 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 136 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  77.3,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [23.6 W/ft = 236 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  595.1,                                                    !- Case Defrost Power per Unit Length {W/m}  [181.4 W/ft  1,813 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay30MinEa,                        !- Case Defrost Schedule Name  [Need 4 defrosts per day for off-cycle; 1 defrost per day for hot gas or electric;Anthony 101 Anti-Condensate heaters; others avail with a minimun of 17.3 W/ft]
  UserProvideDefSched1PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  0.00,                                                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [32øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Glass Door Reach-in Beverage Merchandiser is a Doored Case based on Hill Phoenix ORB Beverage served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Rated with fluorescent; actual based on Optimax 2; Gen 3 available at 11.6 W/ft; Crossfire available at 14 W/ft
!- Fan Notes : Standard fans are 30 W/door; or 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Glass Door Reach-in Beverage Merchandiser,                !- Name	[Based on Hill Phoenix ORB Beverage]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  271,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 2,816 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  3.89,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  94.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [28.8 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 136 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  77.3,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [23.6 W/ft = 236 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  595.1,                                                    !- Case Defrost Power per Unit Length {W/m}  [181.4 W/ft  1,813 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay30MinEa,                        !- Case Defrost Schedule Name  [Need 4 defrosts per day for off-cycle; 1 defrost per day for hot gas or electric;Anthony 101 Anti-Condensate heaters; others avail with a minimun of 17.3 W/ft]
  UserProvideDefSched1PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  0.00,                                                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [32øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Glass Door Reach-in Beverage Merchandiser is a Doored Case based on Hill Phoenix ORBH Deli/Dairy served by the Medium Temperature .
!- NOTES : Data sheet 04/09; Note other models with same name; but called 8' and 12'; are listed at greater cooling capacity and diff defrost power
!- Lighting Notes : Rated with fluorescent; actual based on Optimax 2; Gen 3 available at 11.6 W/ft; Crossfire available at 14 W/ft
!- Fan Notes : Standard fans area 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Glass Door Reach-in Beverage Merchandiser,           !- Name	[Based on Hill Phoenix ORBH Deli/Dairy]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  282,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 2,936 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  2.78,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  94.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [28.8 W/ft]
  94.5,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [28.8 W/ft = 288 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  81.1,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.7 W/ft = 247 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  59.5,                                                     !- Case Defrost Power per Unit Length {W/m}  [18.1 W/ft  181 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay30MinEa,                        !- Case Defrost Schedule Name  [Need 4 defrosts per day for off-cycle; 1 defrost per day for hot gas or electric; Assume Anthony 101 Anti-Condensate heaters; others available for min of 18.1 W/ft]
  UserProvideDefSched1PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  0.00,                                                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [32øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Glass Door Reach-in Beverage Merchandiser is a Doored Case based on Hill Phoenix ORBH Beverage served by the Medium Temperature .
!- NOTES : Data sheet 04/09; Note other models with same name; but called 8' and 12'; are listed at greater cooling capacity and diff defrost power
!- Lighting Notes : Rated with fluorescent; actual based on Optimax 2; Gen 3 available at 11.6 W/ft; Crossfire available at 14 W/ft
!- Fan Notes : Standard fans area 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Glass Door Reach-in Beverage Merchandiser,           !- Name	[Based on Hill Phoenix ORBH Beverage]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  271,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 2,816 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  3.89,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  94.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [28.8 W/ft]
  94.5,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [28.8 W/ft = 288 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  81.1,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.7 W/ft = 247 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  59.5,                                                     !- Case Defrost Power per Unit Length {W/m}  [18.1 W/ft  181 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay30MinEa,                        !- Case Defrost Schedule Name  [Need 4 defrosts per day for off-cycle; 1 defrost per day for hot gas or electric; Assume Anthony 101 Anti-Condensate heaters; others available for min of 18.1 W/ft]
  UserProvideDefSched1PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  1.11,                                                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [34øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Glass Door Reach-in Rear Load Beverage Merchandiser is a Doored Case based on Hill Phoenix ORBR served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Rated with fluorescent; actual based on Optimax 2; Gen 3 available at 9.7 W/ft; Crossfire available at 11.7 W/ft
!- Fan Notes : Standard fans at 10 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Glass Door Reach-in Rear Load Beverage Merchandiser,      !- Name	[Based on Hill Phoenix ORBR]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  338,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 4,216 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  3.89,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  10.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.1 W/ft]
  10.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.1 W/ft = 37 W]
  78.7,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [24.0 W/ft]
  37.2,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [11.3 W/ft = 136 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  70.5,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [21.5 W/ft = 258 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,599 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay30MinEa,                        !- Case Defrost Schedule Name  [Need 4 defrosts per day for off-cycle; 1 defrost per day for hot gas or electric;Anthony 101 Anti-Condensate heaters; others avail with a minimun of 15.6 W/ft]
  UserProvideDefSched1PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  1.11,                                                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [34øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Roll in Rear Load Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix ORDR_NRG served by the Medium Temperature .
!- NOTES : Data sheet 09/09; OPEN-BACKED CASE; ADD 800 BTU/H/FT LOAD TO WALK-IN COOLER BEHIND CASE
!- Lighting Notes : typical light at 84 W/row *5 rows; max light 760 W for 12' case
!- Fan Notes : sum of upper and lower fans
!- Defrost Notes : 

Refrigeration:Case,
  Roll in Rear Load Merchandiser with Synergy-E,            !- Name	[Based on Hill Phoenix ORDR_NRG]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  633,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [659 Btu/hr/ft = 7,908 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  2.22,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  50.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [15.3 W/ft]
  50.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [15.3 W/ft = 184 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 420 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  27.3,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [8.3 W/ft = 100 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.4,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,600 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.89,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [25øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Roll in Rear Load Dairy Merchandiser is a Doored Case based on Hill Phoenix ORDR served by the Medium Temperature .
!- NOTES : Data sheet 04/09; OPEN-BACKED CASE; ADD 1666 BTU/H/FT LOAD TO WALK-IN COOLER BEHIND CASE
!- Lighting Notes : typical light at 84 W/row *5 rows; max light 760 W for 12' case
!- Fan Notes : sum of upper and lower fans; Standard fans 18.5 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Roll in Rear Load Dairy Merchandiser,                     !- Name	[Based on Hill Phoenix ORDR]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  633,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [659 Btu/hr/ft = 7,908 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  2.22,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  39.9,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.2 W/ft]
  39.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [12.2 W/ft = 146 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 420 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  27.3,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [8.3 W/ft = 100 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.3,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,600 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched4PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ORIZ Frozen Food Single-Side Configuration served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Standard fluorescent; Optimax 2 LED listed as actual; other as low as 11.6 w/ft
!- Fan Notes : Standard fans 12W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser, !- Name	[Based on Hill Phoenix ORIZ Frozen Food Single-Side Configuration]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  410,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 6,396 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  4.6,                                                      !- Case Length {m}  [15 ft]
  -18.61,                                                   !- Case Operating Temperature {C}  [-2øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 55 W]
  89.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [27.2 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 204 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  245.3,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [74.8 W/ft = 1,121 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1699.5,                                                   !- Case Defrost Power per Unit Length {W/m}  [518.0 W/ft  7,767 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [Anthony 101 Anti-Condensate heaters]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -23.89,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-11øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ORIZ Ice Cream Single-Side Configuration served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Standard fluorescent; Optimax 2 LED listed as actual; other as low as 11.6 w/ft
!- Fan Notes : Standard fans 12W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser, !- Name	[Based on Hill Phoenix ORIZ Ice Cream Single-Side Configuration]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  438,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 6,828 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  4.6,                                                      !- Case Length {m}  [15 ft]
  -21.39,                                                   !- Case Operating Temperature {C}  [-7øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 55 W]
  89.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [27.2 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 204 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  245.3,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [74.8 W/ft = 1,121 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1699.5,                                                   !- Case Defrost Power per Unit Length {W/m}  [518.0 W/ft  7,767 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [Anthony 101 Anti-Condensate heaters]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -27.22,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ORIZ Frozen Food Single-Side Configuration, Eliminator/Polar LE served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Standard fluorescent; Optimax 2 LED listed as actual; other as low as 11.6 w/ft
!- Fan Notes : Standard fans 12W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser, !- Name	[Based on Hill Phoenix ORIZ Frozen Food Single-Side Configuration, Eliminator/Polar LE]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  372,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 5,796 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  4.6,                                                      !- Case Length {m}  [15 ft]
  -18.61,                                                   !- Case Operating Temperature {C}  [-2øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 55 W]
  89.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [27.2 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 204 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  131.3,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [40.0 W/ft = 600 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1699.5,                                                   !- Case Defrost Power per Unit Length {W/m}  [518.0 W/ft  7,767 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [Anthony Eliminator or Gemtron Ploar LE anti condensate heaters]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -23.89,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-11øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ORIZ Ice Cream Single-Side Configuration, Eliminator/Polar LE served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Standard fluorescent; Optimax 2 LED listed as actual; other as low as 11.6 w/ft
!- Fan Notes : Standard fans 12W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser, !- Name	[Based on Hill Phoenix ORIZ Ice Cream Single-Side Configuration, Eliminator/Polar LE]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  378,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 5,898 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  4.6,                                                      !- Case Length {m}  [15 ft]
  -21.39,                                                   !- Case Operating Temperature {C}  [-7øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 55 W]
  89.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [27.2 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 204 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  131.3,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [40.0 W/ft = 600 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1699.5,                                                   !- Case Defrost Power per Unit Length {W/m}  [518.0 W/ft  7,767 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [Anthony Eliminator or Gemtron Ploar LE anti condensate heaters]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -27.22,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ORIZH Frozen Food Single-Side Data served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Standard fluorescent; Optimax 2 LED listed as actual; other as low as 11.6 w/ft
!- Fan Notes : Standard fans 12W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser, !- Name	[Based on Hill Phoenix ORIZH Frozen Food Single-Side Data]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  410,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 4,264 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  -18.61,                                                   !- Case Operating Temperature {C}  [-2øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  95.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [29.1 W/ft]
  34.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [10.5 W/ft = 105 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  304.1,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [92.7 W/ft = 926 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1809.4,                                                   !- Case Defrost Power per Unit Length {W/m}  [551.5 W/ft  5,513 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [Hot gas defrost only 24 minutes; Anthony 101 Anti-Condensate heaters; Anthony Eliminator or Gemtron Polar LE at 42 W/ft; Anthony Eliminator 2  or Polar EF at 29 W/ft]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -23.89,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-11øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ORIZH Ice Cream Single-Side Data served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Standard fluorescent; Optimax 2 LED listed as actual; other as low as 11.6 w/ft
!- Fan Notes : Standard fans 12W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser, !- Name	[Based on Hill Phoenix ORIZH Ice Cream Single-Side Data]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  438,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 4,552 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  -21.39,                                                   !- Case Operating Temperature {C}  [-7øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  95.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [29.1 W/ft]
  34.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [10.5 W/ft = 105 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  304.1,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [92.7 W/ft = 926 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1809.4,                                                   !- Case Defrost Power per Unit Length {W/m}  [551.5 W/ft  5,513 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [Hot gas defrost only 24 minutes; Anthony 101 Anti-Condensate heaters; Anthony Eliminator or Gemtron Polar LE at 42 W/ft; Anthony Eliminator 2  or Polar EF at 29 W/ft]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -27.22,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ORZH Frozen served by the Low Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : Standard fluorescent; LED listed as actual
!- Fan Notes : Standard fans included in rating
!- Defrost Notes : 

Refrigeration:Case,
  High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser, !- Name	[Based on Hill Phoenix ORZH Frozen]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  517,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 5,380 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  -18.61,                                                   !- Case Operating Temperature {C}  [-2øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  39.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.0 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  95.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [29.1 W/ft]
  59.7,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [18.2 W/ft = 182 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  254.4,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [77.6 W/ft = 775 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1809.4,                                                   !- Case Defrost Power per Unit Length {W/m}  [551.5 W/ft  5,513 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [Hot gas defrost only 24 minutes; Anthony 101 Anti-Condensate heaters; Anthony Eliminator at 41 W/ft; Anthony Eliminator 2 at 28 W/ft]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -23.89,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-11øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ORZH Ice Cream  served by the Low Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : Standard fluorescent; LED listed as actual
!- Fan Notes : Standard fans included in rating
!- Defrost Notes : 

Refrigeration:Case,
  High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser, !- Name	[Based on Hill Phoenix ORZH Ice Cream ]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  540,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 5,620 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  -21.39,                                                   !- Case Operating Temperature {C}  [-7øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  39.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.0 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  95.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [29.1 W/ft]
  59.7,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [18.2 W/ft = 182 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  254.4,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [77.6 W/ft = 775 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1809.4,                                                   !- Case Defrost Power per Unit Length {W/m}  [551.5 W/ft  5,513 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [Hot gas defrost only 24 minutes; Anthony 101 Anti-Condensate heaters; Anthony Eliminator at 41 W/ft; Anthony Eliminator 2 at 28 W/ft]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -27.22,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- American Style Curved Glass Service Deli Merchandiser is a Doored Case based on Hill Phoenix OSA served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : Max lighting 35 Wft
!- Fan Notes : Standard fans included in rating
!- Defrost Notes : 

Refrigeration:Case,
  American Style Curved Glass Service Deli Merchandiser,    !- Name	[Based on Hill Phoenix OSA]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  279,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [290 Btu/hr/ft = 2,320 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.39,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  20.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.2 W/ft]
  13.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.0 W/ft = 32 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  98.4,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [30.0 W/ft = 240 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  97.9,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [29.8 W/ft = 239 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay35MinEa,                        !- Case Defrost Schedule Name  [Off cycle 75 minutes but not recommended; hot gas 20 minutes]
  UserProvideDefSched2PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- American Style Curved Glass Service Deli/Meat/Seafood Gravity Merchandiser is a Doored Case based on Hill Phoenix OSAG served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 2 rows typical lights; max lighting 35 W/ft
!- Fan Notes : Standard fans included in rating
!- Defrost Notes : 

Refrigeration:Case,
  American Style Curved Glass Service Deli/Meat/Seafood Gravity Merchandiser, !- Name	[Based on Hill Phoenix OSAG]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  260,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [270 Btu/hr/ft = 2,160 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.78,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  20.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.2 W/ft]
  13.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.0 W/ft = 32 W]
  45.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [14.0 W/ft]
  45.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [14.0 W/ft = 112 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  137.2,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [41.8 W/ft = 335 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay65MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched2PerDay72MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -9.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [15øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- American Style Curved Glass Service Deli/Meat/Seafood Gravity Merchandiser is a Doored Case based on Hill Phoenix OSAMG served by the Medium Temperature .
!- NOTES : data sheet 08/09
!- Lighting Notes : One row typical used; max lighting 35.3 Wft
!- Fan Notes : No fan options
!- Defrost Notes : 

Refrigeration:Case,
  American Style Curved Glass Service Deli/Meat/Seafood Gravity Merchandiser, !- Name	[Based on Hill Phoenix OSAMG]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  221,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [230 Btu/hr/ft = 1,840 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -2.78,                                                    !- Case Operating Temperature {C}  [27øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  0.0,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  115.9,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.3 W/ft = 283 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  137.2,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [41.8 W/ft = 335 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay65MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched2PerDay72MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- American Style Glass Service Deli Merchandiser is a Doored Case based on Hill Phoenix OSF Single Pane served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 3 rows florescent; max lighting 35.3 W/ft
!- Fan Notes : standard fans 6.2 W/ft plus ambient fans at 5.5 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  American Style Glass Service Deli Merchandiser,           !- Name	[Based on Hill Phoenix OSF Single Pane]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  404,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [420 Btu/hr/ft = 3,360 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.39,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  31.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.5 W/ft]
  31.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.5 W/ft = 76 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 168 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  35.5,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.8 W/ft = 87 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay75MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched2PerDay82MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- American Style Glass Service Deli Merchandiser is a Doored Case based on Hill Phoenix OSF Thermal Pane served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 4 rows florescent; max lighting 35.3 W/ft
!- Fan Notes : standard fans 6.2 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  American Style Glass Service Deli Merchandiser,           !- Name	[Based on Hill Phoenix OSF Thermal Pane]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  346,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [360 Btu/hr/ft = 2,880 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.39,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  13.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.0 W/ft]
  13.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.0 W/ft = 32 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 168 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  35.5,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.8 W/ft = 87 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay75MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched2PerDay82MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- American Style Flat Glass Service Deli/Meat/Seafood Gravity Coil Merchandiser is a Doored Case based on Hill Phoenix OSGF served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 1 row florescent; max lighting 35.3 W/ft
!- Fan Notes : assume high efficiency fans installed
!- Defrost Notes : 

Refrigeration:Case,
  American Style Flat Glass Service Deli/Meat/Seafood Gravity Coil Merchandiser, !- Name	[Based on Hill Phoenix OSGF]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  298,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [310 Btu/hr/ft = 2,480 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -3.61,                                                    !- Case Operating Temperature {C}  [26øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  20.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.2 W/ft]
  13.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.0 W/ft = 32 W]
  23.0,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.0 W/ft]
  23.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  137.2,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [41.8 W/ft = 335 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay65MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched2PerDay72MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- International Style Service Deli/Seafood Merchandiser is a Doored Case based on Hill Phoenix OSI served by the Medium Temperature .
!- NOTES : data sheet 04/08; Humidification system required on this case if customer decide to use for fresh meat application
!- Lighting Notes : 1 row florescent; max lighting 21.2 W/ft
!- Fan Notes : assume high efficiency fans installed
!- Defrost Notes : 

Refrigeration:Case,
  International Style Service Deli/Seafood Merchandiser,    !- Name	[Based on Hill Phoenix OSI]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  336,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [350 Btu/hr/ft = 2,800 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.39,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  20.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.2 W/ft]
  13.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.0 W/ft = 32 W]
  23.0,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.0 W/ft]
  23.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  53.4,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [16.3 W/ft = 130 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Schedule Name  [off cycle 60 minutes but not recommended; hot gas 26 minutes]
  UserProvideDefSched3PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- International Style Flat Glass Service Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix OSIF served by the Medium Temperature .
!- NOTES : data sheet 04/08; Humidification system required on this case if customer decide to use for fresh meat application
!- Lighting Notes : 1 row florescent; max lighting 21.2 W/ft
!- Fan Notes : assume high efficiency fans installed
!- Defrost Notes : 

Refrigeration:Case,
  International Style Flat Glass Service Deli/Meat/Seafood Merchandiser, !- Name	[Based on Hill Phoenix OSIF]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  336,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [350 Btu/hr/ft = 2,800 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.39,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  20.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.2 W/ft]
  13.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.0 W/ft = 32 W]
  23.0,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.0 W/ft]
  23.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  53.4,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [16.3 W/ft = 130 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Schedule Name  [off cycle 60 minutes but not recommended; hot gas 26 minutes]
  UserProvideDefSched3PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- International Style Single Deck Deli Seafood Merchandiser is a Doored Case based on Hill Phoenix OSIO served by the Medium Temperature .
!- NOTES : data sheet 04/08
!- Lighting Notes : 1 row equals max lighting
!- Fan Notes : assume high efficiency fans installed
!- Defrost Notes : 

Refrigeration:Case,
  International Style Single Deck Deli Seafood Merchandiser, !- Name	[Based on Hill Phoenix OSIO]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  668,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [695 Btu/hr/ft = 5,560 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -1.94,                                                    !- Case Operating Temperature {C}  [29øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  20.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.2 W/ft]
  13.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.0 W/ft = 32 W]
  23.2,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.1 W/ft]
  23.2,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.1 W/ft = 57 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  77.1,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [23.5 W/ft = 188 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay35MinEa,                        !- Case Defrost Schedule Name  [off cycle 55 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- American Style Vertical Glass Service Deli Merchandiser is a Doored Case based on Hill Phoenix OSM served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 3 rows typical; max lighting 28.5 W/ft
!- Fan Notes : assume high efficiency fans installed
!- Defrost Notes : 

Refrigeration:Case,
  American Style Vertical Glass Service Deli Merchandiser,  !- Name	[Based on Hill Phoenix OSM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  308,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [320 Btu/hr/ft = 2,560 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.39,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  19.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [5.9 W/ft]
  12.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.8 W/ft = 30 W]
  68.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [21.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 168 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  96.5,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [29.4 W/ft = 235 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.0,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,066 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay35MinEa,                        !- Case Defrost Schedule Name  [off cycle 73 minutes but not recommended; hot gas 20 minutes]
  UserProvideDefSched2PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- American Style Flat Glass Service Frozen Food Merchandiser is a Doored Case based on Hill Phoenix OSMLZ served by the Low Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 1 row lights; max lighting 11.3 W/ft
!- Fan Notes : assume high efficiency fans installed
!- Defrost Notes : 

Refrigeration:Case,
  American Style Flat Glass Service Frozen Food Merchandiser, !- Name	[Based on Hill Phoenix OSMLZ]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  221,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [230 Btu/hr/ft = 1,380 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  1.8,                                                      !- Case Length {m}  [6 ft]
  -12.22,                                                   !- Case Operating Temperature {C}  [10øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  22.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.8 W/ft]
  14.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.4 W/ft = 26 W]
  18.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [5.7 W/ft]
  18.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [5.7 W/ft = 34 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  103.3,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [31.5 W/ft = 189 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  873.0,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.1 W/ft  1,597 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay45MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched2PerDay59MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -23.33,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-10øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Produce/Dairy/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix OUM served by the Medium Temperature .
!- NOTES : data sheet 04/09; Model OUM only available for meat application with a thermopane glass front or a curved plexiglas front
!- Lighting Notes : 2 rows lights; max lighting 21.2 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Meat/Seafood Merchandiser,       !- Name	[Based on Hill Phoenix OUM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  729,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [758 Btu/hr/ft = 6,064 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.83,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  5.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.7 W/ft]
  5.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.7 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  45.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [14.0 W/ft = 112 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot has 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Multi-Deck Produce/Dairy/Deli Merchandiser is a  based on Hill Phoenix OW2UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 2 rows lights; max lighting 21.2 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Multi-Deck Produce/Dairy/Deli Merchandiser,          !- Name	[Based on Hill Phoenix OW2UM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1138,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,184 Btu/hr/ft = 9,472 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.83,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  5.3,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.6 W/ft]
  5.3,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.6 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  45.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [14.0 W/ft = 112 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.5,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.8 W/ft = 30 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot has 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Multi-Deck Produce/Dairy/Deli Merchandiser is a  based on Hill Phoenix OW3UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 3 rows lights; max lighting 28 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Multi-Deck Produce/Dairy/Deli Merchandiser,          !- Name	[Based on Hill Phoenix OW3UM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1228,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,277 Btu/hr/ft = 10,216 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.22,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  5.3,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.6 W/ft]
  5.3,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.6 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 168 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.5,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.8 W/ft = 30 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,066 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot has 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island End Cap Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix OWEZ Frozen Food served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 6 w/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Island End Cap Frozen Food/Ice Cream Merchandiser,   !- Name	[Based on Hill Phoenix OWEZ Frozen Food]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  396,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 2,663 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.0,                                                      !- Case Length {m}  [6 ft]
  -19.44,                                                   !- Case Operating Temperature {C}  [-3øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  11.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.4 W/ft]
  11.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.4 W/ft = 22 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  95.0,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [29.0 W/ft = 187 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  818.4,                                                    !- Case Defrost Power per Unit Length {W/m}  [249.4 W/ft  1,611 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [Antisweat given for solid front. For glass front use 49 W/ft.  Defrost hot gas 20 minutes]
  UserProvideDefSched1PerDay74MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -24.44,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-12øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island End Cap Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix OWEZ Ice Cream served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 6 w/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Island End Cap Frozen Food/Ice Cream Merchandiser,   !- Name	[Based on Hill Phoenix OWEZ Ice Cream]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  491,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 3,298 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.0,                                                      !- Case Length {m}  [6 ft]
  -25.00,                                                   !- Case Operating Temperature {C}  [-13øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  11.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.4 W/ft]
  11.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.4 W/ft = 22 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  95.0,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [29.0 W/ft = 187 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1223.8,                                                   !- Case Defrost Power per Unit Length {W/m}  [373.0 W/ft  2,409 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [Antisweat given for solid front. For glass front use 49 W/ft.  Defrost hot gas 20 minutes]
  UserProvideDefSched1PerDay74MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -30.00,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island End Cap Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix OWEZ Medium Temperature served by the Medium Temperature .
!- NOTES : data sheet 04/09; note defrost data not given specifically for med temp application
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 6 w/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Island End Cap Frozen Food/Ice Cream Merchandiser,   !- Name	[Based on Hill Phoenix OWEZ Medium Temperature]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  320,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 2,150 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.0,                                                      !- Case Length {m}  [6 ft]
  -0.56,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  11.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.4 W/ft]
  11.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.4 W/ft = 22 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  95.0,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [29.0 W/ft = 187 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  818.4,                                                    !- Case Defrost Power per Unit Length {W/m}  [249.4 W/ft  1,611 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay35MinEa,                        !- Case Defrost Schedule Name  [Antisweat given for solid front. For glass front use 49 W/ft.  Defrost hot gas 20 minutes]
  UserProvideDefSched1PerDay50MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide High Multi-Deck Produce Merchandiser is a  based on Hill Phoenix OWHPH Cut Produce served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Max lighting 56 W/ft
!- Fan Notes : Standard fans 13.5 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide High Multi-Deck Produce Merchandiser,                !- Name	[Based on Hill Phoenix OWHPH Cut Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1724,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,793 Btu/hr/ft = 14,344 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.06,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  20.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.3 W/ft]
  20.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.3 W/ft = 50 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  27.9,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [8.5 W/ft = 68 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,066 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay35MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide High Multi-Deck Produce Merchandiser is a  based on Hill Phoenix OWHPH Bulk Produce served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Max lighting 56 W/ft
!- Fan Notes : Standard fans 13.5 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide High Multi-Deck Produce Merchandiser,                !- Name	[Based on Hill Phoenix OWHPH Bulk Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1415,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,472 Btu/hr/ft = 11,776 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.33,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  20.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.3 W/ft]
  20.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.3 W/ft = 50 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  27.9,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [8.5 W/ft = 68 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,066 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay35MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -1.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [29øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Frozen Food/Ice Cream Merchandiser is a  based on Hill Phoenix OWIZ Frozen Food served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Lighting only used with optional superstructure
!- Fan Notes : Standard fans 8.5 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Island Frozen Food/Ice Cream Merchandiser,           !- Name	[Based on Hill Phoenix OWIZ Frozen Food]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  564,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [587 Btu/hr/ft = 4,696 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -19.44,                                                   !- Case Operating Temperature {C}  [-3øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  18.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [5.5 W/ft]
  18.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [5.5 W/ft = 44 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  129.4,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [39.5 W/ft = 316 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1747.0,                                                   !- Case Defrost Power per Unit Length {W/m}  [532.5 W/ft  4,260 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched1PerDay74MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -24.44,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-12øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Frozen Food/Ice Cream Merchandiser is a  based on Hill Phoenix OWIZ Ice Cream served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Lighting only used with optional superstructure
!- Fan Notes : Standard fans 8.5 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Island Frozen Food/Ice Cream Merchandiser,           !- Name	[Based on Hill Phoenix OWIZ Ice Cream]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  665,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [692 Btu/hr/ft = 5,536 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -25.00,                                                   !- Case Operating Temperature {C}  [-13øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  18.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [5.5 W/ft]
  18.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [5.5 W/ft = 44 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  129.4,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [39.5 W/ft = 316 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  2621.4,                                                   !- Case Defrost Power per Unit Length {W/m}  [799.0 W/ft  6,392 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched1PerDay74MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -30.00,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Frozen Food/Ice Cream Merchandiser is a  based on Hill Phoenix OWIZ Medium Temperature served by the Medium Temperature .
!- NOTES : data sheet 04/09; note defrost data not given specifically for med temp application
!- Lighting Notes : Lighting only used with optional superstructure
!- Fan Notes : Standard fans 8.5 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Island Frozen Food/Ice Cream Merchandiser,           !- Name	[Based on Hill Phoenix OWIZ Medium Temperature]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  433,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [450 Btu/hr/ft = 3,600 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.56,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  18.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [5.5 W/ft]
  18.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [5.5 W/ft = 44 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  129.4,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [39.5 W/ft = 316 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1747.0,                                                   !- Case Defrost Power per Unit Length {W/m}  [532.5 W/ft  4,260 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay35MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched1PerDay50MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Single Deck Produce Merchandiser is a  based on Hill Phoenix OWP Cut Produce 39" rear sill height served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 1 row lighting; equals max lighting
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Single Deck Produce Merchandiser,                    !- Name	[Based on Hill Phoenix OWP Cut Produce 39" rear sill height]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  339,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [353 Btu/hr/ft = 2,824 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.50,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  3.8,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.2 W/ft]
  3.8,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.2 W/ft = 9 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.5,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.8 W/ft = 30 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,066 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay40MinEa,                        !- Case Defrost Schedule Name  [off cycle 60 minutes; hot gas 26 minutes]
  UserProvideDefSched2PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Single Deck Produce Merchandiser is a  based on Hill Phoenix OWP Cut Produce 43" rear sill height served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 2 row lighting; equals max lighting
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Single Deck Produce Merchandiser,                    !- Name	[Based on Hill Phoenix OWP Cut Produce 43" rear sill height]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  482,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [501 Btu/hr/ft = 4,008 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.06,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  3.8,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.2 W/ft]
  3.8,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.2 W/ft = 9 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.5,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.8 W/ft = 30 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,066 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay40MinEa,                        !- Case Defrost Schedule Name  [off cycle 60 minutes; hot gas 26 minutes]
  UserProvideDefSched2PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Single Deck Produce Merchandiser is a  based on Hill Phoenix OWP Bulk Produce 39" rear sill height served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 3 row lighting; equals max lighting
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Single Deck Produce Merchandiser,                    !- Name	[Based on Hill Phoenix OWP Bulk Produce 39" rear sill height]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  266,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [277 Btu/hr/ft = 2,216 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  4.44,                                                     !- Case Operating Temperature {C}  [40øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  3.8,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.2 W/ft]
  3.8,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.2 W/ft = 9 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.5,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.8 W/ft = 30 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,066 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay40MinEa,                        !- Case Defrost Schedule Name  [off cycle 60 minutes; hot gas 26 minutes]
  UserProvideDefSched2PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -1.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [29øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Single Deck Produce Merchandiser is a  based on Hill Phoenix OWP Bulk Produce 43" rear sill height served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 4 row lighting; equals max lighting
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Single Deck Produce Merchandiser,                    !- Name	[Based on Hill Phoenix OWP Bulk Produce 43" rear sill height]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  448,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [466 Btu/hr/ft = 3,728 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  3.8,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.2 W/ft]
  3.8,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.2 W/ft = 9 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.5,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.8 W/ft = 30 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,066 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay40MinEa,                        !- Case Defrost Schedule Name  [off cycle 60 minutes; hot gas 26 minutes]
  UserProvideDefSched2PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -1.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [29øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide International Style Service Deli/Seafood Merchandiser is a  based on Hill Phoenix OWSI served by the Medium Temperature .
!- NOTES : data sheet 04/09; Humidification system required on this case if customer decide to use for fresh meat application
!- Lighting Notes : 1 row lighting; max lighting 21 W/ft
!- Fan Notes : Standard fans 6 w/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide International Style Service Deli/Seafood Merchandiser, !- Name	[Based on Hill Phoenix OWSI]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  402,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [418 Btu/hr/ft = 3,344 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.39,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  13.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.0 W/ft]
  13.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.0 W/ft = 32 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  53.4,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [16.3 W/ft = 130 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Schedule Name  [off cycle 60 minutes but not recommended; hot gas 26 minutes]
  UserProvideDefSched3PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide International Style Single Deck Deli/Seafood Merchandiser is a  based on Hill Phoenix OWSIO served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 4 row lighting; equals max lighting
!- Fan Notes : Standard fans 6 w/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide International Style Single Deck Deli/Seafood Merchandiser, !- Name	[Based on Hill Phoenix OWSIO]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  733,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [763 Btu/hr/ft = 6,104 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -1.94,                                                    !- Case Operating Temperature {C}  [29øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  13.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.0 W/ft]
  13.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.0 W/ft = 32 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  77.1,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [23.5 W/ft = 188 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay35MinEa,                        !- Case Defrost Schedule Name  [off cycle 55 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Single Deck Frozen Food Merchandiser is a  based on Hill Phoenix OWZ Medium Temperature served by the Low Temperature .
!- NOTES : data sheet 10/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 4.3 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Single Deck Frozen Food Merchandiser,                     !- Name	[Based on Hill Phoenix OWZ Medium Temperature]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  236,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [245 Btu/hr/ft = 1,960 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.56,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  9.0,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [2.8 W/ft]
  9.0,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [2.8 W/ft = 22 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  34.6,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.6 W/ft = 84 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  873.5,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.3 W/ft  2,130 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay35MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched2PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Single Deck Frozen Food Merchandiser is a  based on Hill Phoenix OWZ Low Temperature served by the Low Temperature .
!- NOTES : data sheet 10/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 4.3 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Single Deck Frozen Food Merchandiser,                     !- Name	[Based on Hill Phoenix OWZ Low Temperature]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  298,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [310 Btu/hr/ft = 2,480 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -11.67,                                                   !- Case Operating Temperature {C}  [11øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  9.0,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [2.8 W/ft]
  9.0,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [2.8 W/ft = 22 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  34.6,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.6 W/ft = 84 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  873.5,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.3 W/ft  2,130 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay50MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched3PerDay55MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -30.00,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Single Deck Frozen Food Merchandiser is a  based on Hill Phoenix OWZGG served by the Low Temperature .
!- NOTES : data sheet 07/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 4.3 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Single Deck Frozen Food Merchandiser,                !- Name	[Based on Hill Phoenix OWZGG]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  367,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [382 Btu/hr/ft = 3,056 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -11.67,                                                   !- Case Operating Temperature {C}  [11øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  9.0,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [2.8 W/ft]
  9.0,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [2.8 W/ft = 22 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  72.5,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [22.1 W/ft = 177 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  873.5,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.3 W/ft  2,130 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay50MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched3PerDay55MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -30.00,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Full Service Flat Glass Deli Merchandiser is a  based on Hill Phoenix PDIF served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 1 row florescent; = max lighting
!- Fan Notes : Standard fans included in rating
!- Defrost Notes : 

Refrigeration:Case,
  Full Service Flat Glass Deli Merchandiser,                !- Name	[Based on Hill Phoenix PDIF]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  385,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [400 Btu/hr/ft = 3,200 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.83,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  19.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.0 W/ft]
  12.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  23.0,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.0 W/ft]
  23.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  104.3,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [31.8 W/ft = 254 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,066 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [off cycle defrost 40 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Curved Glass Dome Deli/Meat/Seafood Merchandiser is a  based on Hill Phoenix PDNUM Self Service Standard (increase evap temperature to 22 F for enhanced) served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 2 rows florescent; max lighting 28 W/ft
!- Fan Notes : includes fans in both upper and lower sections
!- Defrost Notes : 

Refrigeration:Case,
  Multi-Deck Curved Glass Dome Deli/Meat/Seafood Merchandiser, !- Name	[Based on Hill Phoenix PDNUM Self Service Standard (increase evap temperature to 22 F for enhanced)]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  548,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [570 Btu/hr/ft = 4,560 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.50,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  61.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [18.6 W/ft]
  50.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [15.4 W/ft = 123 W]
  45.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [14.0 W/ft]
  45.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [14.0 W/ft = 112 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  55.3,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [16.9 W/ft = 135 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  873.8,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.3 W/ft  2,131 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [includes electric defrost in both sections; off cycle 30 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Curved Glass Dome Deli/Meat/Seafood Merchandiser is a  based on Hill Phoenix PDNUM Service Dome Standard (increase evap temperature to 22 F for enhanced) served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 3 rows florescent; max lighting 28 W/ft
!- Fan Notes : includes fans in both upper and lower sections
!- Defrost Notes : 

Refrigeration:Case,
  Multi-Deck Curved Glass Dome Deli/Meat/Seafood Merchandiser, !- Name	[Based on Hill Phoenix PDNUM Service Dome Standard (increase evap temperature to 22 F for enhanced)]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  279,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [290 Btu/hr/ft = 2,320 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.28,                                                    !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  61.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [18.6 W/ft]
  50.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [15.4 W/ft = 123 W]
  45.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [14.0 W/ft]
  45.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [14.0 W/ft = 112 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  55.3,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [16.9 W/ft = 135 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  873.8,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.3 W/ft  2,131 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [includes electric defrost in both sections; off cycle 30 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Glass Door Reach-in Beverage Merchandiser is a  based on Hill Phoenix RBH served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : rated with fluorescent; installed Optimax 2 LED; other LED systems available about 15% less energy
!- Fan Notes : High efficiency fans only option
!- Defrost Notes : 

Refrigeration:Case,
  Glass Door Reach-in Beverage Merchandiser,                !- Name	[Based on Hill Phoenix RBH]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  373,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 3,105 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.89,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  7.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [2.3 W/ft]
  50.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [15.4 W/ft = 123 W]
  110.9,                                                    !- Standard Case Lighting Power per Unit Length {W/m}  [33.8 W/ft]
  44.8,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.7 W/ft = 109 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  76.4,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [23.3 W/ft = 186 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,066 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay30MinEa,                        !- Case Defrost Schedule Name  [1 per day electric or hot gas (20 minutes); 6 per day if off-cycle (30 minutes each)]
  UserProvideDefSched1PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  1.11,                                                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [34øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food is a Doored Case based on Hill Phoenix RIZH Frozen Standard served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food, !- Name	[Based on Hill Phoenix RIZH Frozen Standard]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  493,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 5,124 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  -18.06,                                                   !- Case Operating Temperature {C}  [-1øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  18.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [5.6 W/ft]
  18.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [5.6 W/ft = 56 W]
  126.7,                                                    !- Standard Case Lighting Power per Unit Length {W/m}  [38.6 W/ft]
  51.2,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [15.6 W/ft = 156 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  319.8,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [97.5 W/ft = 974 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1468.3,                                                   !- Case Defrost Power per Unit Length {W/m}  [447.5 W/ft  4,474 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [Anthony anti-sweat; other antisweat as low as 30 W/ft; hot gas defrost 24 minutes]
  UserProvideDefSched1PerDay73MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -23.89,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-11øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Glass Door Reach in  Back-toBack Frozen Food/Ice Cream Merchandiser: Ice Cream is a Doored Case based on Hill Phoenix RIZH Ice Cream Standard served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Glass Door Reach in  Back-toBack Frozen Food/Ice Cream Merchandiser: Ice Cream, !- Name	[Based on Hill Phoenix RIZH Ice Cream Standard]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  527,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 5,484 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  -21.39,                                                   !- Case Operating Temperature {C}  [-7øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  18.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [5.6 W/ft]
  18.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [5.6 W/ft = 56 W]
  126.7,                                                    !- Standard Case Lighting Power per Unit Length {W/m}  [38.6 W/ft]
  51.2,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [15.6 W/ft = 156 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  319.8,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [97.5 W/ft = 974 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1468.3,                                                   !- Case Defrost Power per Unit Length {W/m}  [447.5 W/ft  4,474 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [Anthony anti-sweat; other antisweat as low as 30 W/ft; hot gas defrost 24 minutes]
  UserProvideDefSched1PerDay73MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -27.22,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix RZH Frozen served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Standard fluorescent; LED listed as actual; other LED options available at about 15% less energy
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser, !- Name	[Based on Hill Phoenix RZH Frozen]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  552,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 5,736 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  -18.06,                                                   !- Case Operating Temperature {C}  [-1øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  50.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [15.4 W/ft]
  50.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [15.4 W/ft = 154 W]
  126.7,                                                    !- Standard Case Lighting Power per Unit Length {W/m}  [38.6 W/ft]
  51.2,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [15.6 W/ft = 156 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  319.8,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [97.5 W/ft = 974 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1936.8,                                                   !- Case Defrost Power per Unit Length {W/m}  [590.3 W/ft  5,901 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay52MinEa,                        !- Case Defrost Schedule Name  [Hot gas defrost only 24 minutes; Anthony 101 Anti-Condensate heaters; Anthony Eliminator at 44 W/ft; Anthony Eliminator 2 at 30 W/ft]
  UserProvideDefSched1PerDay65MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -23.89,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-11øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix RZH Ice Cream  served by the Low Temperature .
!- NOTES : data sheet 04/10
!- Lighting Notes : Standard fluorescent; LED listed as actual; other LED options available at about 15% less energy
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser, !- Name	[Based on Hill Phoenix RZH Ice Cream ]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  590,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 6,136 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  -15.83,                                                   !- Case Operating Temperature {C}  [4øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  50.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [15.4 W/ft]
  50.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [15.4 W/ft = 154 W]
  126.7,                                                    !- Standard Case Lighting Power per Unit Length {W/m}  [38.6 W/ft]
  51.2,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [15.6 W/ft = 156 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  319.8,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [97.5 W/ft = 974 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1936.8,                                                   !- Case Defrost Power per Unit Length {W/m}  [590.3 W/ft  5,901 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay52MinEa,                        !- Case Defrost Schedule Name  [Hot gas defrost only 24 minutes; Anthony 101 Anti-Condensate heaters; Anthony Eliminator at 44 W/ft; Anthony Eliminator 2 at 30 W/ft]
  UserProvideDefSched1PerDay65MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -27.22,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]


!- Single Deck, Wood Clad Merchandiser for Medium Temp Application is a Horizontal Case based on Hussmann Impact C1CWC served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Actual lighting based on 1 light bar
!- Fan Notes : Energy efficient fans not available
!- Defrost Notes : 

Refrigeration:Case,
  Single Deck, Wood Clad Merchandiser for Medium Temp Application, !- Name	[Based on Hussmann Impact C1CWC]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  406,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [422 Btu/hr/ft = 3,376 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.56,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  22.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.9 W/ft]
  22.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.9 W/ft = 55 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  29.1,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [8.9 W/ft = 71 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  13.1,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [4.0 W/ft = 32 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -7.78,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [18øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- Single Deck, Wood Clad Merchandiser for Medium Temp Application is a Horizontal Case based on Hussmann Impact C1CWCEI served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Actual lighting based on 1 light bar; 'standard' includes this light bar; but it's not in rating via comparison to C1CWC
!- Fan Notes : Energy efficient fans not available
!- Defrost Notes : 

Refrigeration:Case,
  Single Deck, Wood Clad Merchandiser for Medium Temp Application, !- Name	[Based on Hussmann Impact C1CWCEI]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  406,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [422 Btu/hr/ft = 2,532 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  1.8,                                                      !- Case Length {m}  [6 ft]
  0.56,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  26.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [8.0 W/ft]
  26.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [8.0 W/ft = 48 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  33.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [10.3 W/ft = 62 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  13.1,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [4.0 W/ft = 24 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -7.78,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [18øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 1.5 lb]

!- 55'' Tall Convertible With Extended Canopy. Medium Temperature Merchandiser is a Open Tall Vertical Case based on Hussmann Impact C2EC-XLGE served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Standard T8 canopy lights, actual adds 2 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  55'' Tall Convertible With Extended Canopy. Medium Temperature Merchandiser, !- Name	[Based on Hussmann Impact C2EC-XLGE]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1038,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,080 Btu/hr/ft = 8,640 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.61,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  34.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [10.4 W/ft]
  15.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.8 W/ft = 38 W]
  25.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  77.1,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [23.5 W/ft = 188 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  301.8,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [92.0 W/ft = 736 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.43;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.29 lb/ft = 2.3 lb]

!- C2LGE MultiDeck 3 display levels is a Open Short Vertical Case based on Hussmann Impact C2LGE served by the Medium Temp Blank.
!- NOTES : data sheet 2009
!- Lighting Notes : Standard T8 canopy lights, actual adds 1 row rail light, 2 rows shelf lighting; other options available
!- Fan Notes : Actual based on spec sheet definition of energy efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C2LGE MultiDeck 3 display levels,                         !- Name	[Based on Hussmann Impact C2LGE]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  918,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [955 Btu/hr/ft = 7,640 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.56,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  34.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [10.4 W/ft]
  38.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [11.7 W/ft = 94 W]
  25.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  834.6,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [254.4 W/ft = 2,035 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  11.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.6 W/ft = 29 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [blank]
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.43;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.29 lb/ft = 2.3 lb]

!- Convertible Island End. Low Profile Multi-Deck is a Open Short Vertical Case based on Hussmann Impact CW2EGE served by the Medium Temp Blank.
!- NOTES : data sheet 2008
!- Lighting Notes : Standard T8 1 row canopy lights
!- Fan Notes : Standard fan is energy efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  Convertible Island End. Low Profile Multi-Deck,           !- Name	[Based on Hussmann Impact CW2EGE]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  651,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 4,600 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.1,                                                      !- Case Length {m}  [7 ft]
  0.00,                                                     !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  24.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.4 W/ft]
  24.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.4 W/ft = 50 W]
  19.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [5.9 W/ft]
  19.3,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [5.9 W/ft = 40 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 1.7 lb]

!- Unitized Convertible Island. Low Profile Multi-Deck is a Open Tall Vertical Case based on Hussmann Impact CW2EXGE served by the Medium Temp Blank.
!- NOTES : data sheet 2008
!- Lighting Notes : Standard T8 1 row canopy lights
!- Fan Notes : Standard fan is energy efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  Unitized Convertible Island. Low Profile Multi-Deck,      !- Name	[Based on Hussmann Impact CW2EXGE]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  679,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 4,800 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.1,                                                      !- Case Length {m}  [7 ft]
  0.00,                                                     !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  24.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.4 W/ft]
  24.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.4 W/ft = 50 W]
  19.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [5.9 W/ft]
  19.3,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [5.9 W/ft = 40 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 1.7 lb]

!- Convertible Island. Low Profile Multi-Deck is a Open Short Vertical Case based on Hussmann Impact CW2GE served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Standard T8 canopy lights, actual adds 2 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  Convertible Island. Low Profile Multi-Deck,               !- Name	[Based on Hussmann Impact CW2GE]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1423,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,480 Btu/hr/ft = 11,840 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.22,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  64.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [19.5 W/ft]
  23.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  48.4,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [14.8 W/ft]
  145.2,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [44.3 W/ft = 354 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.84;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.56 lb/ft = 4.5 lb]

!- Unitized Convertible Island. Low Profile Multi-Deck is a Open Short Vertical Case based on Hussmann Impact CW2UGE (138 in. GE) served by the Medium Temp Blank.
!- NOTES : data sheet 2009
!- Lighting Notes : Standard T8 canopy lights, actual adds 2 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  Unitized Convertible Island. Low Profile Multi-Deck,      !- Name	[Based on Hussmann Impact CW2UGE (138 in. GE)]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1374,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 16,440 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.5,                                                      !- Case Length {m}  [12 ft]
  3.89,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  54.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [16.7 W/ft]
  26.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [8.0 W/ft = 92 W]
  45.1,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [13.7 W/ft]
  135.2,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [41.2 W/ft = 474 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.82;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.55 lb/ft = 6.3 lb]

!- Unitized Convertible Island. Low Profile Multi-Deck is a Open Short Vertical Case based on Hussmann Impact CW2UGE (90 in. GE) served by the Medium Temp Blank.
!- NOTES : data sheet 2009
!- Lighting Notes : Standard T8 canopy lights, actual adds 2 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  Unitized Convertible Island. Low Profile Multi-Deck,      !- Name	[Based on Hussmann Impact CW2UGE (90 in. GE)]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1348,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 10,520 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.3,                                                      !- Case Length {m}  [8 ft]
  2.22,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  49.9,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [15.2 W/ft]
  28.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [8.5 W/ft = 64 W]
  43.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [13.2 W/ft]
  129.9,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [39.6 W/ft = 297 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.80;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.53 lb/ft = 4.0 lb]

!- Unitized Convertible Island. Low Profile Multi-Deck is a Open Tall Vertical Case based on Hussmann Impact CW2UXGE (138XGE) served by the Medium Temp Blank.
!- NOTES : data sheet 2009
!- Lighting Notes : Standard T8 canopy lights, actual adds 3 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  Unitized Convertible Island. Low Profile Multi-Deck,      !- Name	[Based on Hussmann Impact CW2UXGE (138XGE)]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1625,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 19,440 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.5,                                                      !- Case Length {m}  [12 ft]
  -16.94,                                                   !- Case Operating Temperature {C}  [2øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  54.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [16.7 W/ft]
  26.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [8.0 W/ft = 92 W]
  45.1,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [13.7 W/ft]
  180.3,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [55.0 W/ft = 632 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.82;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.55 lb/ft = 6.3 lb]

!- Unitized Convertible Island. Low Profile Multi-Deck is a Open Tall Vertical Case based on Hussmann Impact CW2UXGE (90XGE) served by the Medium Temp Blank.
!- NOTES : data sheet 2009
!- Lighting Notes : Standard T8 canopy lights, actual adds 3 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  Unitized Convertible Island. Low Profile Multi-Deck,      !- Name	[Based on Hussmann Impact CW2UXGE (90XGE)]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1553,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 12,120 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.3,                                                      !- Case Length {m}  [8 ft]
  -0.56,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  49.9,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [15.2 W/ft]
  28.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [8.5 W/ft = 64 W]
  43.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [13.2 W/ft]
  173.2,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [52.8 W/ft = 396 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.80;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.53 lb/ft = 4.0 lb]

!- Convertible Island. Low Profile Multi-Deck is a Open Tall Vertical Case based on Hussmann Impact CW2XGE served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Standard T8 canopy lights, actual adds 2 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  Convertible Island. Low Profile Multi-Deck,               !- Name	[Based on Hussmann Impact CW2XGE]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1759,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,830 Btu/hr/ft = 14,640 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.22,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  64.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [19.5 W/ft]
  23.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  48.4,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [14.8 W/ft]
  193.6,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [59.0 W/ft = 472 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.84;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.56 lb/ft = 4.5 lb]

!- Self-Serve, Three-Level Display With Extended Canopy is a Open Tall Vertical Case based on Hussmann Impact Elite E3S served by the Medium Temp Blank.
!- NOTES : data sheet 2010
!- Lighting Notes : Standard T8 canopy lights, actual adds 2 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  Self-Serve, Three-Level Display With Extended Canopy,     !- Name	[Based on Hussmann Impact Elite E3S]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1134,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,180 Btu/hr/ft = 9,440 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.00,                                                     !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  34.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [10.5 W/ft]
  12.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.8 W/ft = 30 W]
  53.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [16.4 W/ft]
  107.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [32.8 W/ft = 263 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.38;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- Self-Serve, Four-Level Display With Extended Canopy is a Open Tall Vertical Case based on Hussmann Impact E3-XC Deli served by the Medium Temp Blank.
!- NOTES : data sheet 2010 for lights and fans, prev version for capacity due to typo on 2010 sheet
!- Lighting Notes : Standard T8 canopy lights, actual adds 2 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  Self-Serve, Four-Level Display With Extended Canopy,      !- Name	[Based on Hussmann Impact E3-XC Deli]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  884,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [920 Btu/hr/ft = 7,360 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  32.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.8 W/ft]
  11.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.5 W/ft = 28 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  70.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.6 W/ft = 173 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  [blank]
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- Self-Serve, Four-Level Display With Extended Canopy is a Open Tall Vertical Case based on Hussmann Impact E3-XC Meat served by the Medium Temp Blank.
!- NOTES : data sheet 2010 for lights and fans, prev version for capacity due to typo on 2010 sheet
!- Lighting Notes : Standard T8 canopy lights, actual adds 2 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  Self-Serve, Four-Level Display With Extended Canopy,      !- Name	[Based on Hussmann Impact E3-XC Meat]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  908,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [945 Btu/hr/ft = 7,560 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -1.39,                                                    !- Case Operating Temperature {C}  [30øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  32.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.8 W/ft]
  11.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.5 W/ft = 28 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  70.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.6 W/ft = 173 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  [blank]
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -7.78,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [18øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- ED1 Impact Service Merchandiser with curved hinged glass, 1 display level is a Doored Case based on Hussmann Impact ED1 with rear doors served by the Medium Temp Blank.
!- NOTES : 2007 data sheet
!- Lighting Notes : Standard T8 canopy lights, actual adds optional ledge lighting; other options available
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  ED1 Impact Service Merchandiser with curved hinged glass, 1 display level, !- Name	[Based on Hussmann Impact ED1 with rear doors]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  288,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [300 Btu/hr/ft = 2,400 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -1.39,                                                    !- Case Operating Temperature {C}  [30øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  41.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.6 W/ft]
  41.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [12.6 W/ft = 101 W]
  55.1,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [16.8 W/ft]
  55.1,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [16.8 W/ft = 134 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  15.5,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [4.7 W/ft = 38 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
