  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -7.78,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [18øF]
  0.31;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.21 lb/ft = 1.7 lb]

!- ED1 Impact Service Merchandiser with curved hinged glass, 1 display level is a Open Short Vertical Case based on Hussmann Impact ED1 without rear doors served by the Medium Temp Blank.
!- NOTES : 2007 data sheet
!- Lighting Notes : Standard T8 canopy lights, actual adds optional ledge lighting; other options available
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  ED1 Impact Service Merchandiser with curved hinged glass, 1 display level, !- Name	[Based on Hussmann Impact ED1 without rear doors]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  351,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [365 Btu/hr/ft = 2,920 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.83,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  41.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.6 W/ft]
  41.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [12.6 W/ft = 101 W]
  55.1,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [16.8 W/ft]
  55.1,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [16.8 W/ft = 134 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  15.5,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [4.7 W/ft = 38 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -10.00,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [14øF]
  0.31;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.21 lb/ft = 1.7 lb]

!- EDS1 Impact self service glass, 1 display level is a Horizontal Case based on Hussmann Impact EDS1 served by the Medium Temp Blank.
!- NOTES : data sheet 2007
!- Lighting Notes : Rating unlit, actual based upon optional ledge lighting
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  EDS1 Impact self service glass, 1 display level,          !- Name	[Based on Hussmann Impact EDS1]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  375,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [390 Btu/hr/ft = 3,120 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.89,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  47.9,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [14.6 W/ft]
  47.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [14.6 W/ft = 117 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  24.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.3 W/ft = 58 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  13.2,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [4.0 W/ft = 32 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -10.00,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [14øF]
  0.28;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.19 lb/ft = 1.5 lb]

!- E1 Self Service, Single Deck Display for Deli, Cheese and Salads is a Open Tall Vertical Case based on Hussmann Impact Elite E1  served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Standard lighting: none; optional rail and ledge lights available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  E1 Self Service, Single Deck Display for Deli, Cheese and Salads, !- Name	[Based on Hussmann Impact Elite E1 ]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  471,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [490 Btu/hr/ft = 3,920 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.06,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.4 W/ft]
  8.7,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [2.7 W/ft = 21 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  14.0,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [4.3 W/ft = 34 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20øF]
  0.27;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.18 lb/ft = 1.5 lb]

!- E1S Self Service, Single Deck Display for Deli, Cheese and Salads is a Open Tall Vertical Case based on Hussmann Impact Elite E1S served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Standard lighting: none; optional rail and ledge lights available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  E1S Self Service, Single Deck Display for Deli, Cheese and Salads, !- Name	[Based on Hussmann Impact Elite E1S]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  471,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [490 Btu/hr/ft = 3,920 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.06,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.4 W/ft]
  8.7,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [2.7 W/ft = 21 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  14.0,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [4.3 W/ft = 34 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20øF]
  0.27;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.18 lb/ft = 1.5 lb]

!- E2 Self-Serve, Multi-Deck Display For Deli, Cheese, Pizza, Floral, Fresh Juice is a Open Short Vertical Case based on Hussmann Impact Elite E2 Deli served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Standard T8 canopy lights, shelf lighting options available
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  E2 Self-Serve, Multi-Deck Display For Deli, Cheese, Pizza, Floral, Fresh Juice, !- Name	[Based on Hussmann Impact Elite E2 Deli]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  884,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [920 Btu/hr/ft = 7,360 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.56,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  33.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [10.3 W/ft]
  15.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.8 W/ft = 38 W]
  53.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [16.4 W/ft]
  53.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [16.4 W/ft = 131 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- E2 Self-Serve, Multi-Deck Display For Deli, Cheese, Pizza, Floral, Fresh Juice is a Open Short Vertical Case based on Hussmann Impact Elite E2 Meat served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Standard T8 canopy lights, shelf lighting options available
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  E2 Self-Serve, Multi-Deck Display For Deli, Cheese, Pizza, Floral, Fresh Juice, !- Name	[Based on Hussmann Impact Elite E2 Meat]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  908,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [945 Btu/hr/ft = 7,560 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -1.67,                                                    !- Case Operating Temperature {C}  [29øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  33.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [10.3 W/ft]
  15.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.8 W/ft = 38 W]
  53.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [16.4 W/ft]
  53.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [16.4 W/ft = 131 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -7.78,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [18øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza is a Open Short Vertical Case based on Hussmann Impact Elite E2S Deli served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Standard T8 canopy lights, shelf lighting options available
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza, !- Name	[Based on Hussmann Impact Elite E2S Deli]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  769,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [800 Btu/hr/ft = 6,400 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  34.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [10.4 W/ft]
  12.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 30 W]
  53.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [16.4 W/ft]
  53.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [16.4 W/ft = 131 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza is a Open Short Vertical Case based on Hussmann Impact Elite E2S Meat served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Standard T8 canopy lights, shelf lighting options available
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza, !- Name	[Based on Hussmann Impact Elite E2S Meat]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  807,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [840 Btu/hr/ft = 6,720 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.89,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  34.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [10.4 W/ft]
  12.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 30 W]
  53.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [16.4 W/ft]
  53.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [16.4 W/ft = 131 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -7.78,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [18øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza is a Open Short Vertical Case based on Hussmann Impact Elite E2SP Deli served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Standard T8 canopy lights, shelf lighting options available
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza, !- Name	[Based on Hussmann Impact Elite E2SP Deli]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  856,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [890 Btu/hr/ft = 7,120 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.06,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  43.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [13.3 W/ft]
  15.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.8 W/ft = 38 W]
  30.4,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [9.3 W/ft]
  30.4,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [9.3 W/ft = 74 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza is a Open Short Vertical Case based on Hussmann Impact Elite E2SP Meat served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Standard T8 canopy lights, shelf lighting options available
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza, !- Name	[Based on Hussmann Impact Elite E2SP Meat]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  865,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [900 Btu/hr/ft = 7,200 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.00,                                                     !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  43.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [13.3 W/ft]
  15.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.8 W/ft = 38 W]
  30.4,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [9.3 W/ft]
  30.4,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [9.3 W/ft = 74 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -7.78,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [18øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- E3 Self-Serve, Multi-Deck Display For Deli, Cheese, Pizza, Floral, Fresh Juice is a Open Tall Vertical Case based on Hussmann Impact Elite E3 served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Standard T8 canopy lights, Actual includes T8 canopy and 2 rows shelves
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  E3 Self-Serve, Multi-Deck Display For Deli, Cheese, Pizza, Floral, Fresh Juice, !- Name	[Based on Hussmann Impact Elite E3]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1134,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,180 Btu/hr/ft = 9,440 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  33.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [10.3 W/ft]
  15.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.8 W/ft = 38 W]
  53.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [16.4 W/ft]
  107.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [32.9 W/ft = 263 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- Self Serve, Multi-Deck Display Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Elite E4 served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Standard T8 canopy lights, Actual includes T8 canopy and 4 rows shelves
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  Self Serve, Multi-Deck Display Merchandiser,              !- Name	[Based on Hussmann Impact Elite E4]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1173,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,220 Btu/hr/ft = 9,760 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.00,                                                     !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  48.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [14.7 W/ft]
  21.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.7 W/ft = 53 W]
  53.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [16.4 W/ft]
  106.6,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [32.5 W/ft = 260 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.43;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.29 lb/ft = 2.3 lb]

!- Self Serve, Multi-Deck Display Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Elite E5 served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Standard T8 canopy lights, Actual includes T8 canopy and 5 rows shelves
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  Self Serve, Multi-Deck Display Merchandiser,              !- Name	[Based on Hussmann Impact Elite E5]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1322,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,375 Btu/hr/ft = 11,000 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  43.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [13.3 W/ft]
  19.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [5.9 W/ft = 47 W]
  50.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [15.5 W/ft]
  187.7,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [57.2 W/ft = 458 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.50;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.34 lb/ft = 2.7 lb]

!- ES1 Single-Deck, Curved Glass Service Case with 1 display level is a Doored Case based on Hussmann Impact Elite ES1 served by the Medium Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  ES1 Single-Deck, Curved Glass Service Case with 1 display level, !- Name	[Based on Hussmann Impact Elite ES1]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  240,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [250 Btu/hr/ft = 2,000 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.00,                                                     !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  60.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [18.4 W/ft]
  46.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [14.1 W/ft = 113 W]
  51.0,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [15.5 W/ft]
  51.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [15.5 W/ft = 124 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  14.0,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [4.3 W/ft = 34 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20øF]
  0.27;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.18 lb/ft = 1.5 lb]

!- ES1S Single-Deck, Straight glass Service Case with one display level is a Doored Case based on Hussmann Impact Elite ES1S served by the Medium Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : No efficient fan options
!- Defrost Notes : 

Refrigeration:Case,
  ES1S Single-Deck, Straight glass Service Case with one display level, !- Name	[Based on Hussmann Impact Elite ES1S]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  240,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [250 Btu/hr/ft = 2,000 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  47.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [14.4 W/ft]
  47.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [14.4 W/ft = 115 W]
  50.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [15.5 W/ft]
  50.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [15.5 W/ft = 124 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  14.0,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [4.3 W/ft = 34 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20øF]
  0.26;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.18 lb/ft = 1.4 lb]

!- ESBD Curved glass case for deli with blower coil and one display level with optional shelves is a Doored Case based on Hussmann Impact Elite ESBD  served by the Medium Temp Blank.
!- NOTES : 2009 data sheet
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  ESBD Curved glass case for deli with blower coil and one display level with optional shelves, !- Name	[Based on Hussmann Impact Elite ESBD ]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  341,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [355 Btu/hr/ft = 2,840 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  60.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [18.4 W/ft]
  46.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [14.1 W/ft = 113 W]
  51.0,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [15.5 W/ft]
  51.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [15.5 W/ft = 124 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  350.0,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [106.7 W/ft = 853 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20øF]
  0.27;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.18 lb/ft = 1.5 lb]

!- ESBDHV High Volume Curved Glass, Blower Coil Service Case for Deli with 3 display levels is a Doored Case based on Hussmann Impact Elite ESBDHV served by the Medium Temp Blank.
!- NOTES : 2006 data sheet
!- Lighting Notes : Standard lighting 2 Row canopy and 2 row shelves front only
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  ESBDHV High Volume Curved Glass, Blower Coil Service Case for Deli with 3 display levels, !- Name	[Based on Hussmann Impact Elite ESBDHV]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  391,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [407 Btu/hr/ft = 3,256 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  60.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [18.4 W/ft]
  46.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [14.1 W/ft = 113 W]
  126.3,                                                    !- Standard Case Lighting Power per Unit Length {W/m}  [38.5 W/ft]
  126.3,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [38.5 W/ft = 308 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  350.0,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [106.7 W/ft = 853 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20øF]
  0.27;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.18 lb/ft = 1.5 lb]

!- ESBDS Straight glass service case for deli with blower coil and one display level with optional 2 shelves is a Doored Case based on Hussmann Impact Elite ESBDS served by the Medium Temp Blank.
!- NOTES : 2009 data sheet
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  ESBDS Straight glass service case for deli with blower coil and one display level with optional 2 shelves, !- Name	[Based on Hussmann Impact Elite ESBDS]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  341,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [355 Btu/hr/ft = 2,840 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.06,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  60.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [18.4 W/ft]
  46.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [14.1 W/ft = 113 W]
  51.0,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [15.5 W/ft]
  51.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [15.5 W/ft = 124 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  350.0,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [106.7 W/ft = 853 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20øF]
  0.27;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.18 lb/ft = 1.5 lb]

!- ESGM Curved Glass, Gravity Coil Service Case for Meat and Seafood is a Doored Case based on Hussmann Impact Elite ESGM served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : No efficient fan options
!- Defrost Notes : 

Refrigeration:Case,
  ESGM Curved Glass, Gravity Coil Service Case for Meat and Seafood, !- Name	[Based on Hussmann Impact Elite ESGM]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  260,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [270 Btu/hr/ft = 2,160 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.56,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  19.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.0 W/ft]
  19.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.0 W/ft = 48 W]
  51.0,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [15.5 W/ft]
  51.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [15.5 W/ft = 124 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay90MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched1PerDay90MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  0.27;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.18 lb/ft = 1.5 lb]

!- ESGMS Straight Glass, Gravity Coil Service Case for Meat and Seafood is a Doored Case based on Hussmann Impact Elite ESGMS served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : No efficient fan options
!- Defrost Notes : 

Refrigeration:Case,
  ESGMS Straight Glass, Gravity Coil Service Case for Meat and Seafood, !- Name	[Based on Hussmann Impact Elite ESGMS]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  260,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [270 Btu/hr/ft = 2,160 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.56,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  19.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.0 W/ft]
  19.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.0 W/ft = 48 W]
  51.0,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [15.5 W/ft]
  51.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [15.5 W/ft = 124 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay90MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched1PerDay90MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  0.27;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.18 lb/ft = 1.5 lb]

!- ESGMVS Vertical hinged glass service case for Deli with Gravity Coil_single display level is a Doored Case based on Hussmann Impact Elite ESGMVS served by the Medium Temp Blank.
!- NOTES : 2006 data sheet
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : No efficient fan options
!- Defrost Notes : 

Refrigeration:Case,
  ESGMVS Vertical hinged glass service case for Deli with Gravity Coil_single display level, !- Name	[Based on Hussmann Impact Elite ESGMVS]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  308,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [320 Btu/hr/ft = 2,560 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.22,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  39.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.0 W/ft]
  39.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [12.0 W/ft = 96 W]
  51.0,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [15.5 W/ft]
  51.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [15.5 W/ft = 124 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay75MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched1PerDay75MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  0.27;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.18 lb/ft = 1.5 lb]

!- ESGS Curved Glass, Gravity Coil Service Case for Meat and Seafood is a Doored Case based on Hussmann Impact Elite ESGS served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : No efficient fan options
!- Defrost Notes : 

Refrigeration:Case,
  ESGS Curved Glass, Gravity Coil Service Case for Meat and Seafood, !- Name	[Based on Hussmann Impact Elite ESGS]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  260,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [270 Btu/hr/ft = 2,160 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.28,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  19.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.0 W/ft]
  19.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.0 W/ft = 48 W]
  51.0,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [15.5 W/ft]
  51.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [15.5 W/ft = 124 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay110MinEa,                       !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched1PerDay110MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  0.27;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.18 lb/ft = 1.5 lb]

!- ESGSS Straight Glass, Gravity Coil Service Case for Meat and Seafood is a Doored Case based on Hussmann Impact Elite ESGSS served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : No efficient fan options
!- Defrost Notes : 

Refrigeration:Case,
  ESGSS Straight Glass, Gravity Coil Service Case for Meat and Seafood, !- Name	[Based on Hussmann Impact Elite ESGSS]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  260,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [270 Btu/hr/ft = 2,160 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.94,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  19.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.0 W/ft]
  19.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.0 W/ft = 48 W]
  51.0,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [15.5 W/ft]
  51.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [15.5 W/ft = 124 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay110MinEa,                       !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched1PerDay110MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  0.27;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.18 lb/ft = 1.5 lb]

!- ESBDVS Straight hinged glass service case for Deli with Blower Coil_1 display level with optional shelves is a Doored Case based on Hussmann Impact Elite ESBDVS served by the Medium Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : No efficient fan options
!- Defrost Notes : 

Refrigeration:Case,
  ESBDVS Straight hinged glass service case for Deli with Blower Coil_1 display level with optional shelves, !- Name	[Based on Hussmann Impact Elite ESBDVS]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  303,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [315 Btu/hr/ft = 2,520 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.28,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  60.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [18.4 W/ft]
  60.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [18.4 W/ft = 147 W]
  51.0,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [15.5 W/ft]
  51.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [15.5 W/ft = 124 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  350.0,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [106.7 W/ft = 853 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay90MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20øF]
  0.27;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.18 lb/ft = 1.5 lb]

!- B1X Bulk,Sinlge Decked, Extended Depth, Glass Front is a Horizontal Case based on Hussmann Impact Excel B1X-GE served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  B1X Bulk,Sinlge Decked, Extended Depth, Glass Front,      !- Name	[Based on Hussmann Impact Excel B1X-GE]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  431,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [448 Btu/hr/ft = 3,584 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.94,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  19.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.0 W/ft]
  6.6,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [2.0 W/ft = 16 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  9.8,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.0 W/ft = 24 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay60MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched3PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -7.78,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [18øF]
  0.30;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.20 lb/ft = 1.6 lb]

!- B3XC Bulk Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel B3XC-LGEP served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  B3XC Bulk Multi-Deck Convertible Merchandiser,            !- Name	[Based on Hussmann Impact Excel B3XC-LGEP]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  990,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [1,030 Btu/hr/ft = 8,240 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.28,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  41.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.5 W/ft]
  14.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.5 W/ft = 36 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  70.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.6 W/ft = 173 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -2.22,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [28øF]
  0.57;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.39 lb/ft = 3.1 lb]

!- B3XC Bulk Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel B3XL-LEP served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  B3XC Bulk Multi-Deck Convertible Merchandiser,            !- Name	[Based on Hussmann Impact Excel B3XL-LEP]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1168,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,215 Btu/hr/ft = 9,720 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.94,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  41.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.6 W/ft]
  14.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.5 W/ft = 36 W]
  25.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  76.8,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [23.4 W/ft = 187 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -2.22,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [28øF]
  0.57;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.38 lb/ft = 3.1 lb]

!- B4-XE Four-Deck High Volume Bulk Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel B4X-E served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  B4-XE Four-Deck High Volume Bulk Convertible Merchandiser, !- Name	[Based on Hussmann Impact Excel B4X-E]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1062,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,105 Btu/hr/ft = 8,840 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -1.39,                                                    !- Case Operating Temperature {C}  [30øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  41.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.6 W/ft]
  14.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.5 W/ft = 36 W]
  25.0,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.6 W/ft]
  100.2,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [30.5 W/ft = 244 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-E served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2X Low-Profile, Multi-Deck Convertible Merchandiser,     !- Name	[Based on Hussmann Impact Excel C2X-E]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  985,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [1,025 Btu/hr/ft = 8,200 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -2.22,                                                    !- Case Operating Temperature {C}  [28øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  32.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.8 W/ft]
  11.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.5 W/ft = 28 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  70.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.6 W/ft = 173 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.42;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.28 lb/ft = 2.2 lb]

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-EP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2X Low-Profile, Multi-Deck Convertible Merchandiser,     !- Name	[Based on Hussmann Impact Excel C2X-EP Dairy/Deli/Produce]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  567,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [590 Btu/hr/ft = 4,720 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.50,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  32.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.8 W/ft]
  11.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.5 W/ft = 28 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  70.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.6 W/ft = 173 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-EP Meat served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2X Low-Profile, Multi-Deck Convertible Merchandiser,     !- Name	[Based on Hussmann Impact Excel C2X-EP Meat]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  596,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [620 Btu/hr/ft = 4,960 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.00,                                                     !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  32.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.8 W/ft]
  11.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.5 W/ft = 28 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  70.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.6 W/ft = 173 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.00,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [23øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-LE served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2X Low-Profile, Multi-Deck Convertible Merchandiser,     !- Name	[Based on Hussmann Impact Excel C2X-LE]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1139,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,185 Btu/hr/ft = 9,480 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.56,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  32.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.8 W/ft]
  11.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.5 W/ft = 28 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  70.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.6 W/ft = 173 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.42;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.28 lb/ft = 2.2 lb]

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-LEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2X Low-Profile, Multi-Deck Convertible Merchandiser,     !- Name	[Based on Hussmann Impact Excel C2X-LEP Dairy/Deli/Produce]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  639,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [665 Btu/hr/ft = 5,320 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.78,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  30.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.3 W/ft]
  10.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.3 W/ft = 26 W]
  25.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  76.8,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [23.4 W/ft = 187 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-LEP Meat served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2X Low-Profile, Multi-Deck Convertible Merchandiser,     !- Name	[Based on Hussmann Impact Excel C2X-LEP Meat]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  673,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [700 Btu/hr/ft = 5,600 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  4.72,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  30.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.3 W/ft]
  10.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.3 W/ft = 26 W]
  25.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  76.8,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [23.4 W/ft = 187 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.00,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [23øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-LGE served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2X Low-Profile, Multi-Deck Convertible Merchandiser,     !- Name	[Based on Hussmann Impact Excel C2X-LGE]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  918,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [955 Btu/hr/ft = 7,640 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  6.67,                                                     !- Case Operating Temperature {C}  [44øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  30.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.3 W/ft]
  10.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.3 W/ft = 26 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  76.8,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [23.4 W/ft = 187 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.41;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.28 lb/ft = 2.2 lb]

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-LGEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2X Low-Profile, Multi-Deck Convertible Merchandiser,     !- Name	[Based on Hussmann Impact Excel C2X-LGEP Dairy/Deli/Produce]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  524,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [545 Btu/hr/ft = 4,360 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  30.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.3 W/ft]
  10.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.3 W/ft = 26 W]
  25.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  76.8,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [23.4 W/ft = 187 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-LGEP Meat served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2X Low-Profile, Multi-Deck Convertible Merchandiser,     !- Name	[Based on Hussmann Impact Excel C2X-LGEP Meat]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  553,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [575 Btu/hr/ft = 4,600 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.00,                                                     !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  30.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.3 W/ft]
  10.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.3 W/ft = 26 W]
  25.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  76.8,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [23.4 W/ft = 187 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.00,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [23øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser, !- Name	[Based on Hussmann Impact Excel C2X-XEP Dairy/Deli/Produce]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  788,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [820 Btu/hr/ft = 6,560 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.78,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  32.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.8 W/ft]
  11.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.5 W/ft = 28 W]
  24.2,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.4 W/ft]
  96.8,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [29.5 W/ft = 236 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.60;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.40 lb/ft = 3.2 lb]

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XEP Meat served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser, !- Name	[Based on Hussmann Impact Excel C2X-XEP Meat]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  827,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [860 Btu/hr/ft = 6,880 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  32.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.8 W/ft]
  11.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.5 W/ft = 28 W]
  24.2,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.4 W/ft]
  96.8,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [29.5 W/ft = 236 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.00,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [23øF]
  0.60;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.40 lb/ft = 3.2 lb]

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XGE served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser, !- Name	[Based on Hussmann Impact Excel C2X-XGE]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  995,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [1,035 Btu/hr/ft = 8,280 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  6.67,                                                     !- Case Operating Temperature {C}  [44øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  32.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.8 W/ft]
  11.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.5 W/ft = 28 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  94.5,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [28.8 W/ft = 230 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.42;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.28 lb/ft = 2.2 lb]

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XGEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser, !- Name	[Based on Hussmann Impact Excel C2X-XGEP Dairy/Deli/Produce]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  697,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [725 Btu/hr/ft = 5,800 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  32.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.8 W/ft]
  11.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.5 W/ft = 28 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  94.5,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [28.8 W/ft = 230 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.57;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.39 lb/ft = 3.1 lb]

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XGEP Meat served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser, !- Name	[Based on Hussmann Impact Excel C2X-XGEP Meat]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  735,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [765 Btu/hr/ft = 6,120 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  4.17,                                                     !- Case Operating Temperature {C}  [40øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  32.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.8 W/ft]
  11.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.5 W/ft = 28 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  94.5,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [28.8 W/ft = 230 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.00,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [23øF]
  0.57;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.39 lb/ft = 3.1 lb]

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XLE served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser, !- Name	[Based on Hussmann Impact Excel C2X-XLE]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1130,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,175 Btu/hr/ft = 9,400 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  5.28,                                                     !- Case Operating Temperature {C}  [42øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  32.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.8 W/ft]
  11.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.5 W/ft = 28 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  94.5,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [28.8 W/ft = 230 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.42;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.28 lb/ft = 2.2 lb]

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XLEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser, !- Name	[Based on Hussmann Impact Excel C2X-XLEP Dairy/Deli/Produce]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  865,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [900 Btu/hr/ft = 7,200 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  4.17,                                                     !- Case Operating Temperature {C}  [40øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  30.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.4 W/ft]
  10.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.3 W/ft = 27 W]
  25.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  98.5,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [30.0 W/ft = 240 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.58;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.39 lb/ft = 3.1 lb]

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XLEP Meat served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser, !- Name	[Based on Hussmann Impact Excel C2X-XLEP Meat]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  908,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [945 Btu/hr/ft = 7,560 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  5.28,                                                     !- Case Operating Temperature {C}  [42øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  30.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.4 W/ft]
  10.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.3 W/ft = 27 W]
  25.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  98.5,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [30.0 W/ft = 240 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.00,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [23øF]
  0.58;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.39 lb/ft = 3.1 lb]

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XLGEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser, !- Name	[Based on Hussmann Impact Excel C2X-XLGEP Dairy/Deli/Produce]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  745,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [775 Btu/hr/ft = 6,200 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  30.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.4 W/ft]
  10.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.3 W/ft = 27 W]
  25.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  98.5,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [30.0 W/ft = 240 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.57;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.38 lb/ft = 3.1 lb]

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XLGEP Meat served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser, !- Name	[Based on Hussmann Impact Excel C2X-XLGEP Meat]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  783,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [815 Btu/hr/ft = 6,520 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.00,                                                     !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  30.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.4 W/ft]
  10.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.3 W/ft = 27 W]
  25.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  98.5,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [30.0 W/ft = 240 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.00,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [23øF]
  0.57;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.38 lb/ft = 3.1 lb]

!- C3X Multi-Deck Convertible Merchandiser with four display levels is a Open Tall Vertical Case based on Hussmann Impact Excel C3X-LGE served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C3X Multi-Deck Convertible Merchandiser with four display levels, !- Name	[Based on Hussmann Impact Excel C3X-LGE]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1192,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,240 Btu/hr/ft = 9,920 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.11,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  41.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.6 W/ft]
  14.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.5 W/ft = 36 W]
  25.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  102.5,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [31.2 W/ft = 250 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]

!- C3X Multi-Deck Convertible Merchandiser with four display levels is a Open Tall Vertical Case based on Hussmann Impact Excel C3X-LGEP served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes : 

Refrigeration:Case,
  C3X Multi-Deck Convertible Merchandiser with four display levels, !- Name	[Based on Hussmann Impact Excel C3X-LGEP]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1101,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,145 Btu/hr/ft = 9,160 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.94,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  41.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.6 W/ft]
  14.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.5 W/ft = 36 W]
  25.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  102.5,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [31.2 W/ft = 250 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  78.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.0 W/ft = 192 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.67;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.45 lb/ft = 3.6 lb]

!- C4X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C4X-LE Dairy served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  C4X Multi-Deck Convertible Merchandiser,                  !- Name	[Based on Hussmann Impact Excel C4X-LE Dairy]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1370,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,425 Btu/hr/ft = 11,400 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.22,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  73.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [22.5 W/ft]
  29.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.0 W/ft = 72 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  94.5,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [28.8 W/ft = 230 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  0.57;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.39 lb/ft = 3.1 lb]

!- C4X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C4X-LE Meat  served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  C4X Multi-Deck Convertible Merchandiser,                  !- Name	[Based on Hussmann Impact Excel C4X-LE Meat ]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1514,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,575 Btu/hr/ft = 12,600 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -19.17,                                                   !- Case Operating Temperature {C}  [-3øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  73.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [22.5 W/ft]
  29.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.0 W/ft = 72 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  94.5,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [28.8 W/ft = 230 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.57;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.39 lb/ft = 3.1 lb]

!- C4X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C4X-LE Produce  served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  C4X Multi-Deck Convertible Merchandiser,                  !- Name	[Based on Hussmann Impact Excel C4X-LE Produce ]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1480,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,540 Btu/hr/ft = 12,320 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -17.78,                                                   !- Case Operating Temperature {C}  [0øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  73.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [22.5 W/ft]
  29.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.0 W/ft = 72 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  94.5,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [28.8 W/ft = 230 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  0.57;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.39 lb/ft = 3.1 lb]

!- C5X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C5NX-LE Dairy served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser,                  !- Name	[Based on Hussmann Impact Excel C5NX-LE Dairy]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1365,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,420 Btu/hr/ft = 11,360 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  64.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [19.5 W/ft]
  23.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  141.7,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [43.2 W/ft = 346 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  0.57;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.39 lb/ft = 3.1 lb]

!- C5X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C5NX-LE Deli served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser,                  !- Name	[Based on Hussmann Impact Excel C5NX-LE Deli]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1649,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,715 Btu/hr/ft = 13,720 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.56,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  64.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [19.5 W/ft]
  23.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  141.7,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [43.2 W/ft = 346 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.57;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.39 lb/ft = 3.1 lb]

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-E Dairy served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser,                  !- Name	[Based on Hussmann Impact Excel C5X-E Dairy]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1509,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,570 Btu/hr/ft = 12,560 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  76.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [23.3 W/ft]
  29.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.1 W/ft = 73 W]
  25.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  153.7,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [46.8 W/ft = 375 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  0.56;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.38 lb/ft = 3.0 lb]

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-E Meat served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser,                  !- Name	[Based on Hussmann Impact Excel C5X-E Meat]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1625,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,690 Btu/hr/ft = 13,520 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.94,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  76.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [23.3 W/ft]
  29.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.1 W/ft = 73 W]
  25.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  153.7,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [46.8 W/ft = 375 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.56;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.38 lb/ft = 3.0 lb]

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-E Produce served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser,                  !- Name	[Based on Hussmann Impact Excel C5X-E Produce]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1567,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,630 Btu/hr/ft = 13,040 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.81,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  76.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [23.3 W/ft]
  29.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.1 W/ft = 73 W]
  25.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  153.7,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [46.8 W/ft = 375 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  0.56;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.38 lb/ft = 3.0 lb]

!- C5X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C5X-EP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser,                  !- Name	[Based on Hussmann Impact Excel C5X-EP Dairy/Deli/Produce]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1365,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,420 Btu/hr/ft = 11,360 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.06,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  73.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [22.5 W/ft]
  29.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.0 W/ft = 72 W]
  23.8,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.3 W/ft]
  142.4,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [43.4 W/ft = 347 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.66;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.45 lb/ft = 3.6 lb]

!- C5X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C5X-EP Meat served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser,                  !- Name	[Based on Hussmann Impact Excel C5X-EP Meat]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1433,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,491 Btu/hr/ft = 11,928 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.50,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  73.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [22.5 W/ft]
  29.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.0 W/ft = 72 W]
  23.8,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.3 W/ft]
  142.4,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [43.4 W/ft = 347 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.00,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [23øF]
  0.66;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.45 lb/ft = 3.6 lb]

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-LE Dairy served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser,                  !- Name	[Based on Hussmann Impact Excel C5X-LE Dairy]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1528,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,590 Btu/hr/ft = 12,720 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.83,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  77.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [23.6 W/ft]
  29.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.1 W/ft = 73 W]
  26.1,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [8.0 W/ft]
  156.3,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [47.7 W/ft = 381 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  0.57;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.38 lb/ft = 3.0 lb]

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-LE Meat served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser,                  !- Name	[Based on Hussmann Impact Excel C5X-LE Meat]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1649,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,715 Btu/hr/ft = 13,720 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.28,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  77.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [23.6 W/ft]
  29.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.1 W/ft = 73 W]
  26.1,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [8.0 W/ft]
  156.3,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [47.7 W/ft = 381 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.57;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.38 lb/ft = 3.0 lb]

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-LE Produce served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser,                  !- Name	[Based on Hussmann Impact Excel C5X-LE Produce]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1586,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,650 Btu/hr/ft = 13,200 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.83,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  77.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [23.6 W/ft]
  29.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.1 W/ft = 73 W]
  26.1,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [8.0 W/ft]
  156.3,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [47.7 W/ft = 381 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  0.57;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.38 lb/ft = 3.0 lb]

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-LEPDairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser,                  !- Name	[Based on Hussmann Impact Excel C5X-LEPDairy/Deli/Produce]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1365,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,420 Btu/hr/ft = 11,360 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.56,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  73.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [22.5 W/ft]
  29.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.0 W/ft = 72 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  142.4,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [43.4 W/ft = 347 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.66;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.44 lb/ft = 3.5 lb]

!- C6X High Capacity, Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-E Dairy served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C6X High Capacity, Multi-Deck Convertible Merchandiser,   !- Name	[Based on Hussmann Impact Excel C6X-E Dairy]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1692,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,760 Btu/hr/ft = 14,080 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.89,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  73.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [22.5 W/ft]
  29.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.0 W/ft = 72 W]
  23.8,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.3 W/ft]
  142.4,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [43.4 W/ft = 347 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  0.58;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.39 lb/ft = 3.1 lb]

!- C6X High Capacity, Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-E Meat served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C6X High Capacity, Multi-Deck Convertible Merchandiser,   !- Name	[Based on Hussmann Impact Excel C6X-E Meat]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1783,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,855 Btu/hr/ft = 14,840 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.56,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  73.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [22.5 W/ft]
  29.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.0 W/ft = 72 W]
  23.8,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.3 W/ft]
  142.4,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [43.4 W/ft = 347 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.58;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.39 lb/ft = 3.1 lb]

!- C6X High Capacity, Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-E Produce served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C6X High Capacity, Multi-Deck Convertible Merchandiser,   !- Name	[Based on Hussmann Impact Excel C6X-E Produce]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1778,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,850 Btu/hr/ft = 14,800 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.56,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  73.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [22.5 W/ft]
  29.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.0 W/ft = 72 W]
  23.8,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.3 W/ft]
  142.4,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [43.4 W/ft = 347 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.58;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.39 lb/ft = 3.1 lb]

!- C6X High Capacity, Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-EP served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C6X High Capacity, Multi-Deck Convertible Merchandiser,   !- Name	[Based on Hussmann Impact Excel C6X-EP]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1351,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,405 Btu/hr/ft = 11,240 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.28,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  76.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [23.2 W/ft]
  29.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.1 W/ft = 73 W]
  25.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  152.7,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [46.5 W/ft = 372 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.66;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.44 lb/ft = 3.5 lb]

!- C6X High Capacity, Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-LE Dairy served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual caselights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C6X High Capacity, Multi-Deck Convertible Merchandiser,   !- Name	[Based on Hussmann Impact Excel C6X-LE Dairy]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1721,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,790 Btu/hr/ft = 14,320 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  76.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [23.2 W/ft]
  29.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.1 W/ft = 73 W]
  25.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  152.7,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [46.5 W/ft = 372 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  0.58;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.39 lb/ft = 3.1 lb]

!- C6X High Capacity, Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-LE Meat served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C6X High Capacity, Multi-Deck Convertible Merchandiser,   !- Name	[Based on Hussmann Impact Excel C6X-LE Meat]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1812,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,885 Btu/hr/ft = 15,080 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.56,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  76.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [23.2 W/ft]
  29.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.1 W/ft = 73 W]
  25.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  152.7,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [46.5 W/ft = 372 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.58;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.39 lb/ft = 3.1 lb]

!- C6X High Capacity, Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-LE Produce served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C6X High Capacity, Multi-Deck Convertible Merchandiser,   !- Name	[Based on Hussmann Impact Excel C6X-LE Produce]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1812,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,885 Btu/hr/ft = 15,080 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  76.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [23.2 W/ft]
  29.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.1 W/ft = 73 W]
  25.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  152.7,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [46.5 W/ft = 372 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.58;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.39 lb/ft = 3.1 lb]

!- C6X High Capacity, Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-LEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C6X High Capacity, Multi-Deck Convertible Merchandiser,   !- Name	[Based on Hussmann Impact Excel C6X-LEP Dairy/Deli/Produce]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1413,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,470 Btu/hr/ft = 11,760 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.83,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  76.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [23.2 W/ft]
  29.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.1 W/ft = 73 W]
  25.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  152.7,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [46.5 W/ft = 372 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.66;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.44 lb/ft = 3.5 lb]

!- C6XLRE High Capacity, Multi-Deck Convertible Merchandiser with Rear Load-In for Dairy and Deli is a Open Tall Vertical Case based on Hussmann Impact Excel C6X-LRE served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case light T8 canopy, other canopy options available, shelf lighting not recommended
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  C6XLRE High Capacity, Multi-Deck Convertible Merchandiser with Rear Load-In for Dairy and Deli, !- Name	[Based on Hussmann Impact Excel C6X-LRE]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1721,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,790 Btu/hr/ft = 14,320 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.33,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  82.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [25.0 W/ft]
  29.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.0 W/ft = 72 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  23.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.2 W/ft = 58 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.57;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.39 lb/ft = 3.1 lb]

!- D5X-ULEP Ultra Low Front Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D5X-ULEP served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  D5X-ULEP Ultra Low Front Multi-Deck Dairy/Deli Merchandiser, !- Name	[Based on Hussmann Impact Excel D5X-ULEP]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1452,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,510 Btu/hr/ft = 12,080 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  5.56,                                                     !- Case Operating Temperature {C}  [42øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  82.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [25.2 W/ft]
  29.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.1 W/ft = 73 W]
  25.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  127.2,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [38.8 W/ft = 310 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay20MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay20MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.67;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.45 lb/ft = 3.6 lb]

!- D5X-E Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D5X-E served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 29 W/ft.
!- Fan Notes : Capacity with peg shelves 1475 B/h-ft
!- Defrost Notes : 

Refrigeration:Case,
  D5X-E Multi-Deck Dairy/Deli Merchandiser,                 !- Name	[Based on Hussmann Impact Excel D5X-E]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1303,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,355 Btu/hr/ft = 10,840 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.22,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  41.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.6 W/ft]
  14.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.5 W/ft = 36 W]
  25.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  153.7,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [46.8 W/ft = 375 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]

!- D5X-EP Multi-Deck Dairy/Deli Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel D5X-EP served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  D5X-EP Multi-Deck Dairy/Deli Merchandiser,                !- Name	[Based on Hussmann Impact Excel D5X-EP]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1187,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,235 Btu/hr/ft = 9,880 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.11,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  41.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.7 W/ft]
  14.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.6 W/ft = 36 W]
  26.1,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [8.0 W/ft]
  166.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [50.8 W/ft = 407 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.68;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.46 lb/ft = 3.6 lb]

!- D5X-EP Multi-Deck Dairy/Deli Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel D5X-EP Peg Shelves (Deli Only) served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  D5X-EP Multi-Deck Dairy/Deli Merchandiser,                !- Name	[Based on Hussmann Impact Excel D5X-EP Peg Shelves (Deli Only)]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1331,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,385 Btu/hr/ft = 11,080 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.06,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  41.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.7 W/ft]
  14.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.6 W/ft = 36 W]
  26.1,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [8.0 W/ft]
  166.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [50.8 W/ft = 407 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.68;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.46 lb/ft = 3.6 lb]

!- D5X-HE Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D5X-HE served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Capacity with peg shelves 1400 B/h-ft
!- Defrost Notes : 

Refrigeration:Case,
  D5X-HE Multi-Deck Dairy/Deli Merchandiser,                !- Name	[Based on Hussmann Impact Excel D5X-HE]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1230,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,280 Btu/hr/ft = 10,240 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.33,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  41.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.5 W/ft]
  14.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.5 W/ft = 36 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  79.2,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [24.2 W/ft = 193 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]

!- D5X Multi-Deck Dairy/Deli Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel D5X-HEP served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan, Capacity with peg shelves 1315 B/h-ft
!- Defrost Notes : 

Refrigeration:Case,
  D5X Multi-Deck Dairy/Deli Merchandiser,                   !- Name	[Based on Hussmann Impact Excel D5X-HEP]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1120,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,165 Btu/hr/ft = 9,320 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -1.94,                                                    !- Case Operating Temperature {C}  [29øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  41.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.5 W/ft]
  14.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.5 W/ft = 36 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  141.7,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [43.2 W/ft = 346 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay40MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.57;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.39 lb/ft = 3.1 lb]

!- D5X-LE Multi-Deck Dairy/Deli Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel D5X-LE served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Capacity with peg shelves 1545 B/h-ft
!- Defrost Notes : 

Refrigeration:Case,
  D5X-LE Multi-Deck Dairy/Deli Merchandiser,                !- Name	[Based on Hussmann Impact Excel D5X-LE]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1370,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,425 Btu/hr/ft = 11,400 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.83,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  41.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.7 W/ft]
  14.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.6 W/ft = 36 W]
  26.1,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [8.0 W/ft]
  166.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [50.8 W/ft = 407 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]

!- D5X-LEP Multi-Deck Dairy/Deli Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel D5X-LEP served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  D5X-LEP Multi-Deck Dairy/Deli Merchandiser,               !- Name	[Based on Hussmann Impact Excel D5X-LEP]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1240,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,290 Btu/hr/ft = 10,320 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -1.94,                                                    !- Case Operating Temperature {C}  [29øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  41.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.7 W/ft]
  14.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.6 W/ft = 36 W]
  26.1,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [8.0 W/ft]
  166.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [50.8 W/ft = 407 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.68;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.46 lb/ft = 3.6 lb]

!- D5X-LEP Multi-Deck Dairy/Deli Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel D5X-LEP Peg Shelves (Deli Only) served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  D5X-LEP Multi-Deck Dairy/Deli Merchandiser,               !- Name	[Based on Hussmann Impact Excel D5X-LEP Peg Shelves (Deli Only)]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1389,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,445 Btu/hr/ft = 11,560 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.83,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  41.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.7 W/ft]
  14.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.6 W/ft = 36 W]
  26.1,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [8.0 W/ft]
  166.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [50.8 W/ft = 407 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.68;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.46 lb/ft = 3.6 lb]

!- D5XLRE Multi-Deck Dairy/Deli Merchandiser With Rear Sliding Doors and low front is a Open Vertical Case based on Hussmann Impact Excel D5XLRE  served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 4 rows T8, others available as low as 25 W/ft.
!- Fan Notes : Capacity with peg shelves 1690 B/h-ft
!- Defrost Notes : 

Refrigeration:Case,
  D5XLRE Multi-Deck Dairy/Deli Merchandiser With Rear Sliding Doors and low front, !- Name	[Based on Hussmann Impact Excel D5XLRE ]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1509,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,570 Btu/hr/ft = 12,560 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -1.94,                                                    !- Case Operating Temperature {C}  [29øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  82.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [25.2 W/ft]
  29.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.1 W/ft = 73 W]
  25.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  127.2,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [38.8 W/ft = 310 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]

!- D5XRRI Rear Roll-IN Dairy Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D5XRRI served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only,  Additional canopy lighting options available, no shelf lighting options.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  D5XRRI Rear Roll-IN Dairy Merchandiser,                   !- Name	[Based on Hussmann Impact Excel D5XRRI]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1764,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,835 Btu/hr/ft = 14,680 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.83,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  182.1,                                                    !- Standard Case Fan Power per Unit Length {W/m}  [55.5 W/ft]
  62.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [19.0 W/ft = 152 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  23.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.2 W/ft = 58 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay50MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay50MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]

!- D5XRRIS Rear Roll-IN Dairy Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D5XRRIS served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only,  Additional canopy lighting options available, no shelf lighting options.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  D5XRRIS Rear Roll-IN Dairy Merchandiser,                  !- Name	[Based on Hussmann Impact Excel D5XRRIS]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1764,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,835 Btu/hr/ft = 14,680 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  182.1,                                                    !- Standard Case Fan Power per Unit Length {W/m}  [55.5 W/ft]
  62.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [19.0 W/ft = 152 W]
  23.6,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.2 W/ft]
  23.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.2 W/ft = 58 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay50MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay50MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [21øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]

!- D6NX Narrow Footprint, Extra Tall Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D6NX-LE served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  D6NX Narrow Footprint, Extra Tall Multi-Deck Dairy/Deli Merchandiser, !- Name	[Based on Hussmann Impact Excel D6NX-LE]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1432,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,490 Btu/hr/ft = 11,920 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  82.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [25.2 W/ft]
  29.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.1 W/ft = 73 W]
  25.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  152.7,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [46.5 W/ft = 372 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]

!- D6NX Narrow Footprint, Extra Tall Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D6NX-LE Peg Shelves (Deli Only) served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  D6NX Narrow Footprint, Extra Tall Multi-Deck Dairy/Deli Merchandiser, !- Name	[Based on Hussmann Impact Excel D6NX-LE Peg Shelves (Deli Only)]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1620,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,685 Btu/hr/ft = 13,480 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  82.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [25.2 W/ft]
  29.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.1 W/ft = 73 W]
  25.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  152.7,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [46.5 W/ft = 372 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]

!- D6NX Narrow Footprint, Extra Tall Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D6NX-LEP served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  D6NX Narrow Footprint, Extra Tall Multi-Deck Dairy/Deli Merchandiser, !- Name	[Based on Hussmann Impact Excel D6NX-LEP]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1485,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,545 Btu/hr/ft = 12,360 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -22.22,                                                   !- Case Operating Temperature {C}  [-8øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  82.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [25.0 W/ft]
  29.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.0 W/ft = 72 W]
  23.8,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.3 W/ft]
  142.4,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [43.4 W/ft = 347 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.50;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.7 lb]

!- D6NX Narrow Footprint, Extra Tall Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D6NX-LEP Peg Shelves (Deli Only) served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  D6NX Narrow Footprint, Extra Tall Multi-Deck Dairy/Deli Merchandiser, !- Name	[Based on Hussmann Impact Excel D6NX-LEP Peg Shelves (Deli Only)]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1625,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,690 Btu/hr/ft = 13,520 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.56,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  82.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [25.0 W/ft]
  29.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.0 W/ft = 72 W]
  23.8,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.3 W/ft]
  142.4,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [43.4 W/ft = 347 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.50;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.7 lb]

!- D6X-ULEP Ultra Low Front Dairy Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D6X-ULEP served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  D6X-ULEP Ultra Low Front Dairy Merchandiser,              !- Name	[Based on Hussmann Impact Excel D6X-ULEP]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1576,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,640 Btu/hr/ft = 13,120 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.83,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  82.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [25.2 W/ft]
  29.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [9.1 W/ft = 73 W]
  25.5,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.8 W/ft]
  127.2,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [38.8 W/ft = 310 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay25MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched4PerDay25MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  0.67;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.45 lb/ft = 3.6 lb]

!- F Single Deck Wall Model Merchandiser  with solid front for Frozen Food is a Horizontal Case based on Hussmann Impact Excel F Frozen Food served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  F Single Deck Wall Model Merchandiser  with solid front for Frozen Food, !- Name	[Based on Hussmann Impact Excel F Frozen Food]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  360,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [375 Btu/hr/ft = 3,000 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.39,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.8 W/ft]
  5.2,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.6 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  32.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.0 W/ft = 80 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  656.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [200.0 W/ft  1,600 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost available at 30 W/ft capacity for drip down heaters with a 15 minute duration]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -28.89,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-20øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- F Single Deck Wall Model Merchandiser  with solid front for Ice Cream is a Horizontal Case based on Hussmann Impact Excel F Ice Cream served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  F Single Deck Wall Model Merchandiser  with solid front for Ice Cream, !- Name	[Based on Hussmann Impact Excel F Ice Cream]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  370,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [385 Btu/hr/ft = 3,080 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -27.78,                                                   !- Case Operating Temperature {C}  [-18øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.8 W/ft]
  5.2,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.6 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  32.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.0 W/ft = 80 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  656.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [200.0 W/ft  1,600 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost available at 30 W/ft capacity for drip down heaters with a 15 minute duration]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -34.44,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-30øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- F Single Deck Wall Model Merchandiser  with solid front for Medium Temp Products is a Horizontal Case based on Hussmann Impact Excel F Medium Temperature served by the Medium Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  F Single Deck Wall Model Merchandiser  with solid front for Medium Temp Products, !- Name	[Based on Hussmann Impact Excel F Medium Temperature]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  260,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [270 Btu/hr/ft = 2,160 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.28,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.8 W/ft]
  5.2,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.6 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  32.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.0 W/ft = 80 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  656.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [200.0 W/ft  1,600 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost not available]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -7.22,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [19øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- FI Intermediate Island Merchandiser with solid walls for Frozen Food is a Horizontal Case based on Hussmann Impact Excel F1 served by the Low Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  FI Intermediate Island Merchandiser with solid walls for Frozen Food, !- Name	[Based on Hussmann Impact Excel F1]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  461,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [480 Btu/hr/ft = 3,840 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.83,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  19.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.0 W/ft]
  6.6,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [2.0 W/ft = 16 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  32.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.0 W/ft = 80 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  787.4,                                                    !- Case Defrost Power per Unit Length {W/m}  [240.0 W/ft  1,920 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost available at 30 W/ft capacity for drip down heaters with a 15 minute duration]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -28.89,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-20øF]
  0.46;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.31 lb/ft = 2.5 lb]

!- F2XLG Low Temperature, Multi-Deck Merchandiser for Frozen Seafood and Meat is a Open Tall Vertical Case based on Hussmann Impact Excel F2XLG served by the Low Temp Blank.
!- NOTES : 2009 data sheet
!- Lighting Notes : Rated lighting 1 row T8 canopy, actual includes optional add 2 row canopy T8
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  F2XLG Low Temperature, Multi-Deck Merchandiser for Frozen Seafood and Meat, !- Name	[Based on Hussmann Impact Excel F2XLG]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1971,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [2,050 Btu/hr/ft = 16,400 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -20.56,                                                   !- Case Operating Temperature {C}  [-5øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  71.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [21.9 W/ft]
  71.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [21.9 W/ft = 175 W]
  28.7,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [8.7 W/ft]
  57.3,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [17.5 W/ft = 140 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  123.5,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [37.6 W/ft = 301 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  599.3,                                                    !- Case Defrost Power per Unit Length {W/m}  [182.7 W/ft  1,461 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost available  with an 18 minute duration - reheat heater energy of about 45 W/ft not included ]
  UserProvideDefSched4PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -26.67,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-16øF]
  0.64;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.43 lb/ft = 3.4 lb]

!- F6 Low Temperature, Multi-Deck Open Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel F6 served by the Low Temp Blank.
!- NOTES : Datasheet Feb 2002
!- Lighting Notes : Rated T8 1 row canopy and 1 row front rail, optional additional available
!- Fan Notes : Energy Efficient Fans with ECM; for gas defrost standard fans: 39 W/ft and ecm fans 20 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  F6 Low Temperature, Multi-Deck Open Merchandiser,         !- Name	[Based on Hussmann Impact Excel F6]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1432,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,490 Btu/hr/ft = 11,920 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -19.44,                                                   !- Case Operating Temperature {C}  [-3øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  119.3,                                                    !- Standard Case Fan Power per Unit Length {W/m}  [36.4 W/ft]
  93.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [28.5 W/ft = 228 W]
  34.0,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [10.4 W/ft]
  34.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [10.4 W/ft = 83 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  155.8,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [47.5 W/ft = 380 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1403.7,                                                   !- Case Defrost Power per Unit Length {W/m}  [427.8 W/ft  3,423 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  [Hot gas defrost 22 minutes; adjust fan energy per fan note; offtime defrost not applicable]
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -26.67,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-16øF]
  0.64;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.43 lb/ft = 3.4 lb]

!- F6L Low Temperature, Multi-Deck Open Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel F6L served by the Medium Temp Blank.
!- NOTES : Datasheet Feb 2002
!- Lighting Notes : Rated T8 1 row canopy and 1 row front rail, optional additional available
!- Fan Notes : Energy Efficient Fans with ECM; for gas defrost standard fans: 39 W/ft and ecm fans 20 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  F6L Low Temperature, Multi-Deck Open Merchandiser,        !- Name	[Based on Hussmann Impact Excel F6L]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1687,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,755 Btu/hr/ft = 14,040 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -25.00,                                                   !- Case Operating Temperature {C}  [-13øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  119.3,                                                    !- Standard Case Fan Power per Unit Length {W/m}  [36.4 W/ft]
  93.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [28.5 W/ft = 228 W]
  34.0,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [10.4 W/ft]
  34.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [10.4 W/ft = 83 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  155.8,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [47.5 W/ft = 380 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1403.7,                                                   !- Case Defrost Power per Unit Length {W/m}  [427.8 W/ft  3,423 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Schedule Name  [Hot gas defrost 22 minutes; adjust fan energy per fan note; offtime defrost not applicable]
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -26.67,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-16øF]
  0.64;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.43 lb/ft = 3.4 lb]

!- FG Single Deck Wall Model Merchandiser with glass front for Frozen Food is a Horizontal Case based on Hussmann Impact Excel FG Frozen Food served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  FG Single Deck Wall Model Merchandiser with glass front for Frozen Food, !- Name	[Based on Hussmann Impact Excel FG Frozen Food]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  404,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [420 Btu/hr/ft = 3,360 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.28,                                                    !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.8 W/ft]
  5.2,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.6 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  46.3,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [14.1 W/ft = 113 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  656.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [200.0 W/ft  1,600 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost available at 30 W/ft capacity for drip down heaters with a 15 minute duration]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -28.89,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-20øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- FG Single Deck Wall Model Merchandiser r with glass front for Ice Cream  is a Horizontal Case based on Hussmann Impact Excel FG Ice Cream served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  FG Single Deck Wall Model Merchandiser r with glass front for Ice Cream , !- Name	[Based on Hussmann Impact Excel FG Ice Cream]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  413,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [430 Btu/hr/ft = 3,440 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.28,                                                    !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.8 W/ft]
  5.2,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.6 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  46.3,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [14.1 W/ft = 113 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  656.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [200.0 W/ft  1,600 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost available at 30 W/ft capacity for drip down heaters with a 15 minute duration]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -34.44,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-30øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- FG Single Deck Wall Model Merchandiser r with glass front for Medium Temp Products is a Horizontal Case based on Hussmann Impact Excel FG Medium Temperature served by the Medium Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  FG Single Deck Wall Model Merchandiser r with glass front for Medium Temp Products, !- Name	[Based on Hussmann Impact Excel FG Medium Temperature]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  288,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [300 Btu/hr/ft = 2,400 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.89,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.8 W/ft]
  5.2,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.6 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  46.3,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [14.1 W/ft = 113 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  656.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [200.0 W/ft  1,600 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost not available]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -7.22,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [19øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- FIG Intermediate Island Merchandiser with glass walls for Frozen Food is a Open Tall Vertical Case based on Hussmann Impact Excel FIG Frozen Food served by the Low Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  FIG Intermediate Island Merchandiser with glass walls for Frozen Food, !- Name	[Based on Hussmann Impact Excel FIG Frozen Food]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  514,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [535 Btu/hr/ft = 4,280 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.28,                                                    !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  19.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.0 W/ft]
  6.6,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [2.0 W/ft = 16 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  68.2,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [20.8 W/ft = 166 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  787.4,                                                    !- Case Defrost Power per Unit Length {W/m}  [240.0 W/ft  1,920 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost available at 30 W/ft capacity for drip down heaters with a 15 minute duration]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -28.89,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-20øF]
  0.46;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.31 lb/ft = 2.5 lb]

!- FL5NX Excel Multi-Deck, Narrow Footprint Floral Merchandiser is a Open Vertical Case based on Hussmann Impact Excel FL5NX-LEP served by the Medium Temp Blank.
!- NOTES : 
!- Lighting Notes : Rated lighting 1 row T8 canopy, other options available
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes : 

Refrigeration:Case,
  FL5NX Excel Multi-Deck, Narrow Footprint Floral Merchandiser, !- Name	[Based on Hussmann Impact Excel FL5NX-LEP]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1298,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,350 Btu/hr/ft = 10,800 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.89,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  43.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [13.2 W/ft]
  15.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.8 W/ft = 38 W]
  26.1,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [8.0 W/ft]
  26.1,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [8.0 W/ft = 64 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  none,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay20MinEa,                        !- Case Defrost Schedule Name  [electric and hot gas defrost not recommended]
  UserProvideDefSched3PerDay20MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -2.22,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [28øF]
  0.66;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.44 lb/ft = 3.5 lb]

!- FN Narrow Island display with solid walls for Frozen Food is a Horizontal Case based on Hussmann Impact Excel FN Frozen Food served by the Low Temp Blank.
!- NOTES : 2009 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  FN Narrow Island display with solid walls for Frozen Food, !- Name	[Based on Hussmann Impact Excel FN Frozen Food]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  375,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [390 Btu/hr/ft = 3,120 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -8.33,                                                    !- Case Operating Temperature {C}  [17øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.8 W/ft]
  5.2,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.6 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  32.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.0 W/ft = 80 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  685.7,                                                    !- Case Defrost Power per Unit Length {W/m}  [209.0 W/ft  1,672 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost available at 30 W/ft capacity for drip down heaters with a 15 minute duration]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -28.89,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-20øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- FN Narrow Island display with solid walls for Ice Cream is a Horizontal Case based on Hussmann Impact Excel FN Ice Cream served by the Low Temp Blank.
!- NOTES : 2009 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  FN Narrow Island display with solid walls for Ice Cream,  !- Name	[Based on Hussmann Impact Excel FN Ice Cream]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  385,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [400 Btu/hr/ft = 3,200 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.00,                                                     !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.8 W/ft]
  5.2,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.6 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  32.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.0 W/ft = 80 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  685.7,                                                    !- Case Defrost Power per Unit Length {W/m}  [209.0 W/ft  1,672 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost available at 30 W/ft capacity for drip down heaters with a 15 minute duration]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -34.44,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-30øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- FN Narrow Island display with solid walls for medium temperature is a Horizontal Case based on Hussmann Impact Excel FN Medium Temperature served by the Medium Temp Blank.
!- NOTES : 2009 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  FN Narrow Island display with solid walls for medium temperature, !- Name	[Based on Hussmann Impact Excel FN Medium Temperature]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  269,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [280 Btu/hr/ft = 2,240 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.8 W/ft]
  5.2,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.6 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  32.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.0 W/ft = 80 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  685.7,                                                    !- Case Defrost Power per Unit Length {W/m}  [209.0 W/ft  1,672 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost not available]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -7.22,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [19øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- FNG Narrow, Glass Sided Island Merchandiser for Frozen is a Horizontal Case based on Hussmann Impact Excel FNG Frozen Food served by the Low Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  FNG Narrow, Glass Sided Island Merchandiser for Frozen,   !- Name	[Based on Hussmann Impact Excel FNG Frozen Food]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  442,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [460 Btu/hr/ft = 3,680 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.28,                                                    !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.8 W/ft]
  5.2,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.6 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  69.6,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [21.2 W/ft = 170 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  656.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [200.0 W/ft  1,600 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost available at 30 W/ft capacity for drip down heaters with a 15 minute duration]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -28.89,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-20øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- FNG Narrow, Glass Sided Island Merchandiser for Ice Cream is a Horizontal Case based on Hussmann Impact Excel FNG Ice Cream served by the Low Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  FNG Narrow, Glass Sided Island Merchandiser for Ice Cream, !- Name	[Based on Hussmann Impact Excel FNG Ice Cream]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  452,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [470 Btu/hr/ft = 3,760 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.8 W/ft]
  5.2,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.6 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  69.6,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [21.2 W/ft = 170 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  656.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [200.0 W/ft  1,600 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost available at 30 W/ft capacity for drip down heaters with a 15 minute duration]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -34.44,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-30øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- FNG Narrow, Glass Sided Island Merchandiser for Medium Temperature is a Horizontal Case based on Hussmann Impact Excel FNG Medium Temperature served by the Medium Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  FNG Narrow, Glass Sided Island Merchandiser for Medium Temperature, !- Name	[Based on Hussmann Impact Excel FNG Medium Temperature]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  284,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [295 Btu/hr/ft = 2,360 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.00,                                                     !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.8 W/ft]
  5.2,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.6 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  69.6,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [21.2 W/ft = 170 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  656.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [200.0 W/ft  1,600 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost not available]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -7.22,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [19øF]
  0.37;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.25 lb/ft = 2.0 lb]

!- FW Wide Island Display with Solid Walls for Frozen Food is a Horizontal Case based on Hussmann Impact Excel FW Frozen Food served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  FW Wide Island Display with Solid Walls for Frozen Food,  !- Name	[Based on Hussmann Impact Excel FW Frozen Food]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  509,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [530 Btu/hr/ft = 4,240 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.94,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  31.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.6 W/ft]
  10.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.2 W/ft = 26 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  65.6,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [20.0 W/ft = 160 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1371.4,                                                   !- Case Defrost Power per Unit Length {W/m}  [418.0 W/ft  3,344 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost available at 60 W/ft capacity for drip down heaters with a 15 minute duration]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -28.89,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-20øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]

!- FW Wide Island Display with Solid Walls for Ice Cream is a Horizontal Case based on Hussmann Impact Excel FW Ice Cream served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  FW Wide Island Display with Solid Walls for Ice Cream,    !- Name	[Based on Hussmann Impact Excel FW Ice Cream]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  553,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [575 Btu/hr/ft = 4,600 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  6.67,                                                     !- Case Operating Temperature {C}  [44øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  31.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.6 W/ft]
  10.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.2 W/ft = 26 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  65.6,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [20.0 W/ft = 160 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1371.4,                                                   !- Case Defrost Power per Unit Length {W/m}  [418.0 W/ft  3,344 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost available at 60 W/ft capacity for drip down heaters with a 15 minute duration]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -34.44,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-30øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]

!- FW Wide Island Display with Solid Walls for Medium Temperature is a Horizontal Case based on Hussmann Impact Excel FW Medium Temperature served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes : 

Refrigeration:Case,
  FW Wide Island Display with Solid Walls for Medium Temperature, !- Name	[Based on Hussmann Impact Excel FW Medium Temperature]
  blank,                                                    !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  399,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [415 Btu/hr/ft = 3,320 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -2.22,                                                    !- Case Operating Temperature {C}  [28øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  31.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.6 W/ft]
  10.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.2 W/ft = 26 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  65.6,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [20.0 W/ft = 160 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  constant,                                                 !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1371.4,                                                   !- Case Defrost Power per Unit Length {W/m}  [418.0 W/ft  3,344 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost not available]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -7.22,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [19øF]
  0.49;                                                     !- Average Refrigerant Charge Inventory {kg/m}  [0.33 lb/ft = 2.6 lb]



