!===============================================================================
!  SandiaPVdata.idf
!
!  Use these PV macro definitions for implementing
!  PV modules in an EnergyPlus input file.
!  Cut and paste these objects into your own input file.
!
!  Modification History:  03/09/2004 13:23:24 Autocreated File by Nick Long
!
!   Array composed of twelve Photowatt PW-1000 (95W/24V) mc-Si modules.
!   Modules use 24-V option and are wired in parallel. Photo shows
!   application in SP1200 stand-alone hybrid system integrated by
!   Sacred Power Corporation, Albuquerque, NM.
!   2001
!   mc-Si

PhotovoltaicPerformance:Sandia,
    12-PW100095W-Array,      !- Name
    10.78,                   !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    12,                      !- Number of Cells in Parallel {dimensionless}
    34.72,                   !- Short Circuit Current {A}
    43.32,                   !- Open Circuit Voltage {V}
    30.86,                   !- Current at Maximum Power Point {A}
    32.69,                   !- Voltage at Maximum Power Point {V}
    4.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -1.5e-04,                !- Sandia Database Parameter aImp {1/K}
    0.94,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.17,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.17,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.49,                    !- Diode Factor {dimensionless}
    -0.77,                   !- Sandia Database Parameter c 2 {dimensionless}
    -19.08,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.48,                   !- Sandia Database Parameter a {dimensionless}
    -0.08,                   !- Sandia Database Parameter b {dimensionless}
    0.97,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.03,                    !- Sandia Database Parameter c 5 {dimensionless}
    34.10,                   !- Sandia Database Parameter Ix0
    21.60,                   !- Sandia Database Parameter Ixx0
    1.10,                    !- Sandia Database Parameter c 6
    -0.10;                   !- Sandia Database Parameter c 7

!   Array composed of eight BP Solar BP-275 c-Si modules. Two modules
!   in series in each module string with four module strings in parallel.
!   Photo shows application in Firefly 600 stand-alone system integrated
!   by Energia Total, Ltd.
!   2000
!   c-Si
PhotovoltaicPerformance:Sandia,
    8-BP275-Array,           !- Name
    5.04,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    4,                       !- Number of Cells in Parallel {dimensionless}
    18.30,                   !- Short Circuit Current {A}
    43.15,                   !- Open Circuit Voltage {V}
    16.61,                   !- Current at Maximum Power Point {A}
    33.95,                   !- Voltage at Maximum Power Point {V}
    3.3e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -3.2e-04,                !- Sandia Database Parameter aImp {1/K}
    0.97,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.02,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.17,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.18,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.23,                    !- Diode Factor {dimensionless}
    -0.34,                   !- Sandia Database Parameter c 2 {dimensionless}
    -12.00,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.94,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    8.0875e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.097e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.48,                   !- Sandia Database Parameter a {dimensionless}
    -0.08,                   !- Sandia Database Parameter b {dimensionless}
    0.97,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.02,                    !- Sandia Database Parameter c 5 {dimensionless}
    18.00,                   !- Sandia Database Parameter Ix0
    11.60,                   !- Sandia Database Parameter Ixx0
    1.14,                    !- Sandia Database Parameter c 6
    -0.14;                   !- Sandia Database Parameter c 7

!   Array composed of eight Kyocera KC-80 mc-Si modules. Two modules
!   in series in each module string with four module strings in parallel.
!   Photo shows application in NTUA stand-alone system designed and
!   integrated by Kyocera Solar.
!   1999
!   mc-Si
PhotovoltaicPerformance:Sandia,
    8-KC80-Array,            !- Name
    5.14,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    4,                       !- Number of Cells in Parallel {dimensionless}
    18.00,                   !- Short Circuit Current {A}
    42.59,                   !- Open Circuit Voltage {V}
    16.54,                   !- Current at Maximum Power Point {A}
    33.64,                   !- Voltage at Maximum Power Point {V}
    8.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.5e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.97,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.02,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.16,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.16,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.46,                    !- Diode Factor {dimensionless}
    0.11,                    !- Sandia Database Parameter c 2 {dimensionless}
    -7.04,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.0049e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.8797e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.48,                   !- Sandia Database Parameter a {dimensionless}
    -0.08,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    17.70,                   !- Sandia Database Parameter Ix0
    11.76,                   !- Sandia Database Parameter Ixx0
    1.09,                    !- Sandia Database Parameter c 6
    -0.09;                   !- Sandia Database Parameter c 7

!   Module area = 0.828 m^2, (33.8 x 38.0). Weight = 12 kg (26 lb).
!   Module with 2 parallel strings of 36 (100 cm^2) EFG multicrystalline
!   silicon cells connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass sheet on front. Aluminum foil followed by Tedlar
!   sheet on back side. Module laminated with proprietary non-browning
!   encapsulant. Junction box with conduit provisions. Lead (Pb)
!   free solder for cell interconnects. Optional manufacturer installed
!   bypass diodes incorporated in junction box.
!   1999 (E)
!   EFG mc-Si
PhotovoltaicPerformance:Sandia,
    ASE-100-ATF-17_100,      !- Name
    0.82,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    6.40,                    !- Short Circuit Current {A}
    21.10,                   !- Open Circuit Voltage {V}
    5.80,                    !- Current at Maximum Power Point {A}
    17.20,                   !- Voltage at Maximum Power Point {V}
    7.8e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.0e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    3.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.29,                    !- Diode Factor {dimensionless}
    0.20,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.60,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -7.9402e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    5.2228e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.3142e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    6.32,                    !- Sandia Database Parameter Ix0
    4.12,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Module area = 0.828 m^2, (33.8 x 38.0). Weight = 12 kg (26 lb).
!   Module with 2 parallel strings of 36 (100 cm^2) EFG multicrystalline
!   silicon cells connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass sheet on front. Aluminum foil followed by Tedlar
!   sheet on back side. Module laminated with proprietary non-browning
!   encapsulant. Junction box with conduit provisions. Lead (Pb)
!   free solder for cell interconnects. Optional manufacturer installed
!   bypass diodes incorporated in junction box.
!   1999 (E)
!   EFG mc-Si
PhotovoltaicPerformance:Sandia,
    ASE-100-ATF-17_85,       !- Name
    0.82,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    5.60,                    !- Short Circuit Current {A}
    20.70,                   !- Open Circuit Voltage {V}
    5.10,                    !- Current at Maximum Power Point {A}
    16.80,                   !- Voltage at Maximum Power Point {V}
    7.8e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.0e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    3.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.29,                    !- Diode Factor {dimensionless}
    0.20,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.60,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -7.9402e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    5.2228e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.3142e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    5.53,                    !- Sandia Database Parameter Ix0
    3.65,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Module area = 0.828 m^2, (33.8 x 38.0). Weight = 12 kg (26 lb).
!   Module with 2 parallel strings of 36 (100 cm^2) EFG multicrystalline
!   silicon cells connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass sheet on front. Aluminum foil followed by Tedlar
!   sheet on back side. Module laminated with proprietary non-browning
!   encapsulant. Junction box with conduit provisions. Lead (Pb)
!   free solder for cell interconnects. Optional manufacturer installed
!   bypass diodes incorporated in junction box.
!   1999 (E)
!   EFG mc-Si
PhotovoltaicPerformance:Sandia,
    ASE-100-ATF-17_92,       !- Name
    0.82,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    6.00,                    !- Short Circuit Current {A}
    20.80,                   !- Open Circuit Voltage {V}
    5.40,                    !- Current at Maximum Power Point {A}
    17.00,                   !- Voltage at Maximum Power Point {V}
    7.8e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.0e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    3.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.29,                    !- Diode Factor {dimensionless}
    0.20,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.60,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -7.9402e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    5.2228e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.3142e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    5.93,                    !- Sandia Database Parameter Ix0
    3.86,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Module area = 0.828 m^2, (33.8 x 38.0). Weight = 12 kg (26 lb).
!   Module with 72 (100 cm^2) EFG multicrystalline silicon cells
!   connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass sheet on front. Aluminum foil followed by Tedlar
!   sheet on back side. Module laminated with proprietary non-browning
!   encapsulant. Junction box with conduit provisions. Lead (Pb)
!   free solder for cell interconnects. Optional manufacturer installed
!   bypass diodes incorporated in junction box.
!   1999 (E)
!   EFG mc-Si
PhotovoltaicPerformance:Sandia,
    ASE-100-ATF-34_100,      !- Name
    0.82,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.20,                    !- Short Circuit Current {A}
    42.20,                   !- Open Circuit Voltage {V}
    2.90,                    !- Current at Maximum Power Point {A}
    34.40,                   !- Voltage at Maximum Power Point {V}
    7.8e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.0e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    3.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.15,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.15,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.29,                    !- Diode Factor {dimensionless}
    0.20,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.60,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -7.9402e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    5.2228e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.3142e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.16,                    !- Sandia Database Parameter Ix0
    2.06,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Module area = 0.828 m^2, (33.8 x 38.0). Weight = 12 kg (26 lb).
!   Module with 72 (100 cm^2) EFG multicrystalline silicon cells
!   connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass sheet on front. Aluminum foil followed by Tedlar
!   sheet on back side. Module laminated with proprietary non-browning
!   encapsulant. Junction box with conduit provisions. Lead (Pb)
!   free solder for cell interconnects. Optional manufacturer installed
!   bypass diodes incorporated in junction box.
!   1999 (E)
!   EFG mc-Si
PhotovoltaicPerformance:Sandia,
    ASE-100-ATF-34_85,       !- Name
    0.82,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    2.80,                    !- Short Circuit Current {A}
    41.40,                   !- Open Circuit Voltage {V}
    2.50,                    !- Current at Maximum Power Point {A}
    33.60,                   !- Voltage at Maximum Power Point {V}
    7.8e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.0e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    3.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.15,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.15,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.29,                    !- Diode Factor {dimensionless}
    0.20,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.60,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -7.9402e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    5.2228e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.3142e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    2.76,                    !- Sandia Database Parameter Ix0
    1.78,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Module area = 0.828 m^2, (33.8 x 38.0). Weight = 12 kg (26 lb).
!   Module with 72 (100 cm^2) EFG multicrystalline silicon cells
!   connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass sheet on front. Aluminum foil followed by Tedlar
!   sheet on back side. Module laminated with proprietary non-browning
!   encapsulant. Junction box with conduit provisions. Lead (Pb)
!   free solder for cell interconnects. Optional manufacturer installed
!   bypass diodes incorporated in junction box.
!   1999 (E)
!   EFG mc-Si
PhotovoltaicPerformance:Sandia,
    ASE-100-ATF-34_92,       !- Name
    0.82,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.00,                    !- Short Circuit Current {A}
    41.60,                   !- Open Circuit Voltage {V}
    2.70,                    !- Current at Maximum Power Point {A}
    34.00,                   !- Voltage at Maximum Power Point {V}
    7.8e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.0e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    3.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.15,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.15,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.29,                    !- Diode Factor {dimensionless}
    0.20,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.60,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -7.9402e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    5.2228e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.3142e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    2.96,                    !- Sandia Database Parameter Ix0
    1.92,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Large area = 2.427 m^2, (50.5 x 74.5). Weight = 48 kg (107 lb).
!   Module with 216 (100 cm^2) EFG multicrystalline silicon cells,
!   36 in series string, 6 parallel strings. Aluminum frame, low-iron
!   cerium-containing tempered glass sheets front and back, module
!   laminated with proprietary non-browning encapsulant. Completely
!   sealed and potted junction box with quick-connect pigtails. Lead
!   (Pb) free solder. Six bypass diodes incorporated in junction
!   box.
!   1999 (E)
!   EFG mc-Si
PhotovoltaicPerformance:Sandia,
    ASE-300-DGF-17_265,      !- Name
    2.42,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    6,                       !- Number of Cells in Parallel {dimensionless}
    17.30,                   !- Short Circuit Current {A}
    20.70,                   !- Open Circuit Voltage {V}
    15.80,                   !- Current at Maximum Power Point {A}
    16.80,                   !- Voltage at Maximum Power Point {V}
    9.2e-04,                 !- Sandia Database Parameter aIsc {1/K}
    3.6e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    6.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.28,                    !- Diode Factor {dimensionless}
    6.258e-03,               !- Sandia Database Parameter c 2 {dimensionless}
    -7.69,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -7.9402e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    5.2228e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.3142e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    2.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    17.10,                   !- Sandia Database Parameter Ix0
    11.30,                   !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Large area = 2.427 m^2, (50.5 x 74.5). Weight = 48 kg (107 lb).
!   Module with 216 (100 cm^2) EFG multicrystalline silicon cells,
!   36 in series string, 6 parallel strings. Aluminum frame, low-iron
!   cerium-containing tempered glass sheets front and back, module
!   laminated with proprietary non-browning encapsulant. Completely
!   sealed and potted junction box with quick-connect pigtails. Lead
!   (Pb) free solder. Six bypass diodes incorporated in junction
!   box.
!   1999 (E)
!   EFG mc-Si
PhotovoltaicPerformance:Sandia,
    ASE-300-DGF-17_285,      !- Name
    2.42,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    6,                       !- Number of Cells in Parallel {dimensionless}
    18.40,                   !- Short Circuit Current {A}
    20.80,                   !- Open Circuit Voltage {V}
    16.80,                   !- Current at Maximum Power Point {A}
    17.00,                   !- Voltage at Maximum Power Point {V}
    9.2e-04,                 !- Sandia Database Parameter aIsc {1/K}
    3.6e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    6.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.28,                    !- Diode Factor {dimensionless}
    6.258e-03,               !- Sandia Database Parameter c 2 {dimensionless}
    -7.69,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -7.9402e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    5.2228e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.3142e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    2.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    18.20,                   !- Sandia Database Parameter Ix0
    12.00,                   !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Large area = 2.427 m^2, (50.5 x 74.5). Weight = 48 kg (107 lb).
!   Module with 216 (100 cm^2) EFG multicrystalline silicon cells,
!   36 in series string, 6 parallel strings. Aluminum frame, low-iron
!   cerium-containing tempered glass sheets front and back, module
!   laminated with proprietary non-browning encapsulant. Completely
!   sealed and potted junction box with quick-connect pigtails. Lead
!   (Pb) free solder. Six bypass diodes incorporated in junction
!   box.
!   1999 (E)
!   EFG mc-Si
PhotovoltaicPerformance:Sandia,
    ASE-300-DGF-17_300,      !- Name
    2.42,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    6,                       !- Number of Cells in Parallel {dimensionless}
    19.10,                   !- Short Circuit Current {A}
    21.10,                   !- Open Circuit Voltage {V}
    17.40,                   !- Current at Maximum Power Point {A}
    17.20,                   !- Voltage at Maximum Power Point {V}
    9.2e-04,                 !- Sandia Database Parameter aIsc {1/K}
    3.6e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    6.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.28,                    !- Diode Factor {dimensionless}
    6.258e-03,               !- Sandia Database Parameter c 2 {dimensionless}
    -7.69,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -7.9402e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    5.2228e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.3142e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    2.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    18.90,                   !- Sandia Database Parameter Ix0
    12.50,                   !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Large area = 2.427 m^2, (50.5 x 74.5). Weight = 48 kg (107 lb).
!   Module with 216 (100 cm^2) EFG multicrystalline silicon cells,
!   108 in series string, 2 parallel strings. Aluminum frame, low-iron
!   cerium-containing tempered glass sheets front and back, module
!   laminated with proprietary non-browning encapsulant. Completely
!   sealed and potted junction box with quick-connect pigtails. Lead
!   (Pb) free solder. Six bypass diodes incorporated in junction
!   box.
!   1995
!   EFG mc-Si
PhotovoltaicPerformance:Sandia,
    ASE-300-DGF-50,          !- Name
    2.43,                    !- Active Area {m2}
    108,                     !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    6.34,                    !- Short Circuit Current {A}
    63.36,                   !- Open Circuit Voltage {V}
    5.78,                    !- Current at Maximum Power Point {A}
    50.24,                   !- Voltage at Maximum Power Point {V}
    1.0e-03,                 !- Sandia Database Parameter aIsc {1/K}
    3.4e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    6.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.22,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.23,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.28,                    !- Diode Factor {dimensionless}
    6.258e-03,               !- Sandia Database Parameter c 2 {dimensionless}
    -7.69,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -7.9402e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    5.2228e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.3142e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    2.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    6.25,                    !- Sandia Database Parameter Ix0
    4.02,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Large area = 2.427 m^2, (50.5 x 74.5). Weight = 48 kg (107 lb).
!   Module with 216 (100 cm^2) EFG multicrystalline silicon cells,
!   108 in series string, 2 parallel strings. Aluminum frame, low-iron
!   cerium-containing tempered glass sheets front and back, module
!   laminated with proprietary non-browning encapsulant. Completely
!   sealed and potted junction box with quick-connect pigtails. Lead
!   (Pb) free solder. Six bypass diodes incorporated in junction
!   box.
!   1999 (E)
!   EFG mc-Si
PhotovoltaicPerformance:Sandia,
    ASE-300-DGF-50_265,      !- Name
    2.42,                    !- Active Area {m2}
    108,                     !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    5.80,                    !- Short Circuit Current {A}
    62.00,                   !- Open Circuit Voltage {V}
    5.30,                    !- Current at Maximum Power Point {A}
    50.00,                   !- Voltage at Maximum Power Point {V}
    9.2e-04,                 !- Sandia Database Parameter aIsc {1/K}
    3.6e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    6.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.22,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.23,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.28,                    !- Diode Factor {dimensionless}
    6.258e-03,               !- Sandia Database Parameter c 2 {dimensionless}
    -7.69,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -7.9402e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    5.2228e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.3142e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    2.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    5.74,                    !- Sandia Database Parameter Ix0
    3.90,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Large area = 2.427 m^2, (50.5 x 74.5). Weight = 48 kg (107 lb).
!   Module with 216 (100 cm^2) EFG multicrystalline silicon cells,
!   108 in series string, 2 parallel strings. Aluminum frame, low-iron
!   cerium-containing tempered glass sheets front and back, module
!   laminated with proprietary non-browning encapsulant. Completely
!   sealed and potted junction box with quick-connect pigtails. Lead
!   (Pb) free solder. Six bypass diodes incorporated in junction
!   box.
!   1999 (E)
!   EFG mc-Si
PhotovoltaicPerformance:Sandia,
    ASE-300-DGF-50_285,      !- Name
    2.42,                    !- Active Area {m2}
    108,                     !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    6.20,                    !- Short Circuit Current {A}
    62.50,                   !- Open Circuit Voltage {V}
    5.60,                    !- Current at Maximum Power Point {A}
    50.50,                   !- Voltage at Maximum Power Point {V}
    9.2e-04,                 !- Sandia Database Parameter aIsc {1/K}
    3.6e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    6.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.22,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.23,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.28,                    !- Diode Factor {dimensionless}
    6.258e-03,               !- Sandia Database Parameter c 2 {dimensionless}
    -7.69,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -7.9402e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    5.2228e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.3142e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    2.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    6.13,                    !- Sandia Database Parameter Ix0
    4.02,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Large area = 2.427 m^2, (50.5 x 74.5). Weight = 48 kg (107 lb).
!   Module with 216 (100 cm^2) EFG multicrystalline silicon cells,
!   108 in series string, 2 parallel strings. Aluminum frame, low-iron
!   cerium-containing tempered glass sheets front and back, module
!   laminated with proprietary non-browning encapsulant. Completely
!   sealed and potted junction box with quick-connect pigtails. Lead
!   (Pb) free solder. Six bypass diodes incorporated in junction
!   box.
!   1999 (E)
!   EFG mc-Si
PhotovoltaicPerformance:Sandia,
    ASE-300-DGF-50_300,      !- Name
    2.42,                    !- Active Area {m2}
    108,                     !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    6.50,                    !- Short Circuit Current {A}
    63.30,                   !- Open Circuit Voltage {V}
    5.90,                    !- Current at Maximum Power Point {A}
    51.00,                   !- Voltage at Maximum Power Point {V}
    9.2e-04,                 !- Sandia Database Parameter aIsc {1/K}
    3.6e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    6.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.22,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.23,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.28,                    !- Diode Factor {dimensionless}
    6.258e-03,               !- Sandia Database Parameter c 2 {dimensionless}
    -7.69,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -7.9402e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    5.2228e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.3142e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    2.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    6.43,                    !- Sandia Database Parameter Ix0
    4.24,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Module area = 0.435 m^2, (17.8 x 38.0). Weight = 6.1 kg (13.5
!   lb). Module with 36 (100 cm^2) EFG multicrystalline silicon cells
!   connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass sheet on front and aluminum foil back, module
!   laminated with proprietary non-browning encapsulant. Junction
!   box with conduit provisions. Lead (Pb) free solder for cell interconnects.
!   Optional manufacturer installed bypass diodes incorporated in
!   junction box.
!   1997
!   EFG mc-Si
PhotovoltaicPerformance:Sandia,
    ASE-50-ALF-17,           !- Name
    0.43,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.09,                    !- Short Circuit Current {A}
    21.20,                   !- Open Circuit Voltage {V}
    2.82,                    !- Current at Maximum Power Point {A}
    17.05,                   !- Voltage at Maximum Power Point {V}
    6.8e-04,                 !- Sandia Database Parameter aIsc {1/K}
    2.2e-05,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    3.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.29,                    !- Diode Factor {dimensionless}
    0.20,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.60,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -7.9402e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    5.2228e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.3142e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    2.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.07,                    !- Sandia Database Parameter Ix0
    2.00,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Module area = 0.435 m^2, (17.8 x 38.0). Weight = 6.1 kg (13.5
!   lb). Module with 36 (100 cm^2) EFG multicrystalline silicon cells
!   connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass sheet on front. Aluminum foil followed by Tedlar
!   sheet on back side. Module laminated with proprietary non-browning
!   encapsulant. Junction box with conduit provisions. Lead (Pb)
!   free solder for cell interconnects. Optional manufacturer installed
!   bypass diodes incorporated in junction box.
!   1999 (E)
!   EFG mc-Si
PhotovoltaicPerformance:Sandia,
    ASE-50-ATF-17_45,        !- Name
    0.43,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    2.90,                    !- Short Circuit Current {A}
    20.70,                   !- Open Circuit Voltage {V}
    2.65,                    !- Current at Maximum Power Point {A}
    17.00,                   !- Voltage at Maximum Power Point {V}
    7.8e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.0e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    3.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.29,                    !- Diode Factor {dimensionless}
    0.20,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.60,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -7.9402e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    5.2228e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.3142e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    2.86,                    !- Sandia Database Parameter Ix0
    1.85,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Module area = 0.435 m^2, (17.8 x 38.0). Weight = 6.1 kg (13.5
!   lb). Module with 36 (100 cm^2) EFG multicrystalline silicon cells
!   connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass sheet on front. Aluminum foil followed by Tedlar
!   sheet on back side. Module laminated with proprietary non-browning
!   encapsulant. Junction box with conduit provisions. Lead (Pb)
!   free solder for cell interconnects. Optional manufacturer installed
!   bypass diodes incorporated in junction box.
!   1999 (E)
!   EFG mc-Si
PhotovoltaicPerformance:Sandia,
    ASE-50-ATF-17_50,        !- Name
    0.43,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.20,                    !- Short Circuit Current {A}
    21.10,                   !- Open Circuit Voltage {V}
    2.90,                    !- Current at Maximum Power Point {A}
    17.20,                   !- Voltage at Maximum Power Point {V}
    7.8e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.0e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    3.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.29,                    !- Diode Factor {dimensionless}
    0.20,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.60,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -7.9402e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    5.2228e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.3142e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.16,                    !- Sandia Database Parameter Ix0
    2.04,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Area = 0.974 m^2, (26.0 x 58.1). Weight = 11.9 kg (26.1 lb).
!   Module with 36 large-area (240 cm^2) crystalline silicon cells
!   connected in series. Anodized aluminum frame, tempered glass
!   front sheet, Tedlar backsheet, module laminated with EVA. Junction
!   box with dual bypass diodes, and conduit provisions.
!   2000 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    AstroPower_AP-100,       !- Name
    0.97,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    7.20,                    !- Short Circuit Current {A}
    20.10,                   !- Open Circuit Voltage {V}
    6.20,                    !- Current at Maximum Power Point {A}
    16.10,                   !- Voltage at Maximum Power Point {V}
    3.3e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -4.2e-04,                !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    3.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.40,                    !- Diode Factor {dimensionless}
    -0.17,                   !- Sandia Database Parameter c 2 {dimensionless}
    -11.06,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    7.2504e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.0182e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    7.00,                    !- Sandia Database Parameter Ix0
    4.32,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 0.974 m^2, (26.0 x 58.1). Weight = 11.9 kg (26.1 lb).
!   Module with 36 large-area (240 cm^2) crystalline silicon cells
!   connected in series. Anodized aluminum frame, tempered glass
!   front sheet, Tedlar backsheet, module laminated with EVA. Junction
!   box with dual bypass diodes, and conduit provisions.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    AstroPower_AP-110,       !- Name
    0.97,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    7.50,                    !- Short Circuit Current {A}
    20.70,                   !- Open Circuit Voltage {V}
    6.60,                    !- Current at Maximum Power Point {A}
    16.70,                   !- Voltage at Maximum Power Point {V}
    3.3e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -4.2e-04,                !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    3.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.40,                    !- Diode Factor {dimensionless}
    -0.17,                   !- Sandia Database Parameter c 2 {dimensionless}
    -11.06,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    7.2504e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.0182e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    7.30,                    !- Sandia Database Parameter Ix0
    4.60,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 0.974 m^2, (26.0 x 58.1). Weight = 11.9 kg (26.1 lb).
!   Module with 36 large-area (240 cm^2) crystalline silicon cells
!   connected in series. Anodized aluminum frame, tempered glass
!   front sheet, Tedlar backsheet, module laminated with EVA. Junction
!   box with dual bypass diodes, and conduit provisions.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    AstroPower_AP-120,       !- Name
    0.97,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    7.70,                    !- Short Circuit Current {A}
    21.00,                   !- Open Circuit Voltage {V}
    7.10,                    !- Current at Maximum Power Point {A}
    16.90,                   !- Voltage at Maximum Power Point {V}
    3.2e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -4.7e-04,                !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    3.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.40,                    !- Diode Factor {dimensionless}
    -0.17,                   !- Sandia Database Parameter c 2 {dimensionless}
    -11.06,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    7.2504e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.0182e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    7.55,                    !- Sandia Database Parameter Ix0
    5.00,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 0.974 m^2, (26.0 x 58.1). Weight = 11.9 kg (26.1 lb).
!   Module with 36 large-area (240 cm^2) crystalline silicon cells
!   connected in series. Anodized aluminum frame, tempered glass
!   front sheet, Tedlar backsheet, module laminated with EVA. Junction
!   box with installed bypass diodes, and conduit provisions.
!   1998
!   c-Si
PhotovoltaicPerformance:Sandia,
    AstroPower_AP-1206,      !- Name
    0.97,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    7.40,                    !- Short Circuit Current {A}
    21.19,                   !- Open Circuit Voltage {V}
    6.62,                    !- Current at Maximum Power Point {A}
    16.36,                   !- Voltage at Maximum Power Point {V}
    3.3e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -4.2e-04,                !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    3.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.40,                    !- Diode Factor {dimensionless}
    -0.17,                   !- Sandia Database Parameter c 2 {dimensionless}
    -11.06,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    7.2504e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.0182e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    7.26,                    !- Sandia Database Parameter Ix0
    4.67,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 0.567 m^2, (26.0 x33.8). Weight = 7.5 kg (16.6 lb). Module
!   with 40 (120 cm^2) crystalline silicon cells connected in series.
!   Anodized aluminum frame, tempered glass front sheet, Tedlar backsheet,
!   module laminated with EVA. Junction box with installed bypass
!   diodes.
!   2000 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    AstroPower_AP-50,        !- Name
    0.56,                    !- Active Area {m2}
    40,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.30,                    !- Short Circuit Current {A}
    21.50,                   !- Open Circuit Voltage {V}
    3.00,                    !- Current at Maximum Power Point {A}
    16.70,                   !- Voltage at Maximum Power Point {V}
    3.3e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -4.2e-04,                !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    3.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.09,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.40,                    !- Diode Factor {dimensionless}
    -0.17,                   !- Sandia Database Parameter c 2 {dimensionless}
    -11.06,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    7.2504e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.0182e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.25,                    !- Sandia Database Parameter Ix0
    2.15,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 0.631 m^2, (20.7 x 47.2). Weight = 8.2 kg (18.1 lb).
!   Module with 36 (150 cm^2) crystalline silicon cells connected
!   in series. Anodized aluminum frame, tempered glass front sheet,
!   Tedlar backsheet, module laminated with EVA. Junction box with
!   installed bypass diodes, and conduit provisions.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    AstroPower_AP-65,        !- Name
    0.63,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.60,                    !- Short Circuit Current {A}
    20.50,                   !- Open Circuit Voltage {V}
    4.00,                    !- Current at Maximum Power Point {A}
    16.30,                   !- Voltage at Maximum Power Point {V}
    7.7e-05,                 !- Sandia Database Parameter aIsc {1/K}
    -8.6e-04,                !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    3.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.40,                    !- Diode Factor {dimensionless}
    -0.17,                   !- Sandia Database Parameter c 2 {dimensionless}
    -11.06,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    7.2504e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.0182e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    4.47,                    !- Sandia Database Parameter Ix0
    2.78,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 0.631 m^2, (20.7 x 47.2). Weight = 8.2 kg (18.1 lb).
!   Module with 36 (150 cm^2) crystalline silicon cells connected
!   in series. Anodized aluminum frame, tempered glass front sheet,
!   Tedlar backsheet, module laminated with EVA. Junction box with
!   installed bypass diodes, and conduit provisions.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    AstroPower_AP-75,        !- Name
    0.63,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.80,                    !- Short Circuit Current {A}
    21.00,                   !- Open Circuit Voltage {V}
    4.40,                    !- Current at Maximum Power Point {A}
    17.00,                   !- Voltage at Maximum Power Point {V}
    1.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -6.1e-04,                !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    3.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.40,                    !- Diode Factor {dimensionless}
    -0.17,                   !- Sandia Database Parameter c 2 {dimensionless}
    -11.06,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    7.2504e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.0182e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    4.75,                    !- Sandia Database Parameter Ix0
    3.05,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 0.974 m^2, (26.0 x 58.1). Weight = 11.9 kg (26.1 lb).
!   Module with 36 large-area (240 cm^2) Silicon-Film polycrystalline
!   silicon cells connected in series. Anodized aluminum frame, tempered
!   glass front sheet, Tedlar backsheet, module laminated with EVA.
!   Junction box with installed bypass diodes, and conduit provisions.
!   1997
!   Si-Film
PhotovoltaicPerformance:Sandia,
    AstroPower_AP-8225,      !- Name
    0.97,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    5.73,                    !- Short Circuit Current {A}
    19.87,                   !- Open Circuit Voltage {V}
    5.18,                    !- Current at Maximum Power Point {A}
    15.34,                   !- Voltage at Maximum Power Point {V}
    7.6e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -4.0e-05,                !- Sandia Database Parameter aImp {1/K}
    0.95,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.04,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.60,                    !- Diode Factor {dimensionless}
    0.09,                    !- Sandia Database Parameter c 2 {dimensionless}
    -7.54,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.7513e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -5.1288e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.96,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.03,                    !- Sandia Database Parameter c 5 {dimensionless}
    5.67,                    !- Sandia Database Parameter Ix0
    3.53,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 0.566 m^2, (26.0 x 33.8). Weight = 7.5 kg (16.6 lb).
!   Module with 40 (120 cm^2) Silicon-Film polycrystalline silicon
!   cells connected in series. Anodized aluminum frame, tempered
!   glass front sheet, Tedlar backsheet, module laminated with EVA.
!   Junction box with installed bypass diodes, and conduit provisions.
!   1999 (E)
!   Si-Film
PhotovoltaicPerformance:Sandia,
    AstroPower_APX-45,       !- Name
    0.56,                    !- Active Area {m2}
    40,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    2.90,                    !- Short Circuit Current {A}
    21.90,                   !- Open Circuit Voltage {V}
    2.60,                    !- Current at Maximum Power Point {A}
    17.30,                   !- Voltage at Maximum Power Point {V}
    7.6e-04,                 !- Sandia Database Parameter aIsc {1/K}
    3.0e-05,                 !- Sandia Database Parameter aImp {1/K}
    0.95,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.04,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.09,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.60,                    !- Diode Factor {dimensionless}
    0.09,                    !- Sandia Database Parameter c 2 {dimensionless}
    -7.54,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.7513e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -5.1288e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.96,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.03,                    !- Sandia Database Parameter c 5 {dimensionless}
    2.86,                    !- Sandia Database Parameter Ix0
    1.77,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 1.078 m^2, (26.0 x 64.3). Weight = 13.7 kg (30.2 lb).
!   Module with 40 large-area (240 cm^2) Silicon-Film polycrystalline
!   silicon cells connected in series. Anodized aluminum frame, tempered
!   glass front sheet, Tedlar backsheet, module laminated with EVA.
!   Junction box with installed bypass diodes, and conduit provisions.
!   1999 (E)
!   Si-Film
PhotovoltaicPerformance:Sandia,
    AstroPower_APX-90,       !- Name
    1.07,                    !- Active Area {m2}
    40,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    5.80,                    !- Short Circuit Current {A}
    21.90,                   !- Open Circuit Voltage {V}
    5.20,                    !- Current at Maximum Power Point {A}
    17.30,                   !- Voltage at Maximum Power Point {V}
    7.6e-04,                 !- Sandia Database Parameter aIsc {1/K}
    3.0e-05,                 !- Sandia Database Parameter aImp {1/K}
    0.95,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.04,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.09,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.60,                    !- Diode Factor {dimensionless}
    0.09,                    !- Sandia Database Parameter c 2 {dimensionless}
    -7.54,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.7513e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -5.1288e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.96,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.03,                    !- Sandia Database Parameter c 5 {dimensionless}
    5.74,                    !- Sandia Database Parameter Ix0
    3.55,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 1.26 m^2, (31.1 x 62.8). Weight = 20.5 kg (45 lb). Module
!   with 72 (145 cm^2) crystalline silicon cells connected in series.
!   Available with or without anodized aluminum frame, tempered glass
!   front sheet, trilayer TPT backsheet, module laminated with EVA
!   encapsulant, MultiContact (quick connect) wiring.
!   2000 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    BP_Solar_BP2140S,        !- Name
    1.26,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.48,                    !- Short Circuit Current {A}
    42.80,                   !- Open Circuit Voltage {V}
    4.16,                    !- Current at Maximum Power Point {A}
    34.00,                   !- Voltage at Maximum Power Point {V}
    4.0e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -5.0e-04,                !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.17,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.17,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.38,                    !- Diode Factor {dimensionless}
    0.09,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.79,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.94,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    8.0875e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.097e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    7.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    4.47,                    !- Sandia Database Parameter Ix0
    3.05,                    !- Sandia Database Parameter Ixx0
    1.10,                    !- Sandia Database Parameter c 6
    -0.10;                   !- Sandia Database Parameter c 7

!   Area = 1.26 m^2, (31.1 x 62.8). Weight = 20.5 kg (45 lb). Module
!   with 72 (145 cm^2) crystalline silicon cells connected in series.
!   Available with or without anodized aluminum frame, tempered glass
!   front sheet, trilayer TPT backsheet, module laminated with EVA
!   encapsulant, MultiContact (quick connect) wiring.
!   2000 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    BP_Solar_BP2150S,        !- Name
    1.26,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.75,                    !- Short Circuit Current {A}
    42.80,                   !- Open Circuit Voltage {V}
    4.45,                    !- Current at Maximum Power Point {A}
    34.00,                   !- Voltage at Maximum Power Point {V}
    4.0e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -5.0e-04,                !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.17,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.17,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.38,                    !- Diode Factor {dimensionless}
    0.09,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.79,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.94,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    8.0875e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.097e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    7.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    4.74,                    !- Sandia Database Parameter Ix0
    3.30,                    !- Sandia Database Parameter Ixx0
    1.10,                    !- Sandia Database Parameter c 6
    -0.10;                   !- Sandia Database Parameter c 7

!   Area = 0.630 m^2, (20.9 x 46.8). Weight = 7.5 kg (16.5 lb).
!   Module with 36 (145 cm^2) crystalline silicon cells connected
!   in series. Available with or without anodized aluminum frame,
!   tempered glass front sheet, trilayer TPT backsheet, module laminated
!   with EVA encapsulant.
!   2000 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    BP_Solar_BP270,          !- Name
    0.63,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.48,                    !- Short Circuit Current {A}
    21.40,                   !- Open Circuit Voltage {V}
    4.16,                    !- Current at Maximum Power Point {A}
    17.00,                   !- Voltage at Maximum Power Point {V}
    4.0e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -5.0e-04,                !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.38,                    !- Diode Factor {dimensionless}
    0.09,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.79,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.94,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    8.0875e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.097e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    7.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    4.47,                    !- Sandia Database Parameter Ix0
    3.05,                    !- Sandia Database Parameter Ixx0
    1.10,                    !- Sandia Database Parameter c 6
    -0.10;                   !- Sandia Database Parameter c 7

!   Area = 0.630 m^2, (20.9 x 46.8). Weight = 7.5 kg (16.5 lb).
!   Module with 36 (145 cm^2) crystalline silicon cells connected
!   in series. Available with or without anodized aluminum frame,
!   tempered glass front sheet, trilayer TPT backsheet, module laminated
!   with EVA encapsulant.
!   2000 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    BP_Solar_BP275,          !- Name
    0.63,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.75,                    !- Short Circuit Current {A}
    21.40,                   !- Open Circuit Voltage {V}
    4.45,                    !- Current at Maximum Power Point {A}
    17.00,                   !- Voltage at Maximum Power Point {V}
    4.0e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -5.0e-04,                !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.38,                    !- Diode Factor {dimensionless}
    0.09,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.79,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.94,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    8.0875e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.097e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    7.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    4.74,                    !- Sandia Database Parameter Ix0
    3.30,                    !- Sandia Database Parameter Ixx0
    1.10,                    !- Sandia Database Parameter c 6
    -0.10;                   !- Sandia Database Parameter c 7

!   Area = 1.09 m^2, (31.7 x 53.1). Weight = 13.0 kg (28.6 lb).
!   Module with 60 (145 cm^2) laser-grooved buried-grid crystalline
!   silicon cells connected in series. Unframed laminate, tempered
!   glass front sheet, trilayer TPT backsheet, module laminated with
!   EVA, MultiContact (quick connect) wiring.
!   2000 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    BP_Solar_BP5130,         !- Name
    1.09,                    !- Active Area {m2}
    60,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.80,                    !- Short Circuit Current {A}
    36.30,                   !- Open Circuit Voltage {V}
    4.50,                    !- Current at Maximum Power Point {A}
    29.80,                   !- Voltage at Maximum Power Point {V}
    8.0e-05,                 !- Sandia Database Parameter aIsc {1/K}
    -5.0e-04,                !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.15,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.15,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.38,                    !- Diode Factor {dimensionless}
    0.09,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.79,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.94,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    8.0875e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.097e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    7.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    4.79,                    !- Sandia Database Parameter Ix0
    3.30,                    !- Sandia Database Parameter Ixx0
    1.10,                    !- Sandia Database Parameter c 6
    -0.10;                   !- Sandia Database Parameter c 7

!   Area = 0.630 m^2, (20.9 x 46.8). Weight = 7.5 kg (16.5 lb).
!   Module with 36 (145 cm^2) laser-grooved buried-grid crystalline
!   silicon cells connected in series. Available with or without
!   anodized aluminum frame, tempered glass front sheet, trilayer
!   TPT backsheet, module laminated with EVA encapsulant.
!   2000 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    BP_Solar_BP580,          !- Name
    0.63,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.70,                    !- Short Circuit Current {A}
    22.00,                   !- Open Circuit Voltage {V}
    4.44,                    !- Current at Maximum Power Point {A}
    18.00,                   !- Voltage at Maximum Power Point {V}
    8.0e-05,                 !- Sandia Database Parameter aIsc {1/K}
    -5.0e-04,                !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.09,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.38,                    !- Diode Factor {dimensionless}
    0.09,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.79,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.94,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    8.0875e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.097e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    7.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    4.69,                    !- Sandia Database Parameter Ix0
    3.30,                    !- Sandia Database Parameter Ixx0
    1.10,                    !- Sandia Database Parameter c 6
    -0.10;                   !- Sandia Database Parameter c 7

!   Area = 0.630 m^2, (20.9 x 46.8). Weight = 7.5 kg (16.5 lb).
!   Module with 36 (145 cm^2) laser-grooved buried-grid crystalline
!   silicon cells connected in series. Available with or without
!   anodized aluminum frame, tempered glass front sheet, trilayer
!   TPT backsheet, module laminated with EVA encapsulant.
!   2000 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    BP_Solar_BP585,          !- Name
    0.63,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    5.00,                    !- Short Circuit Current {A}
    22.00,                   !- Open Circuit Voltage {V}
    4.70,                    !- Current at Maximum Power Point {A}
    18.00,                   !- Voltage at Maximum Power Point {V}
    8.0e-05,                 !- Sandia Database Parameter aIsc {1/K}
    -5.0e-04,                !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.09,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.38,                    !- Diode Factor {dimensionless}
    0.09,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.79,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.94,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    8.0875e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.097e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    7.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    4.99,                    !- Sandia Database Parameter Ix0
    3.44,                    !- Sandia Database Parameter Ixx0
    1.10,                    !- Sandia Database Parameter c 6
    -0.10;                   !- Sandia Database Parameter c 7

!   Area = 0.945 m^2, (24.0 x 61.0). Weight = 15.1 kg (33.3 lb).
!   Thin-film module with BP Apollo technology, cadmium telluride
!   (CdTe) cells, 57 150-cm^2 cells in series. Frameless laminate,
!   with two sheets of low-iron heat-strengthened glass laminated
!   with EVA encapsulant. Pigtail leads from potted block with quick-connect
!   terminations. Also available with bronze-anodized frame.
!   2001 (E)
!   CdTe
PhotovoltaicPerformance:Sandia,
    BP_Solar_BP980,          !- Name
    0.94,                    !- Active Area {m2}
    57,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.00,                    !- Short Circuit Current {A}
    45.20,                   !- Open Circuit Voltage {V}
    2.48,                    !- Current at Maximum Power Point {A}
    32.30,                   !- Voltage at Maximum Power Point {V}
    3.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    3.3e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.96,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.03,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.15,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.12,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    2.20,                    !- Diode Factor {dimensionless}
    0.04,                    !- Sandia Database Parameter c 2 {dimensionless}
    -5.91,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.95,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.04,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    6.6263e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -9.8617e-06,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    2.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    2.78,                    !- Sandia Database Parameter Ix0
    1.73,                    !- Sandia Database Parameter Ixx0
    1.09,                    !- Sandia Database Parameter c 6
    -0.09;                   !- Sandia Database Parameter c 7

!   Area = 0.945 m^2, (24.0 x 61.0). Weight = 15.1 kg (33.3 lb).
!   Thin-film module with BP Apollo technology, cadmium telluride
!   (CdTe) cells, 57 150-cm^2 cells in series. Frameless laminate,
!   with two sheets of low-iron heat-strengthened glass laminated
!   with EVA encapsulant. Pigtail leads from potted block with quick-connect
!   terminations. Also available with bronze-anodized frame.
!   2001 (E)
!   CdTe
PhotovoltaicPerformance:Sandia,
    BP_Solar_BP990,          !- Name
    0.94,                    !- Active Area {m2}
    57,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.03,                    !- Short Circuit Current {A}
    46.40,                   !- Open Circuit Voltage {V}
    2.59,                    !- Current at Maximum Power Point {A}
    34.80,                   !- Voltage at Maximum Power Point {V}
    3.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    3.3e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.96,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.03,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.15,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.12,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    2.20,                    !- Diode Factor {dimensionless}
    0.04,                    !- Sandia Database Parameter c 2 {dimensionless}
    -5.91,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.95,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.04,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    6.6263e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -9.8617e-06,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    2.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    2.84,                    !- Sandia Database Parameter Ix0
    1.87,                    !- Sandia Database Parameter Ixx0
    1.09,                    !- Sandia Database Parameter c 6
    -0.09;                   !- Sandia Database Parameter c 7

!   Large area = 3.18 m^2, (34 x 144). Weight = 100 kg (220 lb).
!   Module has 37 (39 cm^2) crystalline silicon concentrator cells
!   connected in a series string. Acrylic Fresnel lens provides optical
!   concentration, metal housing, aluminum heat sink for cells, fully
!   encapsulated cells with prismatic cell covers. Angle-of-incidence
!   dependence given is for roll error. Module is much less sensitive
!   to tilt error, reduction is 0.90 at 10 degree tilt error.
!   1994
!   c-Si
PhotovoltaicPerformance:Sandia,
    Entech_22X_Concentrator, !- Name
    3.18,                    !- Active Area {m2}
    37,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    22.72,                   !- Short Circuit Current {A}
    24.60,                   !- Open Circuit Voltage {V}
    21.44,                   !- Current at Maximum Power Point {A}
    20.17,                   !- Voltage at Maximum Power Point {V}
    5.9e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.1e-05,                 !- Sandia Database Parameter aImp {1/K}
    1.01,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.01,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    0.81,                    !- Diode Factor {dimensionless}
    -1.08,                   !- Sandia Database Parameter c 2 {dimensionless}
    -41.45,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.5426e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -4.5657e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -0.10,                   !- Sandia Database Parameter b 1 {dimensionless}
    0.48,                    !- Sandia Database Parameter b 2 {dimensionless}
    -0.61,                   !- Sandia Database Parameter b 3 {dimensionless}
    0.00,                    !- Sandia Database Parameter b 4 {dimensionless}
    0.00,                    !- Sandia Database Parameter b 5 {dimensionless}
    13.00,                   !- Sandia Database Parameter Delta(Tc) {deltaC}
    0.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.22,                   !- Sandia Database Parameter a {dimensionless}
    -0.13,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    5.3e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    22.66,                   !- Sandia Database Parameter Ix0
    15.90,                   !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Area = 0.791 m^2, (25 x 49). Weight = 13.2 kg (29 lb). Thin-film
!   module with tandem junction amorphous silicon (p-i-n/p-i-n) monolithically-integrated
!   cells. Frameless module, with two sheets of low-iron annealed
!   float glass laminated with EVA encapsulant. Electrical connection
!   via 12-gauge pigtails from sealed boot. Bypass diode located
!   inside sealed boot. Series fuse rating is 2 A.
!   1998
!   2-a-Si
PhotovoltaicPerformance:Sandia,
    EPV-40,                  !- Name
    0.79,                    !- Active Area {m2}
    38,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    1.16,                    !- Short Circuit Current {A}
    60.95,                   !- Open Circuit Voltage {V}
    0.90,                    !- Current at Maximum Power Point {A}
    44.80,                   !- Voltage at Maximum Power Point {V}
    5.94e-04,                !- Sandia Database Parameter aIsc {1/K}
    1.08e-03,                !- Sandia Database Parameter aImp {1/K}
    1.04,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.04,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.19,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.14,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    3.04,                    !- Diode Factor {dimensionless}
    -0.07,                   !- Sandia Database Parameter c 2 {dimensionless}
    -3.94,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.96,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.03,                   !- Sandia Database Parameter a 2 {dimensionless}
    3.1405e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -9.211e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    1.02,                    !- Sandia Database Parameter c 4 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 5 {dimensionless}
    1.06,                    !- Sandia Database Parameter Ix0
    0.63,                    !- Sandia Database Parameter Ixx0
    1.09,                    !- Sandia Database Parameter c 6
    -0.09;                   !- Sandia Database Parameter c 7

!   Area = 0.720 m^2, (23.6 x 47.2). Weight = 11.4 kg (25 lb). Thin-film
!   module with cadmium telluride (CdTe) cells, 116 cells connected
!   in series. Framless laminate, with two sheets of low-iron glass
!   laminated with EVA encapsulant. No junction box, Multi-Contact
!   quick connect pigtail wiring terminations. No bypass diodes.
!   Maximum system voltage is 600 V.
!   2000
!   CdTe
PhotovoltaicPerformance:Sandia,
    First_Solar_FS-50,       !- Name
    0.72,                    !- Active Area {m2}
    116,                     !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    0.97,                    !- Short Circuit Current {A}
    89.45,                   !- Open Circuit Voltage {V}
    0.74,                    !- Current at Maximum Power Point {A}
    60.57,                   !- Voltage at Maximum Power Point {V}
    6.3e-04,                 !- Sandia Database Parameter aIsc {1/K}
    2.04e-03,                !- Sandia Database Parameter aImp {1/K}
    1.07,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.07,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.21,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.09,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.30,                    !- Diode Factor {dimensionless}
    -1.25,                   !- Sandia Database Parameter c 2 {dimensionless}
    -18.54,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    9.607e-04,               !- Sandia Database Parameter a 3 {dimensionless}
    -2.461e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    1.05,                    !- Sandia Database Parameter c 4 {dimensionless}
    -0.05,                   !- Sandia Database Parameter c 5 {dimensionless}
    0.88,                    !- Sandia Database Parameter Ix0
    0.48,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.720 m^2, (23.6 x 47.2). Weight = 11.4 kg (25 lb). Thin-film
!   module with cadmium telluride (CdTe) cells, 116 cells connected
!   in series. Framless laminate, with two sheets of low-iron glass
!   laminated with EVA encapsulant. No junction box, Multi-Contact
!   quick connect pigtail wiring terminations. No bypass diodes.
!   Maximum system voltage is 600 V.
!   2001 (E)
!   CdTe
PhotovoltaicPerformance:Sandia,
    First_Solar_FS-50_41,    !- Name
    0.72,                    !- Active Area {m2}
    116,                     !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    1.00,                    !- Short Circuit Current {A}
    90.00,                   !- Open Circuit Voltage {V}
    0.77,                    !- Current at Maximum Power Point {A}
    65.00,                   !- Voltage at Maximum Power Point {V}
    6.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    2.2e-03,                 !- Sandia Database Parameter aImp {1/K}
    1.07,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.07,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.22,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.09,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.30,                    !- Diode Factor {dimensionless}
    -1.25,                   !- Sandia Database Parameter c 2 {dimensionless}
    -18.54,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    9.607e-04,               !- Sandia Database Parameter a 3 {dimensionless}
    -2.461e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    1.05,                    !- Sandia Database Parameter c 4 {dimensionless}
    -0.05,                   !- Sandia Database Parameter c 5 {dimensionless}
    0.91,                    !- Sandia Database Parameter Ix0
    0.52,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.929 m^2, (25.7 x 68.1). Weight = 11.9 kg (26.2 lb).
!   Module with 36 large-area (230 cm^2) multicrystalline silicon
!   cells connected in series. Anodized aluminum frame, tempered
!   glass front sheet, PVF backsheet, module laminated with EVA.
!   Junction box with conduit provisions.
!   1998
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Kyocera_KC120-1,         !- Name
    0.92,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    6.96,                    !- Short Circuit Current {A}
    21.45,                   !- Open Circuit Voltage {V}
    6.46,                    !- Current at Maximum Power Point {A}
    16.73,                   !- Voltage at Maximum Power Point {V}
    4.0e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -6.0e-04,                !- Sandia Database Parameter aImp {1/K}
    1.01,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.01,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.36,                    !- Diode Factor {dimensionless}
    0.02,                    !- Sandia Database Parameter c 2 {dimensionless}
    -5.97,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.0049e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.8797e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    6.90,                    !- Sandia Database Parameter Ix0
    4.55,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.929 m^2, (25.7 x 68.1). Weight = 11.9 kg (26.2 lb).
!   Module with 36 large-area (230 cm^2) multicrystalline silicon
!   cells connected in series. Anodized aluminum frame, tempered
!   glass front sheet, PVF backsheet, module laminated with EVA.
!   Junction box with conduit provisions.
!   1999 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Kyocera_KC120-1_43,      !- Name
    0.92,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    7.45,                    !- Short Circuit Current {A}
    21.50,                   !- Open Circuit Voltage {V}
    7.10,                    !- Current at Maximum Power Point {A}
    16.90,                   !- Voltage at Maximum Power Point {V}
    4.4e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -6.1e-04,                !- Sandia Database Parameter aImp {1/K}
    1.01,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.01,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.09,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.36,                    !- Diode Factor {dimensionless}
    0.02,                    !- Sandia Database Parameter c 2 {dimensionless}
    -5.97,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.0049e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.8797e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    7.44,                    !- Sandia Database Parameter Ix0
    5.30,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.343 m^2, (25.7 x 20.7). Weight = 6.0 kg (13.2 lb).
!   Module with 36 (75 cm^2) multicrystalline silicon cells connected
!   in series. Anodized aluminum frame, tempered glass front sheet,
!   PVF backsheet, module laminated with EVA. Junction box with conduit
!   provisions.
!   1999 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Kyocera_KC40,            !- Name
    0.34,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    2.48,                    !- Short Circuit Current {A}
    21.50,                   !- Open Circuit Voltage {V}
    2.34,                    !- Current at Maximum Power Point {A}
    16.90,                   !- Voltage at Maximum Power Point {V}
    4.4e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -6.1e-04,                !- Sandia Database Parameter aImp {1/K}
    1.01,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.01,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.09,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.36,                    !- Diode Factor {dimensionless}
    0.02,                    !- Sandia Database Parameter c 2 {dimensionless}
    -5.97,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.0049e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.8797e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    2.47,                    !- Sandia Database Parameter Ix0
    1.70,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.489 m^2, (25.7 x 29.6). Weight = 7.8 kg (17.2 lb).
!   Module with 36 (115 cm^2) multicrystalline silicon cells connected
!   in series. Anodized aluminum frame, tempered glass front sheet,
!   PVF backsheet, module laminated with EVA. Junction box with conduit
!   provisions.
!   1999 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Kyocera_KC60,            !- Name
    0.48,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.73,                    !- Short Circuit Current {A}
    21.50,                   !- Open Circuit Voltage {V}
    3.55,                    !- Current at Maximum Power Point {A}
    16.90,                   !- Voltage at Maximum Power Point {V}
    4.4e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -6.1e-04,                !- Sandia Database Parameter aImp {1/K}
    1.01,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.01,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.09,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.36,                    !- Diode Factor {dimensionless}
    0.02,                    !- Sandia Database Parameter c 2 {dimensionless}
    -5.97,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.0049e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.8797e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.73,                    !- Sandia Database Parameter Ix0
    2.62,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.636 m^2, (25.7 x 38.4). Weight = 9.6 kg (21.2 lb).
!   Module with 36 (155 cm^2) multicrystalline silicon cells connected
!   in series. Anodized aluminum frame, tempered glass front sheet,
!   PVF backsheet, module laminated with EVA. Junction box with conduit
!   provisions.
!   1999 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Kyocera_KC80,            !- Name
    0.63,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.97,                    !- Short Circuit Current {A}
    21.50,                   !- Open Circuit Voltage {V}
    4.73,                    !- Current at Maximum Power Point {A}
    16.90,                   !- Voltage at Maximum Power Point {V}
    4.4e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -6.1e-04,                !- Sandia Database Parameter aImp {1/K}
    1.01,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.01,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.09,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.36,                    !- Diode Factor {dimensionless}
    0.02,                    !- Sandia Database Parameter c 2 {dimensionless}
    -5.97,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.0049e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.8797e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    4.90,                    !- Sandia Database Parameter Ix0
    3.46,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.636 m^2, (25.7 x 38.4). Weight = 9.6 kg (21.2 lb).
!   Module with 36 (155 cm^2) multicrystalline silicon cells connected
!   in series. Anodized aluminum frame, tempered glass front sheet,
!   PVF backsheet, module laminated with EVA. Junction box with conduit
!   provisions.
!   1998
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Kyocera_KC80_47,         !- Name
    0.63,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.72,                    !- Short Circuit Current {A}
    21.60,                   !- Open Circuit Voltage {V}
    4.37,                    !- Current at Maximum Power Point {A}
    17.29,                   !- Voltage at Maximum Power Point {V}
    7.75e-04,                !- Sandia Database Parameter aIsc {1/K}
    1.56e-04,                !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    4.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.40,                    !- Diode Factor {dimensionless}
    0.15,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.20,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.0049e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.8797e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    6.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    4.69,                    !- Sandia Database Parameter Ix0
    3.16,                    !- Sandia Database Parameter Ixx0
    1.10,                    !- Sandia Database Parameter c 6
    -0.10;                   !- Sandia Database Parameter c 7

!   Module area = 0.898 m^2, (26.5 x 52.5). Weight = 10.5 kg (23.1
!   lb). Module with 72 (105 cm^2) multicrystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron tempered
!   glass sheet on front and Tedlar back sheet, module laminated
!   with EVA encapsulant. Junction box with four bypass diodes incorporated.
!   Can be configure for 24V or 12V operation.
!   2001 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Photowatt_PW1000_100W-12V,  !- Name
    0.89,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    6.00,                    !- Short Circuit Current {A}
    21.60,                   !- Open Circuit Voltage {V}
    5.80,                    !- Current at Maximum Power Point {A}
    17.20,                   !- Voltage at Maximum Power Point {V}
    4.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -1.5e-04,                !- Sandia Database Parameter aImp {1/K}
    0.96,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.03,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.48,                    !- Diode Factor {dimensionless}
    -0.46,                   !- Sandia Database Parameter c 2 {dimensionless}
    -18.61,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    5.98,                    !- Sandia Database Parameter Ix0
    4.40,                    !- Sandia Database Parameter Ixx0
    1.08,                    !- Sandia Database Parameter c 6
    -0.08;                   !- Sandia Database Parameter c 7

!   Module area = 0.898 m^2, (26.5 x 52.5). Weight = 10.5 kg (23.1
!   lb). Module with 72 (105 cm^2) multicrystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron tempered
!   glass sheet on front and Tedlar back sheet, module laminated
!   with EVA encapsulant. Junction box with four bypass diodes incorporated.
!   Can be configure for 24V or 12V operation.
!   2001 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Photowatt_PW1000_100W-24V,  !- Name
    0.89,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.00,                    !- Short Circuit Current {A}
    43.20,                   !- Open Circuit Voltage {V}
    2.90,                    !- Current at Maximum Power Point {A}
    34.40,                   !- Voltage at Maximum Power Point {V}
    4.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -1.5e-04,                !- Sandia Database Parameter aImp {1/K}
    0.96,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.03,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.17,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.17,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.48,                    !- Diode Factor {dimensionless}
    -0.46,                   !- Sandia Database Parameter c 2 {dimensionless}
    -18.61,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    2.99,                    !- Sandia Database Parameter Ix0
    2.20,                    !- Sandia Database Parameter Ixx0
    1.08,                    !- Sandia Database Parameter c 6
    -0.08;                   !- Sandia Database Parameter c 7

!   Module area = 0.898 m^2, (26.5 x 52.5). Weight = 10.5 kg (23.1
!   lb). Module with 72 (105 cm^2) multicrystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron tempered
!   glass sheet on front and Tedlar back sheet, module laminated
!   with EVA encapsulant. Junction box with four bypass diodes incorporated.
!   Can be configure for 24V or 12V operation.
!   2001 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Photowatt_PW1000_105W-12V,  !- Name
    0.89,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    6.30,                    !- Short Circuit Current {A}
    21.60,                   !- Open Circuit Voltage {V}
    6.10,                    !- Current at Maximum Power Point {A}
    17.30,                   !- Voltage at Maximum Power Point {V}
    4.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -1.5e-04,                !- Sandia Database Parameter aImp {1/K}
    0.96,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.03,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.48,                    !- Diode Factor {dimensionless}
    -0.46,                   !- Sandia Database Parameter c 2 {dimensionless}
    -18.61,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    6.28,                    !- Sandia Database Parameter Ix0
    4.63,                    !- Sandia Database Parameter Ixx0
    1.08,                    !- Sandia Database Parameter c 6
    -0.08;                   !- Sandia Database Parameter c 7

!   Module area = 0.898 m^2, (26.5 x 52.5). Weight = 10.5 kg (23.1
!   lb). Module with 72 (105 cm^2) multicrystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron tempered
!   glass sheet on front and Tedlar back sheet, module laminated
!   with EVA encapsulant. Junction box with four bypass diodes incorporated.
!   Can be configure for 24V or 12V operation.
!   2001 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Photowatt_PW1000_105W-24V,  !- Name
    0.89,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.15,                    !- Short Circuit Current {A}
    43.20,                   !- Open Circuit Voltage {V}
    3.05,                    !- Current at Maximum Power Point {A}
    34.60,                   !- Voltage at Maximum Power Point {V}
    4.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -1.5e-04,                !- Sandia Database Parameter aImp {1/K}
    0.96,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.03,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.17,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.17,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.48,                    !- Diode Factor {dimensionless}
    -0.46,                   !- Sandia Database Parameter c 2 {dimensionless}
    -18.61,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.14,                    !- Sandia Database Parameter Ix0
    2.31,                    !- Sandia Database Parameter Ixx0
    1.08,                    !- Sandia Database Parameter c 6
    -0.08;                   !- Sandia Database Parameter c 7

!   Module area = 0.898 m^2, (26.5 x 52.5). Weight = 10.5 kg (23.1
!   lb). Module with 72 (105 cm^2) multicrystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron tempered
!   glass sheet on front and Tedlar back sheet, module laminated
!   with EVA encapsulant. Junction box with four bypass diodes incorporated.
!   Also available with Tedlar backing instead of glass. Can be configure
!   for 24V or 12V operation.
!   2000
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Photowatt_PW1000_24V,    !- Name
    0.89,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.12,                    !- Short Circuit Current {A}
    43.16,                   !- Open Circuit Voltage {V}
    2.74,                    !- Current at Maximum Power Point {A}
    33.72,                   !- Voltage at Maximum Power Point {V}
    3.9e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -1.0e-06,                !- Sandia Database Parameter aImp {1/K}
    0.96,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.03,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.16,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.16,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.48,                    !- Diode Factor {dimensionless}
    -0.46,                   !- Sandia Database Parameter c 2 {dimensionless}
    -18.61,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.07,                    !- Sandia Database Parameter Ix0
    1.92,                    !- Sandia Database Parameter Ixx0
    1.08,                    !- Sandia Database Parameter c 6
    -0.08;                   !- Sandia Database Parameter c 7

!   Module area = 0.898 m^2, (26.5 x 52.5). Weight = 10.5 kg (23.1
!   lb). Module with 72 (105 cm^2) multicrystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron tempered
!   glass sheet on front and Tedlar back sheet, module laminated
!   with EVA encapsulant. Junction box with four bypass diodes incorporated.
!   Can be configure for 24V or 12V operation.
!   2001 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Photowatt_PW1000_90W-12V,!- Name
    0.89,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    5.60,                    !- Short Circuit Current {A}
    21.50,                   !- Open Circuit Voltage {V}
    5.40,                    !- Current at Maximum Power Point {A}
    16.80,                   !- Voltage at Maximum Power Point {V}
    4.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -1.5e-04,                !- Sandia Database Parameter aImp {1/K}
    0.96,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.03,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.48,                    !- Diode Factor {dimensionless}
    -0.46,                   !- Sandia Database Parameter c 2 {dimensionless}
    -18.61,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    5.58,                    !- Sandia Database Parameter Ix0
    4.09,                    !- Sandia Database Parameter Ixx0
    1.08,                    !- Sandia Database Parameter c 6
    -0.08;                   !- Sandia Database Parameter c 7

!   Module area = 0.898 m^2, (26.5 x 52.5). Weight = 10.5 kg (23.1
!   lb). Module with 72 (105 cm^2) multicrystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron tempered
!   glass sheet on front and Tedlar back sheet, module laminated
!   with EVA encapsulant. Junction box with four bypass diodes incorporated.
!   Can be configure for 24V or 12V operation.
!   2001 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Photowatt_PW1000_90W-24V,!- Name
    0.89,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    2.80,                    !- Short Circuit Current {A}
    43.00,                   !- Open Circuit Voltage {V}
    2.70,                    !- Current at Maximum Power Point {A}
    33.60,                   !- Voltage at Maximum Power Point {V}
    4.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -1.5e-04,                !- Sandia Database Parameter aImp {1/K}
    0.96,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.03,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.17,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.17,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.48,                    !- Diode Factor {dimensionless}
    -0.46,                   !- Sandia Database Parameter c 2 {dimensionless}
    -18.61,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    2.79,                    !- Sandia Database Parameter Ix0
    2.05,                    !- Sandia Database Parameter Ixx0
    1.08,                    !- Sandia Database Parameter c 6
    -0.08;                   !- Sandia Database Parameter c 7

!   Module area = 0.898 m^2, (26.5 x 52.5). Weight = 10.5 kg (23.1
!   lb). Module with 72 (105 cm^2) multicrystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron tempered
!   glass sheet on front and Tedlar back sheet, module laminated
!   with EVA encapsulant. Junction box with four bypass diodes incorporated.
!   Can be configure for 24V or 12V operation.
!   2001 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Photowatt_PW1000_95W-12V,!- Name
    0.89,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    5.80,                    !- Short Circuit Current {A}
    21.60,                   !- Open Circuit Voltage {V}
    5.60,                    !- Current at Maximum Power Point {A}
    17.00,                   !- Voltage at Maximum Power Point {V}
    4.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -1.5e-04,                !- Sandia Database Parameter aImp {1/K}
    0.96,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.03,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.48,                    !- Diode Factor {dimensionless}
    -0.46,                   !- Sandia Database Parameter c 2 {dimensionless}
    -18.61,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    5.78,                    !- Sandia Database Parameter Ix0
    4.25,                    !- Sandia Database Parameter Ixx0
    1.08,                    !- Sandia Database Parameter c 6
    -0.08;                   !- Sandia Database Parameter c 7

!   Module area = 0.898 m^2, (26.5 x 52.5). Weight = 10.5 kg (23.1
!   lb). Module with 72 (105 cm^2) multicrystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron tempered
!   glass sheet on front and Tedlar back sheet, module laminated
!   with EVA encapsulant. Junction box with four bypass diodes incorporated.
!   Can be configure for 24V or 12V operation.
!   2001 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Photowatt_PW1000_95W-24V,!- Name
    0.89,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    2.91,                    !- Short Circuit Current {A}
    43.20,                   !- Open Circuit Voltage {V}
    2.80,                    !- Current at Maximum Power Point {A}
    34.00,                   !- Voltage at Maximum Power Point {V}
    4.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -1.5e-04,                !- Sandia Database Parameter aImp {1/K}
    0.96,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.03,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.17,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.17,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.48,                    !- Diode Factor {dimensionless}
    -0.46,                   !- Sandia Database Parameter c 2 {dimensionless}
    -18.61,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    2.90,                    !- Sandia Database Parameter Ix0
    2.12,                    !- Sandia Database Parameter Ixx0
    1.08,                    !- Sandia Database Parameter c 6
    -0.08;                   !- Sandia Database Parameter c 7

!   Module area = 0.152 m^2, (10.3 x 22.9). Weight = 3.4 kg (7.5
!   lb). Module with 36 (25 cm^2) multicrystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron tempered
!   glass sheet on front and back, module laminated with EVA encapsulant.
!   Junction box with conduit provisions.
!   2000 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Photowatt_PWX100,        !- Name
    0.15,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    0.70,                    !- Short Circuit Current {A}
    21.60,                   !- Open Circuit Voltage {V}
    0.69,                    !- Current at Maximum Power Point {A}
    17.00,                   !- Voltage at Maximum Power Point {V}
    6.2e-04,                 !- Sandia Database Parameter aIsc {1/K}
    9.7e-05,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    6.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.15,                   !- Sandia Database Parameter c 2 {dimensionless}
    -12.39,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    0.70,                    !- Sandia Database Parameter Ix0
    0.58,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Module area = 0.266 m^2, (14.5 x 28.3). Weight = 5.2 kg (11.4
!   lb). Module with 36 (51 cm^2) multicrystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron tempered
!   glass sheet on front and back, module laminated with EVA encapsulant.
!   Junction box with conduit provisions.
!   2000 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Photowatt_PWX200,        !- Name
    0.26,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    1.40,                    !- Short Circuit Current {A}
    20.20,                   !- Open Circuit Voltage {V}
    1.38,                    !- Current at Maximum Power Point {A}
    16.00,                   !- Voltage at Maximum Power Point {V}
    6.2e-04,                 !- Sandia Database Parameter aIsc {1/K}
    9.7e-05,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    6.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.15,                   !- Sandia Database Parameter c 2 {dimensionless}
    -12.39,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    1.39,                    !- Sandia Database Parameter Ix0
    1.19,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Module area = 0.463 m^2, (18.2 x 39.4). Weight = 9.2 kg (20.2
!   lb). Module with 36 (102 cm^2) multicrystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron tempered
!   glass sheet on front and back, module laminated with EVA encapsulant.
!   Junction box with conduit provisions. .
!   1998
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Photowatt_PWX500,        !- Name
    0.46,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.10,                    !- Short Circuit Current {A}
    21.59,                   !- Open Circuit Voltage {V}
    2.82,                    !- Current at Maximum Power Point {A}
    16.99,                   !- Voltage at Maximum Power Point {V}
    4.61e-04,                !- Sandia Database Parameter aIsc {1/K}
    -5.6e-05,                !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    6.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.15,                   !- Sandia Database Parameter c 2 {dimensionless}
    -12.39,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.07,                    !- Sandia Database Parameter Ix0
    2.05,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Module area = 0.450 m^2, (17.0 x 41.0). Weight = 9.2 kg (20.2
!   lb). Module with 36 (102 cm^2) multicrystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron tempered
!   glass sheet on front and back, module laminated with EVA encapsulant.
!   Junction box with conduit provisions. Two bypass diodes incorporated.
!   2000 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Photowatt_PWX500_42W,    !- Name
    0.45,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    2.70,                    !- Short Circuit Current {A}
    21.30,                   !- Open Circuit Voltage {V}
    2.50,                    !- Current at Maximum Power Point {A}
    16.80,                   !- Voltage at Maximum Power Point {V}
    6.2e-04,                 !- Sandia Database Parameter aIsc {1/K}
    9.7e-05,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    6.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.15,                   !- Sandia Database Parameter c 2 {dimensionless}
    -12.39,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    2.68,                    !- Sandia Database Parameter Ix0
    1.88,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Module area = 0.450 m^2, (17.0 x 41.0). Weight = 9.2 kg (20.2
!   lb). Module with 36 (102 cm^2) multicrystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron tempered
!   glass sheet on front and back, module laminated with EVA encapsulant.
!   Junction box with conduit provisions. Two bypass diodes incorporated.
!   2000 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Photowatt_PWX500_47W,    !- Name
    0.45,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.10,                    !- Short Circuit Current {A}
    21.60,                   !- Open Circuit Voltage {V}
    2.80,                    !- Current at Maximum Power Point {A}
    17.00,                   !- Voltage at Maximum Power Point {V}
    6.2e-04,                 !- Sandia Database Parameter aIsc {1/K}
    9.7e-05,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    6.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.15,                   !- Sandia Database Parameter c 2 {dimensionless}
    -12.39,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.05,                    !- Sandia Database Parameter Ix0
    2.00,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Module area = 0.450 m^2, (17.0 x 41.0). Weight = 9.2 kg (20.2
!   lb). Module with 36 (102 cm^2) multicrystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron tempered
!   glass sheet on front and back, module laminated with EVA encapsulant.
!   Junction box with conduit provisions. Two bypass diodes incorporated.
!   2000 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Photowatt_PWX500_52W,    !- Name
    0.45,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.30,                    !- Short Circuit Current {A}
    21.90,                   !- Open Circuit Voltage {V}
    3.00,                    !- Current at Maximum Power Point {A}
    17.30,                   !- Voltage at Maximum Power Point {V}
    6.2e-04,                 !- Sandia Database Parameter aIsc {1/K}
    9.7e-05,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    6.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.15,                   !- Sandia Database Parameter c 2 {dimensionless}
    -12.39,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.25,                    !- Sandia Database Parameter Ix0
    2.18,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Module area = 0.707 m^2, (21.9 x 50.1). Weight = 13 kg (28.6
!   lb). Module with 36 (156 cm^2) multicrystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron tempered
!   glass sheet on front and back, module laminated with EVA encapsulant.
!   Junction box with conduit provisions. Two bypass diodes incorporated.
!   Also available with Tedlar backing instead of glass.
!   2000 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Photowatt_PWX750_70W,    !- Name
    0.70,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.50,                    !- Short Circuit Current {A}
    21.30,                   !- Open Circuit Voltage {V}
    4.20,                    !- Current at Maximum Power Point {A}
    16.70,                   !- Voltage at Maximum Power Point {V}
    6.2e-04,                 !- Sandia Database Parameter aIsc {1/K}
    9.7e-05,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    6.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.15,                   !- Sandia Database Parameter c 2 {dimensionless}
    -12.39,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    4.45,                    !- Sandia Database Parameter Ix0
    3.15,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Module area = 0.707 m^2, (21.9 x 50.1). Weight = 13 kg (28.6
!   lb). Module with 36 (156 cm^2) multicrystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron tempered
!   glass sheet on front and back, module laminated with EVA encapsulant.
!   Junction box with conduit provisions. Two bypass diodes incorporated.
!   Also available with Tedlar backing instead of glass.
!   2000 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Photowatt_PWX750_75W,    !- Name
    0.70,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.70,                    !- Short Circuit Current {A}
    21.60,                   !- Open Circuit Voltage {V}
    4.40,                    !- Current at Maximum Power Point {A}
    17.00,                   !- Voltage at Maximum Power Point {V}
    6.2e-04,                 !- Sandia Database Parameter aIsc {1/K}
    9.7e-05,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    6.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.15,                   !- Sandia Database Parameter c 2 {dimensionless}
    -12.39,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    4.65,                    !- Sandia Database Parameter Ix0
    3.18,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Module area = 0.707 m^2, (21.9 x 50.1). Weight = 13 kg (28.6
!   lb). Module with 36 (156 cm^2) multicrystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron tempered
!   glass sheet on front and back, module laminated with EVA encapsulant.
!   Junction box with conduit provisions. Two bypass diodes incorporated.
!   Also available with Tedlar backing instead of glass.
!   2000 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Photowatt_PWX750_80W,    !- Name
    0.70,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    5.00,                    !- Short Circuit Current {A}
    21.90,                   !- Open Circuit Voltage {V}
    4.60,                    !- Current at Maximum Power Point {A}
    17.30,                   !- Voltage at Maximum Power Point {V}
    6.2e-04,                 !- Sandia Database Parameter aIsc {1/K}
    9.7e-05,                 !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    6.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.15,                   !- Sandia Database Parameter c 2 {dimensionless}
    -12.39,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.221e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -3.566e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    4.94,                    !- Sandia Database Parameter Ix0
    3.38,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Area =1.148 m^2, (34.6 x 51.4). Weight = 15 kg (33 lb). Module
!   with 96 large-area (100 cm^2) HIT (heterojunction with intrinsic
!   thin layer) high-efficiency crystalline silicon cells connected
!   in series. Aluminum frame, tempered glass front sheet, polymer
!   backsheet, module laminated with EVA encapsulant. Junction box
!   with four bypass diodes installed. Used for 48V or grid-tied
!   applications.
!   2002 (E)
!   HIT-Si
PhotovoltaicPerformance:Sandia,
    Sanyo_HIP-HO97,          !- Name
    1.14,                    !- Active Area {m2}
    96,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.64,                    !- Short Circuit Current {A}
    65.70,                   !- Open Circuit Voltage {V}
    3.31,                    !- Current at Maximum Power Point {A}
    52.90,                   !- Voltage at Maximum Power Point {V}
    4.4e-04,                 !- Sandia Database Parameter aIsc {1/K}
    7.0e-05,                 !- Sandia Database Parameter aImp {1/K}
    0.94,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.18,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.16,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.33,                    !- Diode Factor {dimensionless}
    -0.56,                   !- Sandia Database Parameter c 2 {dimensionless}
    -19.15,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.0257e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -3.1945e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.57,                    !- Sandia Database Parameter Ix0
    2.43,                    !- Sandia Database Parameter Ixx0
    1.06,                    !- Sandia Database Parameter c 6
    -0.06;                   !- Sandia Database Parameter c 7

!   Area =1.301 m^2, (32.5 x 62.0). Weight = 17 kg (37 lb). Module
!   with 72 large-area (156 cm^2) multicrystalline silicon cells
!   connected in series. Aluminum frame, tempered glass front sheet,
!   smooth polymer backsheet, module laminated with EVA, integral
!   bypass diodes. Output terminal has wiring pigtails from sealed
!   connector. Used for 24V or grid-tied applications.
!   2002 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Schott_SAPC_165,         !- Name
    1.30,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    5.46,                    !- Short Circuit Current {A}
    43.10,                   !- Open Circuit Voltage {V}
    4.77,                    !- Current at Maximum Power Point {A}
    34.60,                   !- Voltage at Maximum Power Point {V}
    7.9e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -1.0e-05,                !- Sandia Database Parameter aImp {1/K}
    0.98,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.17,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.17,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.48,                    !- Diode Factor {dimensionless}
    0.20,                    !- Sandia Database Parameter c 2 {dimensionless}
    -5.47,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -8.3131e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    5.7776e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.537e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    5.40,                    !- Sandia Database Parameter Ix0
    3.35,                    !- Sandia Database Parameter Ixx0
    1.10,                    !- Sandia Database Parameter c 6
    -0.10;                   !- Sandia Database Parameter c 7

!   Area =0.96 m^2, (31.6 x 47.2). Weight = 12.5 kg (27.5 lb). Module
!   with 54 large-area (156 cm^2) textured multicrystalline silicon
!   cells connected in series. Aluminum frame, tempered glass front
!   sheet, smooth polymer backsheet, module laminated with EVA, three
!   bypass diodes. Output terminal has lead wires (pigtails) from
!   sealed connector. Used for grid-tied applications.
!   2002 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Sharp_NEH120E1,          !- Name
    0.96,                    !- Active Area {m2}
    54,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    5.30,                    !- Short Circuit Current {A}
    32.30,                   !- Open Circuit Voltage {V}
    4.67,                    !- Current at Maximum Power Point {A}
    25.70,                   !- Voltage at Maximum Power Point {V}
    1.2e-03,                 !- Sandia Database Parameter aIsc {1/K}
    7.0e-05,                 !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.12,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.13,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.36,                    !- Diode Factor {dimensionless}
    -0.24,                   !- Sandia Database Parameter c 2 {dimensionless}
    -11.26,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.3961e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -4.2546e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    5.20,                    !- Sandia Database Parameter Ix0
    3.27,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 0.119 m^2, (14.2 x 13.0). Weight = 1.8 kg (3.7 lb). Module
!   with 34 (25 cm^2) pyramidally-textured crystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, multilayer Tedlar backsheet, module
!   laminated with EVA. Sealed terminal cover with color-coded lead
!   wires.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SM10,            !- Name
    0.11,                    !- Active Area {m2}
    34,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    0.71,                    !- Short Circuit Current {A}
    19.90,                   !- Open Circuit Voltage {V}
    0.61,                    !- Current at Maximum Power Point {A}
    16.30,                   !- Voltage at Maximum Power Point {V}
    5.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -8.0e-05,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.08,                    !- Diode Factor {dimensionless}
    0.08,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.43,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    0.70,                    !- Sandia Database Parameter Ix0
    0.41,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 0.186 m^2, (12.9 x 22.3). Weight = 2.5 kg (5.6 lb). Module
!   with 30 (50 cm^2) pyramidally-textured crystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, multilayer Tedlar backsheet, module
!   laminated with EVA. Sealed terminal cover with color-coded lead
!   wires.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SM20,            !- Name
    0.18,                    !- Active Area {m2}
    30,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    1.60,                    !- Short Circuit Current {A}
    18.00,                   !- Open Circuit Voltage {V}
    1.38,                    !- Current at Maximum Power Point {A}
    14.50,                   !- Voltage at Maximum Power Point {V}
    5.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -8.0e-05,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.08,                    !- Diode Factor {dimensionless}
    0.08,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.43,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    1.59,                    !- Sandia Database Parameter Ix0
    0.95,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 0.356 m^2, (13 x 42.7). Weight = 4.6 kg (10.2 lb). Module
!   with 30 (100 cm^2) pyramidally-textured crystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, multilayer Tedlar backsheet, module
!   laminated with EVA. Junction box with manufacturer installed
!   bypass diodes.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SM46,            !- Name
    0.35,                    !- Active Area {m2}
    30,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.35,                    !- Short Circuit Current {A}
    18.00,                   !- Open Circuit Voltage {V}
    3.15,                    !- Current at Maximum Power Point {A}
    14.60,                   !- Voltage at Maximum Power Point {V}
    5.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -8.0e-05,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.08,                    !- Diode Factor {dimensionless}
    0.08,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.43,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    3.33,                    !- Sandia Database Parameter Ix0
    2.39,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 0.425 m^2, (13 x 50.9). Weight = 5.5 kg (12 lb). Module
!   with 36 (100 cm^2) pyramidally-textured crystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, multilayer Tedlar backsheet, module
!   laminated with EVA. Junction box with manufacturer installed
!   bypass diodes.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SM50,            !- Name
    0.42,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.40,                    !- Short Circuit Current {A}
    21.40,                   !- Open Circuit Voltage {V}
    3.05,                    !- Current at Maximum Power Point {A}
    16.60,                   !- Voltage at Maximum Power Point {V}
    5.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -8.0e-05,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.08,                    !- Diode Factor {dimensionless}
    0.08,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.43,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    3.38,                    !- Sandia Database Parameter Ix0
    2.25,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 0.401 m^2, (13 x 48). Weight = 5.2 kg (11.5 lb). Module
!   with 33 (100 cm^2) pyramidally-textured crystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, multilayer Tedlar backsheet, module
!   laminated with EVA. Junction box with manufacturer installed
!   bypass diodes.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SM50-H,          !- Name
    0.40,                    !- Active Area {m2}
    33,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.35,                    !- Short Circuit Current {A}
    19.80,                   !- Open Circuit Voltage {V}
    3.15,                    !- Current at Maximum Power Point {A}
    15.90,                   !- Voltage at Maximum Power Point {V}
    5.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -8.0e-05,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.08,                    !- Diode Factor {dimensionless}
    0.08,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.43,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    3.33,                    !- Sandia Database Parameter Ix0
    2.39,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 0.425 m^2, (13 x 50.9). Weight = 5.5 kg (12 lb). Module
!   with 36 (100 cm^2) pyramidally-textured crystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, Tedlar backsheet, module laminated
!   with EVA. Junction box with manufacturer installed bypass diodes.
!   1997
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SM55,            !- Name
    0.42,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.31,                    !- Short Circuit Current {A}
    21.40,                   !- Open Circuit Voltage {V}
    3.03,                    !- Current at Maximum Power Point {A}
    17.31,                   !- Voltage at Maximum Power Point {V}
    5.2e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -6.0e-05,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.08,                    !- Diode Factor {dimensionless}
    0.08,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.43,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    3.30,                    !- Sandia Database Parameter Ix0
    2.24,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 0.425 m^2, (13 x 50.9). Weight = 5.5 kg (12 lb). Module
!   with 36 (100 cm^2) pyramidally-textured crystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, multilayer Tedlar backsheet, module
!   laminated with EVA. Junction box with manufacturer installed
!   bypass diodes.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SM55_75,         !- Name
    0.42,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.45,                    !- Short Circuit Current {A}
    21.70,                   !- Open Circuit Voltage {V}
    3.15,                    !- Current at Maximum Power Point {A}
    17.40,                   !- Voltage at Maximum Power Point {V}
    5.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -8.0e-05,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.08,                    !- Diode Factor {dimensionless}
    0.08,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.43,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    3.43,                    !- Sandia Database Parameter Ix0
    2.33,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 0.058 m^2, (6.9 x 13.0). Weight = 1.0 kg (2.2 lb). Module
!   with 33 (15 cm^2) pyramidally-textured crystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, multilayer Tedlar backsheet, module
!   laminated with EVA. Sealed terminal cover with color-coded lead
!   wires.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SM6,             !- Name
    0.05,                    !- Active Area {m2}
    33,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    0.42,                    !- Short Circuit Current {A}
    19.50,                   !- Open Circuit Voltage {V}
    0.39,                    !- Current at Maximum Power Point {A}
    15.00,                   !- Voltage at Maximum Power Point {V}
    5.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -8.0e-05,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.07,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.08,                    !- Diode Factor {dimensionless}
    0.08,                    !- Sandia Database Parameter c 2 {dimensionless}
    -8.43,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    0.41,                    !- Sandia Database Parameter Ix0
    0.29,                    !- Sandia Database Parameter Ixx0
    1.12,                    !- Sandia Database Parameter c 6
    -0.12;                   !- Sandia Database Parameter c 7

!   Area = 0.058 m^2, (6.9 x 13.0). Weight = 1.0 kg (2.2 lb). Module
!   with 33 (15 cm^2) pyramidally-textured crystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, multilayer Tedlar backsheet, module
!   laminated with EVA. Sealed terminal cover with color-coded lead
!   wires.
!   1997
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SM6_77,          !- Name
    0.05,                    !- Active Area {m2}
    33,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    0.39,                    !- Short Circuit Current {A}
    19.49,                   !- Open Circuit Voltage {V}
    0.33,                    !- Current at Maximum Power Point {A}
    15.79,                   !- Voltage at Maximum Power Point {V}
    6.0e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -3.0e-05,                !- Sandia Database Parameter aImp {1/K}
    1.06,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.06,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.29,                    !- Diode Factor {dimensionless}
    0.57,                    !- Sandia Database Parameter c 2 {dimensionless}
    -5.51,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.0135e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.7426e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    1.01,                    !- Sandia Database Parameter c 4 {dimensionless}
    -0.01,                   !- Sandia Database Parameter c 5 {dimensionless}
    0.38,                    !- Sandia Database Parameter Ix0
    0.24,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Area = 1.317 m^2, (32.0 x 63.8). Weight = 14.8 kg (32.6 lb).
!   Module with 72 (140 cm^2) pyramidally-textured crystalline silicon
!   cells connected in series. Anodized aluminum frame, low-iron
!   cerium-containing tempered glass front sheet, multi-layered polymer
!   backsheet, module laminated with EVA. Junction box with manufacturer
!   installed bypass diodes, and conduit provisions.
!   2001 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SP130,           !- Name
    1.31,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.50,                    !- Short Circuit Current {A}
    42.80,                   !- Open Circuit Voltage {V}
    3.95,                    !- Current at Maximum Power Point {A}
    33.00,                   !- Voltage at Maximum Power Point {V}
    2.6e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -5.2e-04,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.17,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.17,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.14,                   !- Sandia Database Parameter c 2 {dimensionless}
    -8.95,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    4.48,                    !- Sandia Database Parameter Ix0
    2.80,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 1.317 m^2, (32.0 x 63.8). Weight = 14.8 kg (32.6 lb).
!   Module with 72 (140 cm^2) pyramidally-textured crystalline silicon
!   cells connected in series. Anodized aluminum frame, low-iron
!   cerium-containing tempered glass front sheet, multi-layered polymer
!   backsheet, module laminated with EVA. Junction box with manufacturer
!   installed bypass diodes, and conduit provisions.
!   2001 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SP140,           !- Name
    1.31,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.70,                    !- Short Circuit Current {A}
    42.80,                   !- Open Circuit Voltage {V}
    4.25,                    !- Current at Maximum Power Point {A}
    33.00,                   !- Voltage at Maximum Power Point {V}
    2.6e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -5.2e-04,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.17,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.17,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.14,                   !- Sandia Database Parameter c 2 {dimensionless}
    -8.95,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    4.69,                    !- Sandia Database Parameter Ix0
    3.01,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 1.317 m^2, (32.0 x 63.8). Weight = 14.8 kg (32.6 lb).
!   Module with 72 (140 cm^2) pyramidally-textured crystalline silicon
!   cells connected in series. Anodized aluminum frame, low-iron
!   cerium-containing tempered glass front sheet, multi-layered polymer
!   backsheet, module laminated with EVA. Junction box with manufacturer
!   installed bypass diodes, and conduit provisions.
!   2001 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SP150,           !- Name
    1.31,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.80,                    !- Short Circuit Current {A}
    43.40,                   !- Open Circuit Voltage {V}
    4.40,                    !- Current at Maximum Power Point {A}
    34.00,                   !- Voltage at Maximum Power Point {V}
    2.6e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -5.2e-04,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.17,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.17,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.14,                   !- Sandia Database Parameter c 2 {dimensionless}
    -8.95,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    4.79,                    !- Sandia Database Parameter Ix0
    3.12,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.174 m^2, (10.8 x 24.9). Weight = 2.7 kg (5.9 lb). Module
!   with 36 (35 cm^2) pyramidally-textured crystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, Tedlar backsheet, module laminated
!   with EVA. Junction box with manufacturer installed bypass diodes,
!   and conduit provisions. Provision for 6-V or 12-V operation.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SP18_12V,        !- Name
    0.17,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    1.20,                    !- Short Circuit Current {A}
    21.70,                   !- Open Circuit Voltage {V}
    1.10,                    !- Current at Maximum Power Point {A}
    17.00,                   !- Voltage at Maximum Power Point {V}
    2.6e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -5.2e-04,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.14,                   !- Sandia Database Parameter c 2 {dimensionless}
    -8.95,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    1.20,                    !- Sandia Database Parameter Ix0
    0.78,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.174 m^2, (10.8 x 24.9). Weight = 2.7 kg (5.9 lb). Module
!   with 2 parallel strings of 18 (70 cm^2) pyramidally-textured
!   crystalline silicon cells connected in series. Anodized aluminum
!   frame, low-iron cerium-containing tempered glass front sheet,
!   Tedlar backsheet, module laminated with EVA. Junction box with
!   manufacturer installed bypass diodes, and conduit provisions.
!   Provision for 6-V or 12-V operation.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SP18_6V,         !- Name
    0.17,                    !- Active Area {m2}
    18,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    2.40,                    !- Short Circuit Current {A}
    10.90,                   !- Open Circuit Voltage {V}
    2.10,                    !- Current at Maximum Power Point {A}
    8.50,                    !- Voltage at Maximum Power Point {V}
    2.6e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -5.2e-04,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.04,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.04,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.14,                   !- Sandia Database Parameter c 2 {dimensionless}
    -8.95,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    2.40,                    !- Sandia Database Parameter Ix0
    1.40,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.333 m^2, (20.8 x 24.9). Weight = 4.3 kg (9.5 lb). Module
!   with 36 (70 cm^2) pyramidally-textured crystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, Tedlar backsheet, module laminated
!   with EVA. Junction box with manufacturer installed bypass diodes,
!   and conduit provisions. Provision for 6-V or 12-V operation.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SP36_12V,        !- Name
    0.33,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    2.40,                    !- Short Circuit Current {A}
    21.70,                   !- Open Circuit Voltage {V}
    2.10,                    !- Current at Maximum Power Point {A}
    17.00,                   !- Voltage at Maximum Power Point {V}
    2.6e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -5.2e-04,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.14,                   !- Sandia Database Parameter c 2 {dimensionless}
    -8.95,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    2.40,                    !- Sandia Database Parameter Ix0
    1.40,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.333 m^2, (20.8 x 24.9). Weight = 4.3 kg (9.5 lb). Module
!   with 2 parallel strings of 18 (70 cm^2) pyramidally-textured
!   crystalline silicon cells connected in series. Anodized aluminum
!   frame, low-iron cerium-containing tempered glass front sheet,
!   Tedlar backsheet, module laminated with EVA. Junction box with
!   manufacturer installed bypass diodes, and conduit provisions.
!   Provision for 6-V or 12-V operation.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SP36_6V,         !- Name
    0.33,                    !- Active Area {m2}
    18,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    4.80,                    !- Short Circuit Current {A}
    10.90,                   !- Open Circuit Voltage {V}
    4.20,                    !- Current at Maximum Power Point {A}
    8.50,                    !- Voltage at Maximum Power Point {V}
    2.6e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -5.2e-04,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.04,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.04,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.14,                   !- Sandia Database Parameter c 2 {dimensionless}
    -8.95,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    4.79,                    !- Sandia Database Parameter Ix0
    2.85,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.633 m^2, (20.8 x47.3). Weight = 7.6 kg (16.7 lb). Module
!   with 36 (140 cm^2) pyramidally-textured crystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, Tedlar backsheet, module laminated
!   with EVA. Junction box with manufacturer installed bypass diodes,
!   and conduit provisions.
!   2001 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SP65_12V,        !- Name
    0.63,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.50,                    !- Short Circuit Current {A}
    21.40,                   !- Open Circuit Voltage {V}
    3.95,                    !- Current at Maximum Power Point {A}
    16.50,                   !- Voltage at Maximum Power Point {V}
    2.6e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -5.2e-04,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.14,                   !- Sandia Database Parameter c 2 {dimensionless}
    -8.95,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    4.48,                    !- Sandia Database Parameter Ix0
    2.80,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.633 m^2, (20.8 x47.3). Weight = 7.6 kg (16.7 lb). Module
!   with 36 (140 cm^2) pyramidally-textured crystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, Tedlar backsheet, module laminated
!   with EVA. Junction box with manufacturer installed bypass diodes,
!   and conduit provisions. Provision for 6-V or 12-V operation.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SP70_12V,        !- Name
    0.63,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.70,                    !- Short Circuit Current {A}
    21.40,                   !- Open Circuit Voltage {V}
    4.25,                    !- Current at Maximum Power Point {A}
    16.50,                   !- Voltage at Maximum Power Point {V}
    2.6e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -5.2e-04,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.14,                   !- Sandia Database Parameter c 2 {dimensionless}
    -8.95,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    4.69,                    !- Sandia Database Parameter Ix0
    3.01,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.633 m^2, (20.8 x47.3). Weight = 7.6 kg (16.7 lb). Module
!   with 2 parallel strings of 18 (140 cm^2) pyramidally-textured
!   crystalline silicon cells connected in series. Anodized aluminum
!   frame, low-iron cerium-containing tempered glass front sheet,
!   Tedlar backsheet, module laminated with EVA. Junction box with
!   manufacturer installed bypass diodes, and conduit provisions.
!   Provision for 6-V or 12-V operation.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SP70_6V,         !- Name
    0.63,                    !- Active Area {m2}
    18,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    9.40,                    !- Short Circuit Current {A}
    10.70,                   !- Open Circuit Voltage {V}
    8.50,                    !- Current at Maximum Power Point {A}
    8.25,                    !- Voltage at Maximum Power Point {V}
    2.6e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -5.2e-04,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.04,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.04,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.14,                   !- Sandia Database Parameter c 2 {dimensionless}
    -8.95,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    9.38,                    !- Sandia Database Parameter Ix0
    6.02,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.633 m^2, (20.8 x47.3). Weight = 7.6 kg (16.7 lb). Module
!   with 36 (140 cm^2) pyramidally-textured crystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, Tedlar backsheet, module laminated
!   with EVA. Junction box with manufacturer installed bypass diodes,
!   and conduit provisions. Provision for 6-V or 12-V operation.
!   1997
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SP75,            !- Name
    0.63,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.59,                    !- Short Circuit Current {A}
    21.74,                   !- Open Circuit Voltage {V}
    4.17,                    !- Current at Maximum Power Point {A}
    17.11,                   !- Voltage at Maximum Power Point {V}
    4.8e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -2.7e-04,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.09,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.14,                   !- Sandia Database Parameter c 2 {dimensionless}
    -8.95,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    4.58,                    !- Sandia Database Parameter Ix0
    2.96,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.633 m^2, (20.8 x47.3). Weight = 7.6 kg (16.7 lb). Module
!   with 36 (140 cm^2) pyramidally-textured crystalline silicon cells
!   connected in series. Anodized aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, Tedlar backsheet, module laminated
!   with EVA. Junction box with manufacturer installed bypass diodes,
!   and conduit provisions. Provision for 6-V or 12-V operation.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SP75_12V,        !- Name
    0.63,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.80,                    !- Short Circuit Current {A}
    21.70,                   !- Open Circuit Voltage {V}
    4.40,                    !- Current at Maximum Power Point {A}
    17.00,                   !- Voltage at Maximum Power Point {V}
    2.6e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -5.2e-04,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.14,                   !- Sandia Database Parameter c 2 {dimensionless}
    -8.95,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    4.79,                    !- Sandia Database Parameter Ix0
    3.12,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.633 m^2, (20.8 x47.3). Weight = 7.6 kg (16.7 lb). Module
!   with 2 parallel strings of 18 (140 cm^2) pyramidally-textured
!   crystalline silicon cells connected in series. Anodized aluminum
!   frame, low-iron cerium-containing tempered glass front sheet,
!   Tedlar backsheet, module laminated with EVA. Junction box with
!   manufacturer installed bypass diodes, and conduit provisions.
!   Provision for 6-V or 12-V operation.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SP75_6V,         !- Name
    0.63,                    !- Active Area {m2}
    18,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    9.60,                    !- Short Circuit Current {A}
    10.90,                   !- Open Circuit Voltage {V}
    8.80,                    !- Current at Maximum Power Point {A}
    8.50,                    !- Voltage at Maximum Power Point {V}
    2.6e-04,                 !- Sandia Database Parameter aIsc {1/K}
    -5.2e-04,                !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.04,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.04,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.27,                    !- Diode Factor {dimensionless}
    -0.14,                   !- Sandia Database Parameter c 2 {dimensionless}
    -8.95,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -9.9032e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    7.2969e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.9074e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    2.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    9.58,                    !- Sandia Database Parameter Ix0
    6.24,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.890 m^2, (23.4 x 59.0). Weight = 10.9 kg (24.0 lb).
!   Module with 36 circular (175 cm^2) pyramidally-textured crystalline
!   silicon cells connected in series. Anodized aluminum frame, low-iron
!   cerium-containing tempered glass front sheet, Tedlar backsheet,
!   module laminated with EVA. Junction box with manufacturer installed
!   bypass diodes, and conduit provisions. Provision for 6-V or 12-V
!   operation.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SR100_12V,       !- Name
    0.89,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    6.30,                    !- Short Circuit Current {A}
    22.00,                   !- Open Circuit Voltage {V}
    5.60,                    !- Current at Maximum Power Point {A}
    17.70,                   !- Voltage at Maximum Power Point {V}
    3.96e-04,                !- Sandia Database Parameter aIsc {1/K}
    -2.14e-04,               !- Sandia Database Parameter aImp {1/K}
    0.98,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.09,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.41,                    !- Diode Factor {dimensionless}
    0.04,                    !- Sandia Database Parameter c 2 {dimensionless}
    -6.75,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.133e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -4.029e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    6.24,                    !- Sandia Database Parameter Ix0
    3.85,                    !- Sandia Database Parameter Ixx0
    1.14,                    !- Sandia Database Parameter c 6
    -0.14;                   !- Sandia Database Parameter c 7

!   Area = 0.890 m^2, (23.4 x 59.0). Weight = 10.9 kg (24.0 lb).
!   Module with 2 parallel strings of18 circular (175 cm^2) pyramidally-textured
!   crystalline silicon cells connected in series. Anodized aluminum
!   frame, low-iron cerium-containing tempered glass front sheet,
!   Tedlar backsheet, module laminated with EVA. Junction box with
!   manufacturer installed bypass diodes, and conduit provisions.
!   Provision for 6-V or 12-V operation.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SR100_6V,        !- Name
    0.89,                    !- Active Area {m2}
    18,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    12.60,                   !- Short Circuit Current {A}
    11.00,                   !- Open Circuit Voltage {V}
    11.20,                   !- Current at Maximum Power Point {A}
    8.85,                    !- Voltage at Maximum Power Point {V}
    3.96e-04,                !- Sandia Database Parameter aIsc {1/K}
    -2.14e-04,               !- Sandia Database Parameter aImp {1/K}
    0.98,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.04,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.04,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.41,                    !- Diode Factor {dimensionless}
    0.04,                    !- Sandia Database Parameter c 2 {dimensionless}
    -6.75,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.133e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -4.029e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    12.48,                   !- Sandia Database Parameter Ix0
    7.72,                    !- Sandia Database Parameter Ixx0
    1.14,                    !- Sandia Database Parameter c 6
    -0.14;                   !- Sandia Database Parameter c 7

!   Area = 0.465 m^2, (23.4 x 30.8). Weight = 5.9 kg (13.0 lb).
!   Module with 36 semi-circular (95 cm^2) pyramidally-textured crystalline
!   silicon cells connected in series. Anodized aluminum frame, low-iron
!   cerium-containing tempered glass front sheet, Tedlar backsheet,
!   module laminated with EVA. Junction box with manufacturer installed
!   bypass diodes, and conduit provisions. Provision for 6-V or 12-V
!   operation.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SR50_12V,        !- Name
    0.46,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.20,                    !- Short Circuit Current {A}
    21.60,                   !- Open Circuit Voltage {V}
    2.95,                    !- Current at Maximum Power Point {A}
    17.00,                   !- Voltage at Maximum Power Point {V}
    3.96e-04,                !- Sandia Database Parameter aIsc {1/K}
    -2.14e-04,               !- Sandia Database Parameter aImp {1/K}
    0.98,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.09,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.41,                    !- Diode Factor {dimensionless}
    0.04,                    !- Sandia Database Parameter c 2 {dimensionless}
    -6.75,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.133e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -4.029e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    3.19,                    !- Sandia Database Parameter Ix0
    2.10,                    !- Sandia Database Parameter Ixx0
    1.14,                    !- Sandia Database Parameter c 6
    -0.14;                   !- Sandia Database Parameter c 7

!   Area = 0.465 m^2, (23.4 x 30.8). Weight = 5.9 kg (13.0 lb).
!   Module with 2 parallel strings of 18 semi-circular (95 cm^2)
!   pyramidally-textured crystalline silicon cells connected in series.
!   Anodized aluminum frame, low-iron cerium-containing tempered
!   glass front sheet, Tedlar backsheet, module laminated with EVA.
!   Junction box with manufacturer installed bypass diodes, and conduit
!   provisions. Provision for 6-V or 12-V operation.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SR50_6V,         !- Name
    0.46,                    !- Active Area {m2}
    18,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    6.40,                    !- Short Circuit Current {A}
    10.80,                   !- Open Circuit Voltage {V}
    5.90,                    !- Current at Maximum Power Point {A}
    8.50,                    !- Voltage at Maximum Power Point {V}
    3.96e-04,                !- Sandia Database Parameter aIsc {1/K}
    -2.14e-04,               !- Sandia Database Parameter aImp {1/K}
    0.98,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.04,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.04,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.41,                    !- Diode Factor {dimensionless}
    0.04,                    !- Sandia Database Parameter c 2 {dimensionless}
    -6.75,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.133e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -4.029e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    6.39,                    !- Sandia Database Parameter Ix0
    4.20,                    !- Sandia Database Parameter Ixx0
    1.14,                    !- Sandia Database Parameter c 6
    -0.14;                   !- Sandia Database Parameter c 7

!   Area = 0.890 m^2, (23.4 x 59.0). Weight = 10.9 kg (24.0 lb).
!   Module with 36 circular (175 cm^2) pyramidally-textured crystalline
!   silicon cells connected in series. Anodized aluminum frame, low-iron
!   cerium-containing tempered glass front sheet, Tedlar backsheet,
!   module laminated with EVA. Junction box with manufacturer installed
!   bypass diodes, and conduit provisions. Provision for 6-V or 12-V
!   operation.
!   1998
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SR90_12V,        !- Name
    0.89,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    5.40,                    !- Short Circuit Current {A}
    22.03,                   !- Open Circuit Voltage {V}
    4.97,                    !- Current at Maximum Power Point {A}
    17.63,                   !- Voltage at Maximum Power Point {V}
    3.96e-04,                !- Sandia Database Parameter aIsc {1/K}
    -2.14e-04,               !- Sandia Database Parameter aImp {1/K}
    0.98,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.09,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.41,                    !- Diode Factor {dimensionless}
    0.04,                    !- Sandia Database Parameter c 2 {dimensionless}
    -6.75,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.133e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -4.029e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    5.35,                    !- Sandia Database Parameter Ix0
    3.46,                    !- Sandia Database Parameter Ixx0
    1.14,                    !- Sandia Database Parameter c 6
    -0.14;                   !- Sandia Database Parameter c 7

!   Area = 0.890 m^2, (23.4 x 59.0). Weight = 10.9 kg (24.0 lb).
!   Module with 36 circular (175 cm^2) pyramidally-textured crystalline
!   silicon cells connected in series. Anodized aluminum frame, low-iron
!   cerium-containing tempered glass front sheet, Tedlar backsheet,
!   module laminated with EVA. Junction box with manufacturer installed
!   bypass diodes, and conduit provisions. Provision for 6-V or 12-V
!   operation.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SR90_12V_96,     !- Name
    0.89,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    6.10,                    !- Short Circuit Current {A}
    21.60,                   !- Open Circuit Voltage {V}
    5.40,                    !- Current at Maximum Power Point {A}
    17.00,                   !- Voltage at Maximum Power Point {V}
    3.96e-04,                !- Sandia Database Parameter aIsc {1/K}
    -2.14e-04,               !- Sandia Database Parameter aImp {1/K}
    0.98,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.09,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.41,                    !- Diode Factor {dimensionless}
    0.04,                    !- Sandia Database Parameter c 2 {dimensionless}
    -6.75,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.133e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -4.029e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    6.04,                    !- Sandia Database Parameter Ix0
    3.72,                    !- Sandia Database Parameter Ixx0
    1.14,                    !- Sandia Database Parameter c 6
    -0.14;                   !- Sandia Database Parameter c 7

!   Area = 0.890 m^2, (23.4 x 59.0). Weight = 10.9 kg (24.0 lb).
!   Module with 2 parallel strings of 18 circular (175 cm^2) pyramidally-textured
!   crystalline silicon cells connected in series. Anodized aluminum
!   frame, low-iron cerium-containing tempered glass front sheet,
!   Tedlar backsheet, module laminated with EVA. Junction box with
!   manufacturer installed bypass diodes, and conduit provisions.
!   Provision for 6-V or 12-V operation.
!   1999 (E)
!   c-Si
PhotovoltaicPerformance:Sandia,
    Siemens_SR90_6V,         !- Name
    0.89,                    !- Active Area {m2}
    18,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    12.20,                   !- Short Circuit Current {A}
    10.80,                   !- Open Circuit Voltage {V}
    10.80,                   !- Current at Maximum Power Point {A}
    8.50,                    !- Voltage at Maximum Power Point {V}
    3.96e-04,                !- Sandia Database Parameter aIsc {1/K}
    -2.14e-04,               !- Sandia Database Parameter aImp {1/K}
    0.98,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.04,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.04,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.41,                    !- Diode Factor {dimensionless}
    0.04,                    !- Sandia Database Parameter c 2 {dimensionless}
    -6.75,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.133e-03,               !- Sandia Database Parameter a 3 {dimensionless}
    -4.029e-05,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    12.08,                   !- Sandia Database Parameter Ix0
    7.43,                    !- Sandia Database Parameter Ixx0
    1.14,                    !- Sandia Database Parameter c 6
    -0.14;                   !- Sandia Database Parameter c 7

!   Small area = 0.127 m^2, (12.9 x 15.2). Weight = 2.4 kg (5.2
!   lb). Thin-film module with multiple layer copper-indium-diselenide
!   (CIS) cells, with 42 cells connected in series. Designed for
!   use in 12-V systems. Aluminum framed module, with low-iron tempered
!   glass front, laminated with EVA encapsulant, multiple layer polymer
!   backsheet. Electrical connection via pigtails from sealed boot
!   on back.
!   1999 (E)
!   CIS
PhotovoltaicPerformance:Sandia,
    Siemens_ST10,            !- Name
    0.12,                    !- Active Area {m2}
    42,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    0.74,                    !- Short Circuit Current {A}
    21.00,                   !- Open Circuit Voltage {V}
    0.64,                    !- Current at Maximum Power Point {A}
    15.60,                   !- Voltage at Maximum Power Point {V}
    -1.3e-05,                !- Sandia Database Parameter aIsc {1/K}
    -4.5e-04,                !- Sandia Database Parameter aImp {1/K}
    0.97,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.02,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.75,                    !- Diode Factor {dimensionless}
    0.50,                    !- Sandia Database Parameter c 2 {dimensionless}
    -2.95,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.25e-03,                !- Sandia Database Parameter a 3 {dimensionless}
    -3.7406e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    0.72,                    !- Sandia Database Parameter Ix0
    0.44,                    !- Sandia Database Parameter Ixx0
    1.04,                    !- Sandia Database Parameter c 6
    -0.04;                   !- Sandia Database Parameter c 7

!   Small area = 0.128 m^2, (12.9 x 15.2). Weight = 2.4 kg (5.2
!   lb). Thin-film module with multiple layer copper-indium-diselenide
!   (CIS) cells, with 50 cells connected in series. Designed for
!   use in 12-V systems. Aluminum framed module, with low-iron tempered
!   glass front, laminated with EVA encapsulant, multiple layer polymer
!   backsheet. Electrical connection via pigtails from sealed boot
!   on back.
!   1998
!   CIS
PhotovoltaicPerformance:Sandia,
    Siemens_ST10_99,         !- Name
    0.12,                    !- Active Area {m2}
    50,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    0.64,                    !- Short Circuit Current {A}
    25.26,                   !- Open Circuit Voltage {V}
    0.56,                    !- Current at Maximum Power Point {A}
    19.63,                   !- Voltage at Maximum Power Point {V}
    2.0e-06,                 !- Sandia Database Parameter aIsc {1/K}
    -5.43e-04,               !- Sandia Database Parameter aImp {1/K}
    0.97,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.02,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.11,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.10,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.75,                    !- Diode Factor {dimensionless}
    0.50,                    !- Sandia Database Parameter c 2 {dimensionless}
    -2.95,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.25e-03,                !- Sandia Database Parameter a 3 {dimensionless}
    -3.7406e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    0.63,                    !- Sandia Database Parameter Ix0
    0.39,                    !- Sandia Database Parameter Ixx0
    1.04,                    !- Sandia Database Parameter c 6
    -0.04;                   !- Sandia Database Parameter c 7

!   Small area = 0.245 m^2, (12.9 x 29.4). Weight = 4.1 kg (8.8
!   lb). Thin-film module with multiple layer copper-indium-diselenide
!   (CIS) cells, with 42 cells connected in series. Designed for
!   use in 12-V systems. Aluminum framed module, with low-iron tempered
!   glass front, laminated with EVA encapsulant, multiple layer polymer
!   backsheet. Electrical connection via pigtails from sealed boot
!   on back.
!   1999 (E)
!   CIS
PhotovoltaicPerformance:Sandia,
    Siemens_ST20,            !- Name
    0.24,                    !- Active Area {m2}
    42,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    1.48,                    !- Short Circuit Current {A}
    21.00,                   !- Open Circuit Voltage {V}
    1.29,                    !- Current at Maximum Power Point {A}
    15.60,                   !- Voltage at Maximum Power Point {V}
    -1.3e-05,                !- Sandia Database Parameter aIsc {1/K}
    -4.5e-04,                !- Sandia Database Parameter aImp {1/K}
    0.97,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.02,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.75,                    !- Diode Factor {dimensionless}
    0.50,                    !- Sandia Database Parameter c 2 {dimensionless}
    -2.95,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.25e-03,                !- Sandia Database Parameter a 3 {dimensionless}
    -3.7406e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    1.44,                    !- Sandia Database Parameter Ix0
    0.91,                    !- Sandia Database Parameter Ixx0
    1.04,                    !- Sandia Database Parameter c 6
    -0.04;                   !- Sandia Database Parameter c 7

!   Small area = 0.424 m^2, (12.9 x 50.9). Weight = 3.2 kg (7 lb).
!   Thin-film module with multiple layer copper-indium-diselenide
!   (CIS) cells, with 44 cells connected in series. Designed for
!   use in 12-V systems. Aluminum framed module, with low-iron tempered
!   glass front, laminated with EVA encapsulant, multiple layer polymer
!   backsheet. Electrical connection via pigtails from sealed boot
!   on back.
!   1999 (E)
!   CIS
PhotovoltaicPerformance:Sandia,
    Siemens_ST40,            !- Name
    0.42,                    !- Active Area {m2}
    42,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    2.59,                    !- Short Circuit Current {A}
    22.20,                   !- Open Circuit Voltage {V}
    2.41,                    !- Current at Maximum Power Point {A}
    16.60,                   !- Voltage at Maximum Power Point {V}
    -1.3e-05,                !- Sandia Database Parameter aIsc {1/K}
    -4.5e-04,                !- Sandia Database Parameter aImp {1/K}
    0.97,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.02,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.75,                    !- Diode Factor {dimensionless}
    0.50,                    !- Sandia Database Parameter c 2 {dimensionless}
    -2.95,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.25e-03,                !- Sandia Database Parameter a 3 {dimensionless}
    -3.7406e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    2.55,                    !- Sandia Database Parameter Ix0
    1.75,                    !- Sandia Database Parameter Ixx0
    1.04,                    !- Sandia Database Parameter c 6
    -0.04;                   !- Sandia Database Parameter c 7

!   Small area = 0.0676 m^2, (12.9 x 8.1). Weight = 1.4 kg (3.0
!   lb). Thin-film module with multiple layer copper-indium-diselenide
!   (CIS) cells, with 50 cells connected in series. Designed for
!   use in 12-V systems. Aluminum framed module, with low-iron tempered
!   glass front, laminated with EVA encapsulant, multiple layer polymer
!   backsheet. Electrical connection via pigtails from sealed boot
!   on back.
!   1999 (E)
!   CIS
PhotovoltaicPerformance:Sandia,
    Siemens_ST5,             !- Name
    0.06,                    !- Active Area {m2}
    42,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    0.37,                    !- Short Circuit Current {A}
    21.00,                   !- Open Circuit Voltage {V}
    0.32,                    !- Current at Maximum Power Point {A}
    15.60,                   !- Voltage at Maximum Power Point {V}
    -5.0e-06,                !- Sandia Database Parameter aIsc {1/K}
    -4.1e-04,                !- Sandia Database Parameter aImp {1/K}
    0.97,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.02,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.75,                    !- Diode Factor {dimensionless}
    0.50,                    !- Sandia Database Parameter c 2 {dimensionless}
    -2.95,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.25e-03,                !- Sandia Database Parameter a 3 {dimensionless}
    -3.7406e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    0.36,                    !- Sandia Database Parameter Ix0
    0.21,                    !- Sandia Database Parameter Ixx0
    1.04,                    !- Sandia Database Parameter c 6
    -0.04;                   !- Sandia Database Parameter c 7

!   Small area = 0.0676 m^2, (12.9 x 8.1). Weight = 1.4 kg (3.0
!   lb). Thin-film module with multiple layer copper-indium-diselenide
!   (CIS) cells, with 50 cells connected in series. Designed for
!   use in 12-V systems. Aluminum framed module, with low-iron tempered
!   glass front, laminated with EVA encapsulant, multiple layer polymer
!   backsheet. Electrical connection via pigtails from sealed boot
!   on back.
!   1999
!   CIS
PhotovoltaicPerformance:Sandia,
    Siemens_ST5_103,         !- Name
    0.06,                    !- Active Area {m2}
    42,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    0.40,                    !- Short Circuit Current {A}
    22.28,                   !- Open Circuit Voltage {V}
    0.34,                    !- Current at Maximum Power Point {A}
    16.76,                   !- Voltage at Maximum Power Point {V}
    -6.0e-05,                !- Sandia Database Parameter aIsc {1/K}
    -3.2e-04,                !- Sandia Database Parameter aImp {1/K}
    0.98,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.07,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.50,                    !- Diode Factor {dimensionless}
    -0.06,                   !- Sandia Database Parameter c 2 {dimensionless}
    -7.88,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.92,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.0249e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.8202e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    0.38,                    !- Sandia Database Parameter Ix0
    0.23,                    !- Sandia Database Parameter Ixx0
    1.08,                    !- Sandia Database Parameter c 6
    -0.08;                   !- Sandia Database Parameter c 7

!   Area = 0.825 m^2, (25.3 x 50.4). Weight = 10 kg (22.0 lb). Module
!   with 72 ASE Americas (100 cm^2) EFG multicrystalline silicon
!   cells connected in series. Anodized aluminum frame, tempered
!   glass front sheet, Tedlar backsheet, module laminated with EVA.
!   Junction box with conduit provisions.
!   1998
!   EFG mc-Si
PhotovoltaicPerformance:Sandia,
    Solar_Fabrik_SF-100,     !- Name
    0.82,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.28,                    !- Short Circuit Current {A}
    41.81,                   !- Open Circuit Voltage {V}
    3.00,                    !- Current at Maximum Power Point {A}
    34.00,                   !- Voltage at Maximum Power Point {V}
    1.13e-03,                !- Sandia Database Parameter aIsc {1/K}
    5.1e-04,                 !- Sandia Database Parameter aImp {1/K}
    0.96,                    !- Sandia Database Parameter c 0 {dimensionless}
    0.03,                    !- Sandia Database Parameter c 1 {dimensionless}
    -0.15,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.15,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.50,                    !- Diode Factor {dimensionless}
    -0.04,                   !- Sandia Database Parameter c 2 {dimensionless}
    -11.48,                  !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.05,                    !- Sandia Database Parameter a 1 {dimensionless}
    -7.9402e-03,             !- Sandia Database Parameter a 2 {dimensionless}
    5.2228e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.3142e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.97,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.02,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.24,                    !- Sandia Database Parameter Ix0
    2.23,                    !- Sandia Database Parameter Ixx0
    1.06,                    !- Sandia Database Parameter c 6
    -0.06;                   !- Sandia Database Parameter c 7

!   Area = 0.973 m^2, (26.0 x 58.1). Weight = 10 kg (22.0 lb). Module
!   with 36 AstroPower large-area (240 cm^2) crystalline silicon
!   cells connected in series. Anodized aluminum frame, tempered
!   glass front sheet, Tedlar backsheet, module laminated with EVA.
!   Junction box with conduit provisions.
!   1998
!   c-Si
PhotovoltaicPerformance:Sandia,
    Solar_Fabrik_SF-115,     !- Name
    0.97,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    7.50,                    !- Short Circuit Current {A}
    21.37,                   !- Open Circuit Voltage {V}
    6.90,                    !- Current at Maximum Power Point {A}
    16.80,                   !- Voltage at Maximum Power Point {V}
    3.46e-04,                !- Sandia Database Parameter aIsc {1/K}
    -3.89e-04,               !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    5.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.37,                    !- Diode Factor {dimensionless}
    -0.31,                   !- Sandia Database Parameter c 2 {dimensionless}
    -9.54,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.06,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    7.2504e-04,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.0182e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    7.47,                    !- Sandia Database Parameter Ix0
    4.83,                    !- Sandia Database Parameter Ixx0
    1.15,                    !- Sandia Database Parameter c 6
    -0.15;                   !- Sandia Database Parameter c 7

!   Area = 0.822 m^2, (26.3 x 48.5). Weight = 16 kg (35 lb). Thin-film
!   module with tandem junction amorphous silicon cells, 4 parallel
!   strings with 16 cells in series. Anodized aluminum frame, with
!   two sheets of low-iron heat-strengthened glass laminated with
!   EVA encapsulant. Junction box with conduit provision, and terminal
!   block for user installed bypass diodes. Maximum system voltage
!   is 600 V.
!   1999 (E)
!   2-a-Si
PhotovoltaicPerformance:Sandia,
    Solarex_MST-43LV,        !- Name
    0.82,                    !- Active Area {m2}
    16,                      !- Number of Cells in Series {dimensionless}
    4,                       !- Number of Cells in Parallel {dimensionless}
    3.53,                    !- Short Circuit Current {A}
    22.27,                   !- Open Circuit Voltage {V}
    2.57,                    !- Current at Maximum Power Point {A}
    16.67,                   !- Voltage at Maximum Power Point {V}
    6.6e-04,                 !- Sandia Database Parameter aIsc {1/K}
    9.5e-04,                 !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.10,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    3.54,                    !- Diode Factor {dimensionless}
    -0.22,                   !- Sandia Database Parameter c 2 {dimensionless}
    -4.05,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.89,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.14,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.05,                   !- Sandia Database Parameter a 2 {dimensionless}
    5.6131e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.77e-04,               !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    2.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    1.01,                    !- Sandia Database Parameter c 4 {dimensionless}
    -0.01,                   !- Sandia Database Parameter c 5 {dimensionless}
    3.10,                    !- Sandia Database Parameter Ix0
    1.75,                    !- Sandia Database Parameter Ixx0
    1.11,                    !- Sandia Database Parameter c 6
    -0.11;                   !- Sandia Database Parameter c 7

!   Area = 0.822 m^2, (26.3 x 48.5). Weight = 16 kg (35 lb). Thin-film
!   module with tandem junction amorphous silicon cells, 4 parallel
!   strings with 16 cells in series. Anodized aluminum frame, with
!   two sheets of low-iron heat-strengthened glass laminated with
!   EVA encapsulant. Junction box with conduit provision, and terminal
!   block for user installed bypass diodes. Maximum system voltage
!   is 600 V.
!   1998
!   2-a-Si
PhotovoltaicPerformance:Sandia,
    Solarex_MST-43LV_107,    !- Name
    0.82,                    !- Active Area {m2}
    16,                      !- Number of Cells in Series {dimensionless}
    4,                       !- Number of Cells in Parallel {dimensionless}
    3.27,                    !- Short Circuit Current {A}
    21.73,                   !- Open Circuit Voltage {V}
    2.55,                    !- Current at Maximum Power Point {A}
    15.91,                   !- Voltage at Maximum Power Point {V}
    6.7e-04,                 !- Sandia Database Parameter aIsc {1/K}
    9.7e-04,                 !- Sandia Database Parameter aImp {1/K}
    1.02,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.02,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.10,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    3.54,                    !- Diode Factor {dimensionless}
    -0.22,                   !- Sandia Database Parameter c 2 {dimensionless}
    -4.05,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.89,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.14,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.05,                   !- Sandia Database Parameter a 2 {dimensionless}
    5.6131e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.77e-04,               !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    2.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    1.01,                    !- Sandia Database Parameter c 4 {dimensionless}
    -0.01,                   !- Sandia Database Parameter c 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Ix0
    1.75,                    !- Sandia Database Parameter Ixx0
    1.11,                    !- Sandia Database Parameter c 6
    -0.11;                   !- Sandia Database Parameter c 7

!   Area = 0.822 m^2, (26.3 x 48.5). Weight = 16 kg (35 lb). Mid-voltage,
!   thin-film module with tandem-junction amorphous silicon cells,
!   71 cells connected in series. Anodized aluminum frame, with two
!   sheets of low-iron heat-strengthened glass laminated with EVA
!   encapsulant. Junction box with conduit provision, and terminal
!   block for user installed bypass diodes. Maximum system voltage
!   is 600 V.
!   1998
!   2-a-Si
PhotovoltaicPerformance:Sandia,
    Solarex_MST-43MV,        !- Name
    0.82,                    !- Active Area {m2}
    71,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    0.75,                    !- Short Circuit Current {A}
    96.80,                   !- Open Circuit Voltage {V}
    0.59,                    !- Current at Maximum Power Point {A}
    73.50,                   !- Voltage at Maximum Power Point {V}
    8.0e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.1e-03,                 !- Sandia Database Parameter aImp {1/K}
    1.03,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.03,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.49,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.42,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    3.44,                    !- Diode Factor {dimensionless}
    -8.904e-03,              !- Sandia Database Parameter c 2 {dimensionless}
    -3.72,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.10,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.04,                   !- Sandia Database Parameter a 2 {dimensionless}
    4.9997e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.588e-04,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    2.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    1.01,                    !- Sandia Database Parameter c 4 {dimensionless}
    -0.01,                   !- Sandia Database Parameter c 5 {dimensionless}
    0.69,                    !- Sandia Database Parameter Ix0
    0.41,                    !- Sandia Database Parameter Ixx0
    1.08,                    !- Sandia Database Parameter c 6
    -0.08;                   !- Sandia Database Parameter c 7

!   Area = 0.822 m^2, (26.3 x 48.5). Weight = 16 kg (35 lb). Mid-voltage,
!   thin-film module with tandem-junction amorphous silicon cells,
!   71 cells connected in series. Anodized aluminum frame, with two
!   sheets of low-iron heat-strengthened glass laminated with EVA
!   encapsulant. Junction box with conduit provision, and terminal
!   block for user installed bypass diodes. Maximum system voltage
!   is 600 V.
!   1999 (E)
!   2-a-Si
PhotovoltaicPerformance:Sandia,
    Solarex_MST-43MV_109,    !- Name
    0.82,                    !- Active Area {m2}
    71,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    0.78,                    !- Short Circuit Current {A}
    101.00,                  !- Open Circuit Voltage {V}
    0.61,                    !- Current at Maximum Power Point {A}
    71.00,                   !- Voltage at Maximum Power Point {V}
    8.4e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.47e-03,                !- Sandia Database Parameter aImp {1/K}
    1.03,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.03,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.46,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.33,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    3.44,                    !- Diode Factor {dimensionless}
    -8.904e-03,              !- Sandia Database Parameter c 2 {dimensionless}
    -3.72,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.93,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.10,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.04,                   !- Sandia Database Parameter a 2 {dimensionless}
    4.9997e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.588e-04,              !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    2.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.47,                   !- Sandia Database Parameter a {dimensionless}
    -0.05,                   !- Sandia Database Parameter b {dimensionless}
    1.01,                    !- Sandia Database Parameter c 4 {dimensionless}
    -0.01,                   !- Sandia Database Parameter c 5 {dimensionless}
    0.72,                    !- Sandia Database Parameter Ix0
    0.41,                    !- Sandia Database Parameter Ixx0
    1.08,                    !- Sandia Database Parameter c 6
    -0.08;                   !- Sandia Database Parameter c 7

!   Area =1.098 m^2, (39.0 x 43.6). Weight = 13 kg (29 lb). Module
!   with 72 large-area (130 cm^2) multicrystalline silicon cells
!   connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, Tedlar backsheet, module laminated
!   with fast cure EVA. Dual junction boxes with conduit provisions,
!   and terminal block for user installed bypass diodes. Can be configured
!   for either 12V or 24V application.
!   2000 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Solarex_MSX-110,         !- Name
    1.09,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.69,                    !- Short Circuit Current {A}
    41.20,                   !- Open Circuit Voltage {V}
    3.34,                    !- Current at Maximum Power Point {A}
    32.90,                   !- Voltage at Maximum Power Point {V}
    5.12e-04,                !- Sandia Database Parameter aIsc {1/K}
    -1.48e-04,               !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.16,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.16,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.34,                    !- Diode Factor {dimensionless}
    0.12,                    !- Sandia Database Parameter c 2 {dimensionless}
    -7.07,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.3057e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -3.7247e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.66,                    !- Sandia Database Parameter Ix0
    2.45,                    !- Sandia Database Parameter Ixx0
    1.11,                    !- Sandia Database Parameter c 6
    -0.11;                   !- Sandia Database Parameter c 7

!   Area =1.098 m^2, (39.0 x 43.6). Weight = 14 kg (31 lb). Module
!   with 72 large-area (130 cm^2) multicrystalline silicon cells
!   connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, Tedlar backsheet, module laminated
!   with fast cure EVA. Dual junction boxes with conduit provisions,
!   and terminal block for user installed bypass diodes. Can be configured
!   for either 12V or 24V application.
!   1999 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Solarex_MSX-120,         !- Name
    1.09,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.80,                    !- Short Circuit Current {A}
    42.60,                   !- Open Circuit Voltage {V}
    3.50,                    !- Current at Maximum Power Point {A}
    34.20,                   !- Voltage at Maximum Power Point {V}
    5.12e-04,                !- Sandia Database Parameter aIsc {1/K}
    -1.48e-04,               !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.16,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.16,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.34,                    !- Diode Factor {dimensionless}
    0.12,                    !- Sandia Database Parameter c 2 {dimensionless}
    -7.07,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.3057e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -3.7247e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.76,                    !- Sandia Database Parameter Ix0
    2.67,                    !- Sandia Database Parameter Ixx0
    1.11,                    !- Sandia Database Parameter c 6
    -0.11;                   !- Sandia Database Parameter c 7

!   Area =1.098 m^2, (39.0 x 43.6). Weight = 13 kg (29 lb). Module
!   with 72 large-area (130 cm^2) multicrystalline silicon cells
!   connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, Tedlar backsheet, module laminated
!   with fast cure EVA. Dual junction boxes with conduit provisions,
!   and terminal block for user installed bypass diodes. Can be configured
!   for either 12V or 24V application.
!   2000 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Solarex_MSX-120_112,     !- Name
    1.09,                    !- Active Area {m2}
    72,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.87,                    !- Short Circuit Current {A}
    42.10,                   !- Open Circuit Voltage {V}
    3.56,                    !- Current at Maximum Power Point {A}
    33.70,                   !- Voltage at Maximum Power Point {V}
    5.12e-04,                !- Sandia Database Parameter aIsc {1/K}
    -1.48e-04,               !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.16,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.16,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.34,                    !- Diode Factor {dimensionless}
    0.12,                    !- Sandia Database Parameter c 2 {dimensionless}
    -7.07,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.3057e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -3.7247e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.84,                    !- Sandia Database Parameter Ix0
    2.65,                    !- Sandia Database Parameter Ixx0
    1.11,                    !- Sandia Database Parameter c 6
    -0.11;                   !- Sandia Database Parameter c 7

!   Area =2.120 m^2, (44.1 x 74.5). Weight = 21.2 kg (46.4 lb).
!   Module with 144 large-area (130 cm^2) multicrystalline silicon
!   cells connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, Tedlar backsheet, module laminated
!   with fast cure EVA. Dual junction boxes with conduit provisions,
!   and terminal block for user installed bypass diodes. Can be configured
!   for either 24V or 48V application.
!   2000 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Solarex_MSX-240,         !- Name
    2.12,                    !- Active Area {m2}
    144,                     !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.80,                    !- Short Circuit Current {A}
    84.20,                   !- Open Circuit Voltage {V}
    3.50,                    !- Current at Maximum Power Point {A}
    68.40,                   !- Voltage at Maximum Power Point {V}
    5.12e-04,                !- Sandia Database Parameter aIsc {1/K}
    -1.48e-04,               !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.32,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.32,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.34,                    !- Diode Factor {dimensionless}
    0.12,                    !- Sandia Database Parameter c 2 {dimensionless}
    -7.07,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.3057e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -3.7247e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.77,                    !- Sandia Database Parameter Ix0
    2.67,                    !- Sandia Database Parameter Ixx0
    1.11,                    !- Sandia Database Parameter c 6
    -0.11;                   !- Sandia Database Parameter c 7

!   Area = 0.556 m^2, (19.75 x 43.63). Weight = 7.2 kg (15.9 lb).
!   Module with 36 large-area (130 cm^2) multicrystalline silicon
!   cells connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, Tedlar backsheet, module laminated
!   with fast cure EVA. Junction box with conduit provision, and
!   terminal block for user installed bypass diodes. Provision for
!   6-V or 12-V operation.
!   1999 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Solarex_MSX-60,          !- Name
    0.55,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.80,                    !- Short Circuit Current {A}
    21.10,                   !- Open Circuit Voltage {V}
    3.50,                    !- Current at Maximum Power Point {A}
    17.10,                   !- Voltage at Maximum Power Point {V}
    5.12e-04,                !- Sandia Database Parameter aIsc {1/K}
    -1.48e-04,               !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.34,                    !- Diode Factor {dimensionless}
    0.12,                    !- Sandia Database Parameter c 2 {dimensionless}
    -7.07,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.3057e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -3.7247e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.75,                    !- Sandia Database Parameter Ix0
    2.67,                    !- Sandia Database Parameter Ixx0
    1.11,                    !- Sandia Database Parameter c 6
    -0.11;                   !- Sandia Database Parameter c 7

!   Area = 0.556 m^2, (19.75 x 43.63). Weight = 7.2 kg (15.9 lb).
!   Module with 36 large-area (130 cm^2) multicrystalline silicon
!   cells connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, Tedlar backsheet, module laminated
!   with fast cure EVA. Junction box with conduit provision, and
!   terminal block for user installed bypass diodes. Provision for
!   6-V or 12-V operation.
!   1999 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Solarex_MSX-64,          !- Name
    0.55,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.00,                    !- Short Circuit Current {A}
    21.30,                   !- Open Circuit Voltage {V}
    3.66,                    !- Current at Maximum Power Point {A}
    17.50,                   !- Voltage at Maximum Power Point {V}
    5.12e-04,                !- Sandia Database Parameter aIsc {1/K}
    -1.48e-04,               !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.34,                    !- Diode Factor {dimensionless}
    0.12,                    !- Sandia Database Parameter c 2 {dimensionless}
    -7.07,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.3057e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -3.7247e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.96,                    !- Sandia Database Parameter Ix0
    2.75,                    !- Sandia Database Parameter Ixx0
    1.11,                    !- Sandia Database Parameter c 6
    -0.11;                   !- Sandia Database Parameter c 7

!   Area = 0.556 m^2, (19.75 x 43.63). Weight = 7.2 kg (15.9 lb).
!   Module with 36 large-area (130 cm^2) multicrystalline silicon
!   cells connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, Tedlar backsheet, module laminated
!   with fast cure EVA. Junction box with conduit provision, and
!   terminal block for user installed bypass diodes. Provision for
!   6-V or 12-V operation.
!   1997
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Solarex_MSX-64_116,      !- Name
    0.55,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    3.83,                    !- Short Circuit Current {A}
    21.41,                   !- Open Circuit Voltage {V}
    3.53,                    !- Current at Maximum Power Point {A}
    16.95,                   !- Voltage at Maximum Power Point {V}
    5.12e-04,                !- Sandia Database Parameter aIsc {1/K}
    -1.48e-04,               !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.34,                    !- Diode Factor {dimensionless}
    0.12,                    !- Sandia Database Parameter c 2 {dimensionless}
    -7.07,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.3057e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -3.7247e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    3.81,                    !- Sandia Database Parameter Ix0
    2.49,                    !- Sandia Database Parameter Ixx0
    1.11,                    !- Sandia Database Parameter c 6
    -0.11;                   !- Sandia Database Parameter c 7

!   Prototype with SiNx anti-reflection coating on cells. Area =
!   0.556 m^2, (19.75 x 43.63). Weight = 7.2 kg (15.9 lb). Module
!   with 36 large-area (130 cm^2) multicrystalline silicon cells
!   connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, Tedlar backsheet, module laminated
!   with fast cure EVA. Junction box with conduit provision, and
!   terminal block for user installed bypass diodes. Provision for
!   6-V or 12-V operation.
!   1999
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Solarex_MSX-64_SiNx_Proto,  !- Name
    0.55,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    4.04,                    !- Short Circuit Current {A}
    21.70,                   !- Open Circuit Voltage {V}
    3.73,                    !- Current at Maximum Power Point {A}
    17.35,                   !- Voltage at Maximum Power Point {V}
    6.11e-04,                !- Sandia Database Parameter aIsc {1/K}
    -9.2e-05,                !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    7.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.09,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.32,                    !- Diode Factor {dimensionless}
    0.19,                    !- Sandia Database Parameter c 2 {dimensionless}
    -6.80,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.0376e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -2.7032e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -3.8427e-03,             !- Sandia Database Parameter b 1 {dimensionless}
    4.9175e-04,              !- Sandia Database Parameter b 2 {dimensionless}
    -1.9596e-05,             !- Sandia Database Parameter b 3 {dimensionless}
    3.2677e-07,              !- Sandia Database Parameter b 4 {dimensionless}
    -1.9902e-09,             !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.99,                    !- Sandia Database Parameter c 4 {dimensionless}
    6.9e-03,                 !- Sandia Database Parameter c 5 {dimensionless}
    4.03,                    !- Sandia Database Parameter Ix0
    2.68,                    !- Sandia Database Parameter Ixx0
    1.10,                    !- Sandia Database Parameter c 6
    -0.10;                   !- Sandia Database Parameter c 7

!   Area = 0.732 m^2, (26.0 x 43.6). Weight = 9.5 kg (20.9 lb).
!   Module with 36 large-area (175 cm^2) multicrystalline silicon
!   cells connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, Tedlar backsheet, module laminated
!   with fast cure EVA. Junction box with conduit provision, and
!   terminal block for user installed bypass diodes. Provision for
!   6-V or 12-V operation.
!   1999 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Solarex_MSX-77,          !- Name
    0.73,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    5.00,                    !- Short Circuit Current {A}
    21.00,                   !- Open Circuit Voltage {V}
    4.56,                    !- Current at Maximum Power Point {A}
    16.90,                   !- Voltage at Maximum Power Point {V}
    5.12e-04,                !- Sandia Database Parameter aIsc {1/K}
    -1.48e-04,               !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.34,                    !- Diode Factor {dimensionless}
    0.12,                    !- Sandia Database Parameter c 2 {dimensionless}
    -7.07,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.3057e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -3.7247e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    4.96,                    !- Sandia Database Parameter Ix0
    3.40,                    !- Sandia Database Parameter Ixx0
    1.11,                    !- Sandia Database Parameter c 6
    -0.11;                   !- Sandia Database Parameter c 7

!   Area = 0.732 m^2, (26.0 x 43.6). Weight = 9.5 kg (20.9 lb).
!   Module with 36 large-area (175 cm^2) multicrystalline silicon
!   cells connected in series. Aluminum frame, low-iron cerium-containing
!   tempered glass front sheet, Tedlar backsheet, module laminated
!   with fast cure EVA. Junction box with conduit provision, and
!   terminal block for user installed bypass diodes. Provision for
!   6-V or 12-V operation.
!   1999 (E)
!   mc-Si
PhotovoltaicPerformance:Sandia,
    Solarex_MSX-83,          !- Name
    0.73,                    !- Active Area {m2}
    36,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    5.27,                    !- Short Circuit Current {A}
    21.20,                   !- Open Circuit Voltage {V}
    4.85,                    !- Current at Maximum Power Point {A}
    17.10,                   !- Voltage at Maximum Power Point {V}
    5.12e-04,                !- Sandia Database Parameter aIsc {1/K}
    -1.48e-04,               !- Sandia Database Parameter aImp {1/K}
    0.99,                    !- Sandia Database Parameter c 0 {dimensionless}
    9.0e-03,                 !- Sandia Database Parameter c 1 {dimensionless}
    -0.08,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.08,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    1.34,                    !- Diode Factor {dimensionless}
    0.12,                    !- Sandia Database Parameter c 2 {dimensionless}
    -7.07,                   !- Sandia Database Parameter c 3 {dimensionless}
    0.91,                    !- Sandia Database Parameter a 0 {dimensionless}
    0.07,                    !- Sandia Database Parameter a 1 {dimensionless}
    -0.01,                   !- Sandia Database Parameter a 2 {dimensionless}
    1.3057e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -3.7247e-05,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -2.438e-03,              !- Sandia Database Parameter b 1 {dimensionless}
    3.103e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -1.246e-05,              !- Sandia Database Parameter b 3 {dimensionless}
    2.112e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -1.359e-09,              !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.56,                   !- Sandia Database Parameter a {dimensionless}
    -0.07,                   !- Sandia Database Parameter b {dimensionless}
    0.98,                    !- Sandia Database Parameter c 4 {dimensionless}
    0.01,                    !- Sandia Database Parameter c 5 {dimensionless}
    5.22,                    !- Sandia Database Parameter Ix0
    3.63,                    !- Sandia Database Parameter Ixx0
    1.11,                    !- Sandia Database Parameter c 6
    -0.11;                   !- Sandia Database Parameter c 7

!   Area = 0.356 m^2, (15.1 x 36.5). Weight = 3.0 kg (6.6 lb). Flexible,
!   light-weight, thin-film module with large-area (270 cm^2) triple-junction
!   amorphous silicon cells, 11 cells connected in series. Anodized
!   aluminum frame, with dimpled Tefzel front cover and Galvalume
!   steel back surface. Laminated with EVA encapsulant. Bypass diodes
!   incorporated across each cell. Junction box with conduit provision.
!   1999 (E)
!   3-a-Si
PhotovoltaicPerformance:Sandia,
    USSC_UniSolar_US-21,     !- Name
    0.35,                    !- Active Area {m2}
    11,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    1.59,                    !- Short Circuit Current {A}
    23.80,                   !- Open Circuit Voltage {V}
    1.27,                    !- Current at Maximum Power Point {A}
    16.50,                   !- Voltage at Maximum Power Point {V}
    8.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.2e-03,                 !- Sandia Database Parameter aImp {1/K}
    1.09,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.09,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.05,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    3.77,                    !- Diode Factor {dimensionless}
    -1.14,                   !- Sandia Database Parameter c 2 {dimensionless}
    -2.89,                   !- Sandia Database Parameter c 3 {dimensionless}
    1.04,                    !- Sandia Database Parameter a 0 {dimensionless}
    8.2115e-04,              !- Sandia Database Parameter a 1 {dimensionless}
    -0.02,                   !- Sandia Database Parameter a 2 {dimensionless}
    3.1736e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.1026e-04,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -5.02e-03,               !- Sandia Database Parameter b 1 {dimensionless}
    5.842e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -2.3e-05,                !- Sandia Database Parameter b 3 {dimensionless}
    3.826e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -2.31e-09,               !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.58,                   !- Sandia Database Parameter a {dimensionless}
    -0.11,                   !- Sandia Database Parameter b {dimensionless}
    1.04,                    !- Sandia Database Parameter c 4 {dimensionless}
    -0.04,                   !- Sandia Database Parameter c 5 {dimensionless}
    1.47,                    !- Sandia Database Parameter Ix0
    0.88,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Area = 0.525 m^2, (15.1 x 53.8). Weight = 4.8 kg (10.6 lb).
!   Flexible, light-weight, thin-film module with large-area (410
!   cm^2) triple-junction amorphous silicon cells, 11 cells connected
!   in series. Anodized aluminum frame, with dimpled Tefzel front
!   cover and Galvalume steel back surface. Laminated with EVA encapsulant.
!   Bypass diodes incorporated across each cell. Junction box with
!   conduit provision.
!   1997
!   3-a-Si
PhotovoltaicPerformance:Sandia,
    USSC_UniSolar_US-32,     !- Name
    0.52,                    !- Active Area {m2}
    11,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    2.61,                    !- Short Circuit Current {A}
    21.52,                   !- Open Circuit Voltage {V}
    2.12,                    !- Current at Maximum Power Point {A}
    15.16,                   !- Voltage at Maximum Power Point {V}
    8.2e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.0e-03,                 !- Sandia Database Parameter aImp {1/K}
    1.09,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.09,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.05,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    3.77,                    !- Diode Factor {dimensionless}
    -1.14,                   !- Sandia Database Parameter c 2 {dimensionless}
    -2.89,                   !- Sandia Database Parameter c 3 {dimensionless}
    1.04,                    !- Sandia Database Parameter a 0 {dimensionless}
    8.2115e-04,              !- Sandia Database Parameter a 1 {dimensionless}
    -0.02,                   !- Sandia Database Parameter a 2 {dimensionless}
    3.1736e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.1026e-04,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -5.02e-03,               !- Sandia Database Parameter b 1 {dimensionless}
    5.842e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -2.3e-05,                !- Sandia Database Parameter b 3 {dimensionless}
    3.826e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -2.31e-09,               !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.58,                   !- Sandia Database Parameter a {dimensionless}
    -0.11,                   !- Sandia Database Parameter b {dimensionless}
    1.04,                    !- Sandia Database Parameter c 4 {dimensionless}
    -0.04,                   !- Sandia Database Parameter c 5 {dimensionless}
    2.42,                    !- Sandia Database Parameter Ix0
    1.44,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Area = 0.525 m^2, (15.1 x 53.8). Weight = 4.8 kg (10.6 lb).
!   Flexible, light-weight, thin-film module with large-area (410
!   cm^2) triple-junction amorphous silicon cells, 11 cells connected
!   in series. Anodized aluminum frame, with dimpled Tefzel front
!   cover and Galvalume steel back surface. Laminated with EVA encapsulant.
!   Bypass diodes incorporated across each cell. Junction box with
!   conduit provision.
!   1997 (E)
!   3-a-Si
PhotovoltaicPerformance:Sandia,
    USSC_UniSolar_US-32_122, !- Name
    0.52,                    !- Active Area {m2}
    11,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    2.55,                    !- Short Circuit Current {A}
    21.30,                   !- Open Circuit Voltage {V}
    2.05,                    !- Current at Maximum Power Point {A}
    15.60,                   !- Voltage at Maximum Power Point {V}
    8.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.2e-03,                 !- Sandia Database Parameter aImp {1/K}
    1.09,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.09,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.05,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    3.77,                    !- Diode Factor {dimensionless}
    -1.14,                   !- Sandia Database Parameter c 2 {dimensionless}
    -2.89,                   !- Sandia Database Parameter c 3 {dimensionless}
    1.04,                    !- Sandia Database Parameter a 0 {dimensionless}
    8.2115e-04,              !- Sandia Database Parameter a 1 {dimensionless}
    -0.02,                   !- Sandia Database Parameter a 2 {dimensionless}
    3.1736e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.1026e-04,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -5.02e-03,               !- Sandia Database Parameter b 1 {dimensionless}
    5.842e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -2.3e-05,                !- Sandia Database Parameter b 3 {dimensionless}
    3.826e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -2.31e-09,               !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.58,                   !- Sandia Database Parameter a {dimensionless}
    -0.11,                   !- Sandia Database Parameter b {dimensionless}
    1.04,                    !- Sandia Database Parameter c 4 {dimensionless}
    -0.04,                   !- Sandia Database Parameter c 5 {dimensionless}
    2.36,                    !- Sandia Database Parameter Ix0
    1.45,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Area = 0.525 m^2, (15.1 x 53.8). Weight = 4.8 kg (10.6 lb).
!   Flexible, light-weight, thin-film module with large-area (410
!   cm^2) triple-junction amorphous silicon cells, 11 cells connected
!   in series. Anodized aluminum frame, with dimpled Tefzel front
!   cover and Galvalume steel back surface. Laminated with EVA encapsulant.
!   Bypass diodes incorporated across each cell. Junction box with
!   conduit provision.
!   1999 (E)
!   3-a-Si
PhotovoltaicPerformance:Sandia,
    USSC_UniSolar_US-32_123, !- Name
    0.52,                    !- Active Area {m2}
    11,                      !- Number of Cells in Series {dimensionless}
    1,                       !- Number of Cells in Parallel {dimensionless}
    2.40,                    !- Short Circuit Current {A}
    23.80,                   !- Open Circuit Voltage {V}
    1.94,                    !- Current at Maximum Power Point {A}
    16.50,                   !- Voltage at Maximum Power Point {V}
    8.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.2e-03,                 !- Sandia Database Parameter aImp {1/K}
    1.09,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.09,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.05,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    3.77,                    !- Diode Factor {dimensionless}
    -1.14,                   !- Sandia Database Parameter c 2 {dimensionless}
    -2.89,                   !- Sandia Database Parameter c 3 {dimensionless}
    1.04,                    !- Sandia Database Parameter a 0 {dimensionless}
    8.2115e-04,              !- Sandia Database Parameter a 1 {dimensionless}
    -0.02,                   !- Sandia Database Parameter a 2 {dimensionless}
    3.1736e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.1026e-04,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -5.02e-03,               !- Sandia Database Parameter b 1 {dimensionless}
    5.842e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -2.3e-05,                !- Sandia Database Parameter b 3 {dimensionless}
    3.826e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -2.31e-09,               !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.58,                   !- Sandia Database Parameter a {dimensionless}
    -0.11,                   !- Sandia Database Parameter b {dimensionless}
    1.04,                    !- Sandia Database Parameter c 4 {dimensionless}
    -0.04,                   !- Sandia Database Parameter c 5 {dimensionless}
    2.22,                    !- Sandia Database Parameter Ix0
    1.36,                    !- Sandia Database Parameter Ixx0
    1.13,                    !- Sandia Database Parameter c 6
    -0.13;                   !- Sandia Database Parameter c 7

!   Area = 0.688 m^2, (29.2 x 36.5). Weight = 6.3 kg (13.8 lb).
!   Flexible, light-weight, thin-film module with large-area (270
!   cm^2) triple-junction amorphous silicon cells, 11 cells connected
!   in series, 2 parallel cell-strings. Anodized aluminum frame,
!   with dimpled Tefzel front cover and Galvalume steel back surface.
!   Laminated with EVA encapsulant. Bypass diodes incorporated across
!   each cell. Junction box with conduit provision.
!   1999 (E)
!   3-a-Si
PhotovoltaicPerformance:Sandia,
    USSC_UniSolar_US-42,     !- Name
    0.68,                    !- Active Area {m2}
    11,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    3.17,                    !- Short Circuit Current {A}
    23.80,                   !- Open Circuit Voltage {V}
    2.54,                    !- Current at Maximum Power Point {A}
    16.50,                   !- Voltage at Maximum Power Point {V}
    8.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.2e-03,                 !- Sandia Database Parameter aImp {1/K}
    1.12,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.12,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.05,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    3.51,                    !- Diode Factor {dimensionless}
    -1.24,                   !- Sandia Database Parameter c 2 {dimensionless}
    -3.91,                   !- Sandia Database Parameter c 3 {dimensionless}
    1.04,                    !- Sandia Database Parameter a 0 {dimensionless}
    8.2115e-04,              !- Sandia Database Parameter a 1 {dimensionless}
    -0.02,                   !- Sandia Database Parameter a 2 {dimensionless}
    3.1736e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.1026e-04,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -5.02e-03,               !- Sandia Database Parameter b 1 {dimensionless}
    5.842e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -2.3e-05,                !- Sandia Database Parameter b 3 {dimensionless}
    3.826e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -2.31e-09,               !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.58,                   !- Sandia Database Parameter a {dimensionless}
    -0.11,                   !- Sandia Database Parameter b {dimensionless}
    1.05,                    !- Sandia Database Parameter c 4 {dimensionless}
    -0.05,                   !- Sandia Database Parameter c 5 {dimensionless}
    2.93,                    !- Sandia Database Parameter Ix0
    1.76,                    !- Sandia Database Parameter Ixx0
    1.18,                    !- Sandia Database Parameter c 6
    -0.18;                   !- Sandia Database Parameter c 7

!   Area = 1.01 m^2, (29.2 x 53.8). Weight = 9.2 kg (20.2 lb). Flexible,
!   light-weight, thin-film module with large-area (410 cm^2) triple-junction
!   amorphous silicon cells, 11 cells connected in series, 2 parallel
!   cell-strings. Anodized aluminum frame, with dimpled Tefzel front
!   cover and Galvalume steel back surface. Laminated with EVA encapsulant.
!   Bypass diodes incorporated across each cell. Junction box with
!   conduit provision.
!   1997 (E)
!   3-a-Si
PhotovoltaicPerformance:Sandia,
    USSC_UniSolar_US-64,     !- Name
    1.01,                    !- Active Area {m2}
    11,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    5.10,                    !- Short Circuit Current {A}
    21.30,                   !- Open Circuit Voltage {V}
    4.10,                    !- Current at Maximum Power Point {A}
    15.60,                   !- Voltage at Maximum Power Point {V}
    8.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.2e-03,                 !- Sandia Database Parameter aImp {1/K}
    1.12,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.12,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.05,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    3.51,                    !- Diode Factor {dimensionless}
    -1.24,                   !- Sandia Database Parameter c 2 {dimensionless}
    -3.91,                   !- Sandia Database Parameter c 3 {dimensionless}
    1.04,                    !- Sandia Database Parameter a 0 {dimensionless}
    8.2115e-04,              !- Sandia Database Parameter a 1 {dimensionless}
    -0.02,                   !- Sandia Database Parameter a 2 {dimensionless}
    3.1736e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.1026e-04,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -5.02e-03,               !- Sandia Database Parameter b 1 {dimensionless}
    5.842e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -2.3e-05,                !- Sandia Database Parameter b 3 {dimensionless}
    3.826e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -2.31e-09,               !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.58,                   !- Sandia Database Parameter a {dimensionless}
    -0.11,                   !- Sandia Database Parameter b {dimensionless}
    1.05,                    !- Sandia Database Parameter c 4 {dimensionless}
    -0.05,                   !- Sandia Database Parameter c 5 {dimensionless}
    4.78,                    !- Sandia Database Parameter Ix0
    2.87,                    !- Sandia Database Parameter Ixx0
    1.18,                    !- Sandia Database Parameter c 6
    -0.18;                   !- Sandia Database Parameter c 7

!   Area = 1.01 m^2, (29.2 x 53.8). Weight = 9.2 kg (20.2 lb). Flexible,
!   light-weight, thin-film module with large-area (410 cm^2) triple-junction
!   amorphous silicon cells, 11 cells connected in series, 2 parallel
!   cell-strings. Anodized aluminum frame, with dimpled Tefzel front
!   cover and Galvalume steel back surface. Laminated with EVA encapsulant.
!   Bypass diodes incorporated across each cell. Junction box with
!   conduit provision.
!   1999 (E)
!   3-a-Si
PhotovoltaicPerformance:Sandia,
    USSC_UniSolar_US-64_126, !- Name
    1.01,                    !- Active Area {m2}
    11,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    4.80,                    !- Short Circuit Current {A}
    23.80,                   !- Open Circuit Voltage {V}
    3.88,                    !- Current at Maximum Power Point {A}
    16.50,                   !- Voltage at Maximum Power Point {V}
    8.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.2e-03,                 !- Sandia Database Parameter aImp {1/K}
    1.12,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.12,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.05,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    3.51,                    !- Diode Factor {dimensionless}
    -1.24,                   !- Sandia Database Parameter c 2 {dimensionless}
    -3.91,                   !- Sandia Database Parameter c 3 {dimensionless}
    1.04,                    !- Sandia Database Parameter a 0 {dimensionless}
    8.2115e-04,              !- Sandia Database Parameter a 1 {dimensionless}
    -0.02,                   !- Sandia Database Parameter a 2 {dimensionless}
    3.1736e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.1026e-04,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -5.02e-03,               !- Sandia Database Parameter b 1 {dimensionless}
    5.842e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -2.3e-05,                !- Sandia Database Parameter b 3 {dimensionless}
    3.826e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -2.31e-09,               !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.58,                   !- Sandia Database Parameter a {dimensionless}
    -0.11,                   !- Sandia Database Parameter b {dimensionless}
    1.05,                    !- Sandia Database Parameter c 4 {dimensionless}
    -0.05,                   !- Sandia Database Parameter c 5 {dimensionless}
    4.50,                    !- Sandia Database Parameter Ix0
    2.75,                    !- Sandia Database Parameter Ixx0
    1.18,                    !- Sandia Database Parameter c 6
    -0.18;                   !- Sandia Database Parameter c 7

!   Area = 1.01 m^2, (29.2 x 53.8). Weight = 9.2 kg (20.2 lb). Flexible,
!   light-weight, thin-film module with large-area (410 cm^2) triple-junction
!   amorphous silicon cells, 11 cells connected in series, 2 parallel
!   cell-strings. Anodized aluminum frame, with dimpled Tefzel front
!   cover and Galvalume steel back surface. Laminated with EVA encapsulant.
!   Bypass diodes incorporated across each cell. Junction box with
!   conduit provision.
!   1997
!   3-a-Si
PhotovoltaicPerformance:Sandia,
    USSC_UniSolar_US-64_127, !- Name
    1.01,                    !- Active Area {m2}
    11,                      !- Number of Cells in Series {dimensionless}
    2,                       !- Number of Cells in Parallel {dimensionless}
    5.06,                    !- Short Circuit Current {A}
    21.71,                   !- Open Circuit Voltage {V}
    4.14,                    !- Current at Maximum Power Point {A}
    15.49,                   !- Voltage at Maximum Power Point {V}
    8.5e-04,                 !- Sandia Database Parameter aIsc {1/K}
    1.16e-03,                !- Sandia Database Parameter aImp {1/K}
    1.12,                    !- Sandia Database Parameter c 0 {dimensionless}
    -0.12,                   !- Sandia Database Parameter c 1 {dimensionless}
    -0.09,                   !- Sandia Database Parameter BVoc0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVoc {V/K}
    -0.05,                   !- Sandia Database Parameter BVmp0 {V/K}
    0.00,                    !- Sandia Database Parameter mBVmp {V/K}
    3.51,                    !- Diode Factor {dimensionless}
    -1.24,                   !- Sandia Database Parameter c 2 {dimensionless}
    -3.91,                   !- Sandia Database Parameter c 3 {dimensionless}
    1.04,                    !- Sandia Database Parameter a 0 {dimensionless}
    8.2115e-04,              !- Sandia Database Parameter a 1 {dimensionless}
    -0.02,                   !- Sandia Database Parameter a 2 {dimensionless}
    3.1736e-03,              !- Sandia Database Parameter a 3 {dimensionless}
    -1.1026e-04,             !- Sandia Database Parameter a 4 {dimensionless}
    1.00,                    !- Sandia Database Parameter b 0 {dimensionless}
    -5.02e-03,               !- Sandia Database Parameter b 1 {dimensionless}
    5.842e-04,               !- Sandia Database Parameter b 2 {dimensionless}
    -2.3e-05,                !- Sandia Database Parameter b 3 {dimensionless}
    3.826e-07,               !- Sandia Database Parameter b 4 {dimensionless}
    -2.31e-09,               !- Sandia Database Parameter b 5 {dimensionless}
    3.00,                    !- Sandia Database Parameter Delta(Tc) {deltaC}
    1.00,                    !- Sandia Database Parameter fd {dimensionless}
    -3.58,                   !- Sandia Database Parameter a {dimensionless}
    -0.11,                   !- Sandia Database Parameter b {dimensionless}
    1.05,                    !- Sandia Database Parameter c 4 {dimensionless}
    -0.05,                   !- Sandia Database Parameter c 5 {dimensionless}
    4.75,                    !- Sandia Database Parameter Ix0
    2.95,                    !- Sandia Database Parameter Ixx0
    1.18,                    !- Sandia Database Parameter c 6
    -0.18;                   !- Sandia Database Parameter c 7

