Time,THERMAL ZONE 5:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 8:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 8:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 8:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 8:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 14:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 14:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 14:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 14:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 13:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 13:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 13:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 13:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 7:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 7:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 7:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 7:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 9:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 9:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 9:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 9:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 12:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 12:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 12:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 12:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 11:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 11:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 11:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 11:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 6:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 6:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 6:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 6:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 15:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 15:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 15:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 15:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 10:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 10:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 10:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 10:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s] 
00:15:00,1.709733E+03,9.107785E+02,1.047785E-01,6.373934E-02,2.796686E+03,4.145406E+03,1.713920E-01,2.901106E-01,2.290918E+03,7.839966E+02,1.403832E-01,5.486552E-02,2.291745E+03,1.014636E+03,1.404339E-01,7.100575E-02,2.291745E+03,8.799773E+02,1.404339E-01,6.158229E-02,2.006809E+03,0.000000E+00,1.229845E-01,0.000000E+00,1.710014E+03,8.301879E+02,1.047957E-01,5.809960E-02,2.290918E+03,1.247401E+03,1.403832E-01,8.729461E-02,7.202066E+02,4.250904E+03,4.414279E-02,2.975130E-01,1.932856E+03,1.493083E+03,1.184683E-01,1.045011E-01,2.006809E+03,1.408142E+01,1.229845E-01,9.854823E-04,1.710014E+03,1.313334E+03,1.047957E-01,9.191065E-02,2.008706E+03,1.338118E+02,1.231008E-01,9.364781E-03,2.008706E+03,0.000000E+00,1.231008E-01,0.000000E+00,1.709733E+03,1.053728E+03,1.047785E-01,7.374308E-02 
00:30:00,1.709739E+03,8.896738E+02,1.047789E-01,6.226191E-02,2.796700E+03,4.114222E+03,1.713928E-01,2.879256E-01,2.290926E+03,7.630242E+02,1.403837E-01,5.339753E-02,2.291753E+03,9.804068E+02,1.404344E-01,6.861009E-02,2.291753E+03,8.530164E+02,1.404344E-01,5.969525E-02,2.006812E+03,0.000000E+00,1.229847E-01,0.000000E+00,1.710020E+03,8.144863E+02,1.047961E-01,5.700022E-02,2.290926E+03,1.200245E+03,1.403837E-01,8.399447E-02,7.202113E+02,4.239058E+03,4.414307E-02,2.966797E-01,1.932859E+03,1.476756E+03,1.184685E-01,1.033573E-01,2.006812E+03,4.152407E+00,1.229847E-01,2.906035E-04,1.710020E+03,1.267104E+03,1.047961E-01,8.867509E-02,2.008709E+03,1.035521E+02,1.231009E-01,7.247029E-03,2.008709E+03,0.000000E+00,1.231009E-01,0.000000E+00,1.709739E+03,1.022824E+03,1.047789E-01,7.157997E-02 
00:45:00,1.709744E+03,8.700215E+02,1.047792E-01,6.088629E-02,2.796713E+03,4.083510E+03,1.713936E-01,2.857746E-01,2.290934E+03,7.431471E+02,1.403842E-01,5.200632E-02,2.291761E+03,9.475512E+02,1.404349E-01,6.631070E-02,2.291761E+03,8.271483E+02,1.404349E-01,5.788483E-02,2.006815E+03,0.000000E+00,1.229848E-01,0.000000E+00,1.710025E+03,7.985383E+02,1.047964E-01,5.588381E-02,2.290934E+03,1.155167E+03,1.403842E-01,8.083975E-02,7.202158E+02,4.227478E+03,4.414335E-02,2.958663E-01,1.932861E+03,1.460846E+03,1.184686E-01,1.022428E-01,2.006815E+03,0.000000E+00,1.229848E-01,0.000000E+00,1.710025E+03,1.223143E+03,1.047964E-01,8.559842E-02,2.008712E+03,7.482094E+01,1.231011E-01,5.236284E-03,2.008712E+03,0.000000E+00,1.231011E-01,0.000000E+00,1.709744E+03,9.934663E+02,1.047792E-01,6.952521E-02 
01:00:00,1.709749E+03,8.516234E+02,1.047795E-01,5.959852E-02,2.796725E+03,4.053275E+03,1.713943E-01,2.836575E-01,2.290942E+03,7.245882E+02,1.403846E-01,5.070740E-02,2.291769E+03,9.160358E+02,1.404353E-01,6.410513E-02,2.291769E+03,8.023805E+02,1.404353E-01,5.615143E-02,2.006817E+03,0.000000E+00,1.229850E-01,0.000000E+00,1.710031E+03,7.825895E+02,1.047968E-01,5.476746E-02,2.290942E+03,1.112071E+03,1.403846E-01,7.782379E-02,7.202203E+02,4.216172E+03,4.414363E-02,2.950728E-01,1.932863E+03,1.445217E+03,1.184688E-01,1.011481E-01,2.006817E+03,0.000000E+00,1.229850E-01,0.000000E+00,1.710031E+03,1.181353E+03,1.047968E-01,8.267370E-02,2.008714E+03,4.749768E+01,1.231013E-01,3.324082E-03,2.008714E+03,0.000000E+00,1.231013E-01,0.000000E+00,1.709749E+03,9.656213E+02,1.047795E-01,6.757638E-02 
01:15:00,1.709754E+03,8.357985E+02,1.047798E-01,5.849086E-02,2.796736E+03,4.028562E+03,1.713950E-01,2.819269E-01,2.290949E+03,7.088204E+02,1.403851E-01,4.960381E-02,2.291776E+03,8.873814E+02,1.404358E-01,6.209976E-02,2.291776E+03,7.802749E+02,1.404358E-01,5.460436E-02,2.006819E+03,0.000000E+00,1.229851E-01,0.000000E+00,1.710036E+03,7.677901E+02,1.047971E-01,5.373160E-02,2.290949E+03,1.072430E+03,1.403851E-01,7.504956E-02,7.202246E+02,4.209708E+03,4.414389E-02,2.946185E-01,1.932865E+03,1.434690E+03,1.184689E-01,1.004106E-01,2.006819E+03,0.000000E+00,1.229851E-01,0.000000E+00,1.710036E+03,1.143104E+03,1.047971E-01,7.999679E-02,2.008717E+03,2.591420E+01,1.231014E-01,1.813580E-03,2.008717E+03,0.000000E+00,1.231014E-01,0.000000E+00,1.709754E+03,9.407154E+02,1.047798E-01,6.583325E-02 
01:30:00,1.709759E+03,8.208792E+02,1.047801E-01,5.744659E-02,2.796747E+03,4.004832E+03,1.713957E-01,2.802653E-01,2.290956E+03,6.937250E+02,1.403855E-01,4.854728E-02,2.291783E+03,8.603833E+02,1.404362E-01,6.021032E-02,2.291783E+03,7.596871E+02,1.404362E-01,5.316350E-02,2.006822E+03,0.000000E+00,1.229853E-01,0.000000E+00,1.710041E+03,7.532114E+02,1.047974E-01,5.271123E-02,2.290956E+03,1.034991E+03,1.403855E-01,7.242943E-02,7.202289E+02,4.203426E+03,4.414415E-02,2.941772E-01,1.932867E+03,1.424480E+03,1.184690E-01,9.969531E-02,2.006822E+03,0.000000E+00,1.229853E-01,0.000000E+00,1.710041E+03,1.107131E+03,1.047974E-01,7.747923E-02,2.008719E+03,1.100878E+01,1.231015E-01,7.704385E-04,2.008719E+03,0.000000E+00,1.231015E-01,0.000000E+00,1.709759E+03,9.175535E+02,1.047801E-01,6.421216E-02 
01:45:00,1.709764E+03,8.061008E+02,1.047804E-01,5.641222E-02,2.796758E+03,3.982036E+03,1.713964E-01,2.786692E-01,2.290962E+03,6.790135E+02,1.403859E-01,4.751769E-02,2.291789E+03,8.350094E+02,1.404366E-01,5.843456E-02,2.291789E+03,7.407072E+02,1.404366E-01,5.183519E-02,2.006823E+03,0.000000E+00,1.229854E-01,0.000000E+00,1.710045E+03,7.388839E+02,1.047977E-01,5.170847E-02,2.290962E+03,9.996671E+02,1.403859E-01,6.995738E-02,7.202330E+02,4.197364E+03,4.414441E-02,2.937515E-01,1.932869E+03,1.414372E+03,1.184691E-01,9.898733E-02,2.006823E+03,0.000000E+00,1.229854E-01,0.000000E+00,1.710045E+03,1.073332E+03,1.047977E-01,7.511373E-02,2.008721E+03,2.452325E+00,1.231016E-01,1.716235E-04,2.008721E+03,0.000000E+00,1.231016E-01,0.000000E+00,1.709764E+03,8.961322E+02,1.047804E-01,6.271292E-02 
02:00:00,1.709769E+03,7.915050E+02,1.047807E-01,5.539072E-02,2.796768E+03,3.960174E+03,1.713970E-01,2.771387E-01,2.290968E+03,6.642726E+02,1.403863E-01,4.648608E-02,2.291795E+03,8.112541E+02,1.404369E-01,5.677209E-02,2.291795E+03,7.233208E+02,1.404369E-01,5.061840E-02,2.006825E+03,0.000000E+00,1.229855E-01,0.000000E+00,1.710050E+03,7.249405E+02,1.047979E-01,5.073264E-02,2.290968E+03,9.664044E+02,1.403863E-01,6.762959E-02,7.202371E+02,4.191611E+03,4.414466E-02,2.933479E-01,1.932870E+03,1.404325E+03,1.184692E-01,9.828365E-02,2.006825E+03,0.000000E+00,1.229855E-01,0.000000E+00,1.710050E+03,1.041645E+03,1.047979E-01,7.289613E-02,2.008722E+03,0.000000E+00,1.231017E-01,0.000000E+00,2.008722E+03,0.000000E+00,1.231017E-01,0.000000E+00,1.709769E+03,8.765603E+02,1.047807E-01,6.134314E-02 
02:15:00,1.709773E+03,7.768468E+02,1.047810E-01,5.436489E-02,2.796777E+03,3.938872E+03,1.713976E-01,2.756476E-01,2.290974E+03,6.490085E+02,1.403866E-01,4.541793E-02,2.291801E+03,7.887976E+02,1.404373E-01,5.520054E-02,2.291801E+03,7.074773E+02,1.404373E-01,4.950961E-02,2.006827E+03,0.000000E+00,1.229856E-01,0.000000E+00,1.710054E+03,7.112157E+02,1.047982E-01,4.977213E-02,2.290974E+03,9.348305E+02,1.403866E-01,6.542001E-02,7.202411E+02,4.185555E+03,4.414490E-02,2.929234E-01,1.932871E+03,1.394321E+03,1.184692E-01,9.758305E-02,2.006827E+03,0.000000E+00,1.229856E-01,0.000000E+00,1.710054E+03,1.011795E+03,1.047982E-01,7.080713E-02,2.008724E+03,0.000000E+00,1.231018E-01,0.000000E+00,2.008724E+03,0.000000E+00,1.231018E-01,0.000000E+00,1.709773E+03,8.585739E+02,1.047810E-01,6.008434E-02 
02:30:00,1.709777E+03,7.624986E+02,1.047812E-01,5.336079E-02,2.796787E+03,3.918145E+03,1.713981E-01,2.741968E-01,2.290979E+03,6.339874E+02,1.403870E-01,4.436680E-02,2.291807E+03,7.676501E+02,1.404376E-01,5.372061E-02,2.291807E+03,6.926328E+02,1.404376E-01,4.847073E-02,2.006829E+03,0.000000E+00,1.229857E-01,0.000000E+00,1.710058E+03,6.977466E+02,1.047985E-01,4.882952E-02,2.290979E+03,9.048930E+02,1.403870E-01,6.332496E-02,7.202449E+02,4.179233E+03,4.414514E-02,2.924805E-01,1.932873E+03,1.384337E+03,1.184693E-01,9.688395E-02,2.006829E+03,0.000000E+00,1.229857E-01,0.000000E+00,1.710058E+03,9.837274E+02,1.047985E-01,6.884289E-02,2.008726E+03,0.000000E+00,1.231019E-01,0.000000E+00,2.008726E+03,0.000000E+00,1.231019E-01,0.000000E+00,1.709777E+03,8.419282E+02,1.047812E-01,5.891938E-02 
02:45:00,1.709781E+03,7.486864E+02,1.047815E-01,5.239421E-02,2.796795E+03,3.898008E+03,1.713987E-01,2.727875E-01,2.290985E+03,6.193265E+02,1.403873E-01,4.334087E-02,2.291812E+03,7.478457E+02,1.404380E-01,5.233467E-02,2.291812E+03,6.779144E+02,1.404380E-01,4.744070E-02,2.006830E+03,0.000000E+00,1.229858E-01,0.000000E+00,1.710062E+03,6.845631E+02,1.047987E-01,4.790693E-02,2.290985E+03,8.765502E+02,1.403873E-01,6.134151E-02,7.202487E+02,4.172536E+03,4.414537E-02,2.920115E-01,1.932874E+03,1.374355E+03,1.184694E-01,9.618502E-02,2.006830E+03,0.000000E+00,1.229858E-01,0.000000E+00,1.710062E+03,9.574026E+02,1.047987E-01,6.700061E-02,2.008727E+03,0.000000E+00,1.231020E-01,0.000000E+00,2.008727E+03,0.000000E+00,1.231020E-01,0.000000E+00,1.709781E+03,8.265124E+02,1.047815E-01,5.784051E-02 
03:00:00,1.709785E+03,7.352404E+02,1.047817E-01,5.145324E-02,2.796804E+03,3.878478E+03,1.713992E-01,2.714207E-01,2.290990E+03,6.053206E+02,1.403876E-01,4.236076E-02,2.291817E+03,7.294807E+02,1.404383E-01,5.104946E-02,2.291817E+03,6.630841E+02,1.404383E-01,4.640288E-02,2.006831E+03,0.000000E+00,1.229859E-01,0.000000E+00,1.710066E+03,6.716890E+02,1.047989E-01,4.700599E-02,2.290990E+03,8.497692E+02,1.403876E-01,5.946736E-02,7.202525E+02,4.165306E+03,4.414560E-02,2.915053E-01,1.932875E+03,1.364368E+03,1.184695E-01,9.548581E-02,2.006831E+03,0.000000E+00,1.229859E-01,0.000000E+00,1.710066E+03,9.328006E+02,1.047989E-01,6.527890E-02,2.008728E+03,0.000000E+00,1.231021E-01,0.000000E+00,2.008728E+03,0.000000E+00,1.231021E-01,0.000000E+00,1.709785E+03,8.117996E+02,1.047817E-01,5.681085E-02 
03:15:00,1.709789E+03,7.217448E+02,1.047819E-01,5.050882E-02,2.796812E+03,3.859182E+03,1.713997E-01,2.700703E-01,2.290995E+03,5.915062E+02,1.403879E-01,4.139404E-02,2.291822E+03,7.122790E+02,1.404386E-01,4.984565E-02,2.291822E+03,6.473118E+02,1.404386E-01,4.529917E-02,2.006833E+03,0.000000E+00,1.229859E-01,0.000000E+00,1.710070E+03,6.589099E+02,1.047992E-01,4.611169E-02,2.290995E+03,8.241983E+02,1.403879E-01,5.767790E-02,7.202561E+02,4.157907E+03,4.414582E-02,2.909874E-01,1.932876E+03,1.354386E+03,1.184695E-01,9.478698E-02,2.006833E+03,0.000000E+00,1.229859E-01,0.000000E+00,1.710070E+03,9.097266E+02,1.047992E-01,6.366412E-02,2.008730E+03,0.000000E+00,1.231022E-01,0.000000E+00,2.008730E+03,0.000000E+00,1.231022E-01,0.000000E+00,1.709789E+03,7.972716E+02,1.047819E-01,5.579414E-02 
03:30:00,1.709792E+03,7.079158E+02,1.047822E-01,4.954107E-02,2.796820E+03,3.840139E+03,1.714002E-01,2.687376E-01,2.290999E+03,5.778211E+02,1.403882E-01,4.043637E-02,2.291826E+03,6.964130E+02,1.404388E-01,4.873531E-02,2.291826E+03,6.309155E+02,1.404388E-01,4.415183E-02,2.006834E+03,0.000000E+00,1.229860E-01,0.000000E+00,1.710073E+03,6.462295E+02,1.047994E-01,4.522430E-02,2.290999E+03,7.998178E+02,1.403882E-01,5.597173E-02,7.202597E+02,4.150290E+03,4.414604E-02,2.904542E-01,1.932877E+03,1.344426E+03,1.184696E-01,9.408974E-02,2.006834E+03,0.000000E+00,1.229860E-01,0.000000E+00,1.710073E+03,8.880992E+02,1.047994E-01,6.215056E-02,2.008731E+03,0.000000E+00,1.231023E-01,0.000000E+00,2.008731E+03,0.000000E+00,1.231023E-01,0.000000E+00,1.709792E+03,7.825370E+02,1.047822E-01,5.476301E-02 
03:45:00,1.709796E+03,6.940458E+02,1.047824E-01,4.857045E-02,2.796827E+03,3.821369E+03,1.714006E-01,2.674239E-01,2.291004E+03,5.641617E+02,1.403884E-01,3.948050E-02,2.291831E+03,6.808365E+02,1.404391E-01,4.764521E-02,2.291831E+03,6.145046E+02,1.404391E-01,4.300346E-02,2.006835E+03,0.000000E+00,1.229861E-01,0.000000E+00,1.710077E+03,6.336525E+02,1.047996E-01,4.434416E-02,2.291004E+03,7.766300E+02,1.403884E-01,5.434903E-02,7.202631E+02,4.142443E+03,4.414625E-02,2.899049E-01,1.932878E+03,1.334507E+03,1.184696E-01,9.339535E-02,2.006835E+03,0.000000E+00,1.229861E-01,0.000000E+00,1.710077E+03,8.680147E+02,1.047996E-01,6.074499E-02,2.008732E+03,0.000000E+00,1.231023E-01,0.000000E+00,2.008732E+03,0.000000E+00,1.231023E-01,0.000000E+00,1.709796E+03,7.674826E+02,1.047824E-01,5.370950E-02 
04:00:00,1.709799E+03,6.801861E+02,1.047826E-01,4.760056E-02,2.796835E+03,3.802893E+03,1.714011E-01,2.661309E-01,2.291008E+03,5.502501E+02,1.403887E-01,3.850699E-02,2.291835E+03,6.649980E+02,1.404394E-01,4.653683E-02,2.291835E+03,5.981936E+02,1.404394E-01,4.186206E-02,2.006836E+03,0.000000E+00,1.229862E-01,0.000000E+00,1.710080E+03,6.211828E+02,1.047998E-01,4.347152E-02,2.291008E+03,7.546960E+02,1.403887E-01,5.281408E-02,7.202666E+02,4.134305E+03,4.414646E-02,2.893354E-01,1.932879E+03,1.324643E+03,1.184697E-01,9.270489E-02,2.006836E+03,0.000000E+00,1.229862E-01,0.000000E+00,1.710080E+03,8.491843E+02,1.047998E-01,5.942717E-02,2.008733E+03,0.000000E+00,1.231024E-01,0.000000E+00,2.008733E+03,0.000000E+00,1.231024E-01,0.000000E+00,1.709799E+03,7.524011E+02,1.047826E-01,5.265412E-02 
04:15:00,1.709802E+03,6.666100E+02,1.047828E-01,4.665051E-02,2.796842E+03,3.785126E+03,1.714015E-01,2.648875E-01,2.291012E+03,5.366168E+02,1.403889E-01,3.755296E-02,2.291839E+03,6.488945E+02,1.404396E-01,4.540993E-02,2.291839E+03,5.824255E+02,1.404396E-01,4.075864E-02,2.006837E+03,0.000000E+00,1.229862E-01,0.000000E+00,1.710083E+03,6.090622E+02,1.048000E-01,4.262332E-02,2.291012E+03,7.342827E+02,1.403889E-01,5.138553E-02,7.202699E+02,4.126029E+03,4.414667E-02,2.887562E-01,1.932880E+03,1.314847E+03,1.184698E-01,9.201921E-02,2.006837E+03,0.000000E+00,1.229862E-01,0.000000E+00,1.710083E+03,8.315831E+02,1.048000E-01,5.819538E-02,2.008734E+03,0.000000E+00,1.231025E-01,0.000000E+00,2.008734E+03,0.000000E+00,1.231025E-01,0.000000E+00,1.709802E+03,7.379241E+02,1.047828E-01,5.164103E-02 
04:30:00,1.709805E+03,6.533572E+02,1.047830E-01,4.572308E-02,2.796849E+03,3.768097E+03,1.714019E-01,2.636957E-01,2.291016E+03,5.233053E+02,1.403892E-01,3.662145E-02,2.291843E+03,6.321027E+02,1.404399E-01,4.423489E-02,2.291843E+03,5.673264E+02,1.404399E-01,3.970203E-02,2.006838E+03,0.000000E+00,1.229863E-01,0.000000E+00,1.710087E+03,5.973075E+02,1.048002E-01,4.180072E-02,2.291016E+03,7.154809E+02,1.403892E-01,5.006974E-02,7.202732E+02,4.117641E+03,4.414687E-02,2.881692E-01,1.932881E+03,1.305132E+03,1.184698E-01,9.133917E-02,2.006838E+03,0.000000E+00,1.229863E-01,0.000000E+00,1.710087E+03,8.151017E+02,1.048002E-01,5.704197E-02,2.008735E+03,0.000000E+00,1.231025E-01,0.000000E+00,2.008735E+03,0.000000E+00,1.231025E-01,0.000000E+00,1.709805E+03,7.240657E+02,1.047830E-01,5.067123E-02 
04:45:00,1.709808E+03,6.404578E+02,1.047832E-01,4.482038E-02,2.796855E+03,3.751837E+03,1.714023E-01,2.625578E-01,2.291020E+03,5.103527E+02,1.403894E-01,3.571505E-02,2.291847E+03,6.154315E+02,1.404401E-01,4.306832E-02,2.291847E+03,5.532192E+02,1.404401E-01,3.871482E-02,2.006839E+03,0.000000E+00,1.229863E-01,0.000000E+00,1.710089E+03,5.859307E+02,1.048004E-01,4.100456E-02,2.291020E+03,6.983066E+02,1.403894E-01,4.886786E-02,7.202764E+02,4.109173E+03,4.414706E-02,2.875765E-01,1.932881E+03,1.295511E+03,1.184699E-01,9.066580E-02,2.006839E+03,0.000000E+00,1.229863E-01,0.000000E+00,1.710089E+03,7.991929E+02,1.048004E-01,5.592864E-02,2.008736E+03,0.000000E+00,1.231026E-01,0.000000E+00,2.008736E+03,0.000000E+00,1.231026E-01,0.000000E+00,1.709808E+03,7.106838E+02,1.047832E-01,4.973475E-02 
05:00:00,1.709811E+03,6.279355E+02,1.047833E-01,4.394407E-02,2.796862E+03,3.736388E+03,1.714027E-01,2.614765E-01,2.291023E+03,4.977916E+02,1.403896E-01,3.483604E-02,2.291850E+03,5.991578E+02,1.404403E-01,4.192954E-02,2.291850E+03,5.398617E+02,1.404403E-01,3.778006E-02,2.006840E+03,0.000000E+00,1.229864E-01,0.000000E+00,1.710092E+03,5.749424E+02,1.048006E-01,4.023559E-02,2.291023E+03,6.820498E+02,1.403896E-01,4.773017E-02,7.202795E+02,4.100652E+03,4.414725E-02,2.869802E-01,1.932882E+03,1.286004E+03,1.184699E-01,9.000031E-02,2.006840E+03,0.000000E+00,1.229864E-01,0.000000E+00,1.710092E+03,7.840351E+02,1.048006E-01,5.486788E-02,2.008737E+03,0.000000E+00,1.231027E-01,0.000000E+00,2.008737E+03,0.000000E+00,1.231027E-01,0.000000E+00,1.709811E+03,6.975862E+02,1.047833E-01,4.881818E-02 
05:15:00,1.709814E+03,6.165481E+02,1.047835E-01,4.314717E-02,2.796868E+03,3.722975E+03,1.714031E-01,2.605378E-01,2.291027E+03,4.866742E+02,1.403899E-01,3.405805E-02,2.291854E+03,5.844489E+02,1.404405E-01,4.090025E-02,2.291854E+03,5.281924E+02,1.404405E-01,3.696344E-02,2.006841E+03,0.000000E+00,1.229864E-01,0.000000E+00,1.710095E+03,5.650803E+02,1.048007E-01,3.954543E-02,2.291027E+03,6.671317E+02,1.403899E-01,4.668619E-02,7.202825E+02,4.092103E+03,4.414744E-02,2.863819E-01,1.932883E+03,1.276627E+03,1.184700E-01,8.934406E-02,2.006841E+03,0.000000E+00,1.229864E-01,0.000000E+00,1.710095E+03,7.696998E+02,1.048007E-01,5.386468E-02,2.008738E+03,0.000000E+00,1.231027E-01,0.000000E+00,2.008738E+03,0.000000E+00,1.231027E-01,0.000000E+00,1.709814E+03,6.851529E+02,1.047835E-01,4.794810E-02 
05:30:00,1.709817E+03,6.063427E+02,1.047837E-01,4.243300E-02,2.796874E+03,3.711678E+03,1.714035E-01,2.597472E-01,2.291030E+03,4.770643E+02,1.403901E-01,3.338557E-02,2.291857E+03,5.714134E+02,1.404407E-01,3.998805E-02,2.291857E+03,5.181065E+02,1.404407E-01,3.625764E-02,2.006842E+03,0.000000E+00,1.229865E-01,0.000000E+00,1.710098E+03,5.564055E+02,1.048009E-01,3.893836E-02,2.291030E+03,6.531529E+02,1.403901E-01,4.570797E-02,7.202855E+02,4.083550E+03,4.414763E-02,2.857833E-01,1.932884E+03,1.267411E+03,1.184700E-01,8.869899E-02,2.006842E+03,0.000000E+00,1.229865E-01,0.000000E+00,1.710098E+03,7.562000E+02,1.048009E-01,5.291997E-02,2.008739E+03,0.000000E+00,1.231028E-01,0.000000E+00,2.008739E+03,0.000000E+00,1.231028E-01,0.000000E+00,1.709817E+03,6.737263E+02,1.047837E-01,4.714848E-02 
05:45:00,1.709819E+03,6.293739E+02,1.047838E-01,4.404482E-02,2.796880E+03,3.702636E+03,1.714038E-01,2.591148E-01,2.291033E+03,4.786520E+02,1.403903E-01,3.349675E-02,2.291860E+03,5.625111E+02,1.404409E-01,3.936516E-02,2.291860E+03,5.340199E+02,1.404409E-01,3.737134E-02,2.006842E+03,0.000000E+00,1.229865E-01,0.000000E+00,1.710100E+03,5.612599E+02,1.048010E-01,3.927813E-02,2.291033E+03,6.420153E+02,1.403903E-01,4.492870E-02,7.202885E+02,4.075065E+03,4.414781E-02,2.851894E-01,1.932885E+03,1.258499E+03,1.184700E-01,8.807522E-02,2.006842E+03,0.000000E+00,1.229865E-01,0.000000E+00,1.710100E+03,7.462528E+02,1.048010E-01,5.222396E-02,2.008740E+03,0.000000E+00,1.231028E-01,0.000000E+00,2.008740E+03,0.000000E+00,1.231028E-01,0.000000E+00,1.709819E+03,6.662992E+02,1.047838E-01,4.662881E-02 
06:00:00,1.709822E+03,6.948383E+02,1.047840E-01,4.862626E-02,2.796886E+03,3.695970E+03,1.714042E-01,2.586498E-01,2.291036E+03,4.964438E+02,1.403904E-01,3.474200E-02,2.291864E+03,5.591185E+02,1.404411E-01,3.912795E-02,2.291864E+03,6.014292E+02,1.404411E-01,4.208889E-02,2.006843E+03,4.509627E+01,1.229866E-01,3.169358E-03,1.710103E+03,5.850837E+02,1.048012E-01,4.094550E-02,2.291036E+03,6.354495E+02,1.403904E-01,4.446952E-02,7.202913E+02,4.067177E+03,4.414798E-02,2.846374E-01,1.932885E+03,1.251279E+03,1.184701E-01,8.756986E-02,2.006843E+03,0.000000E+00,1.229866E-01,0.000000E+00,1.710103E+03,7.409335E+02,1.048012E-01,5.185195E-02,2.008740E+03,0.000000E+00,1.231028E-01,0.000000E+00,2.008740E+03,0.000000E+00,1.231028E-01,0.000000E+00,1.709822E+03,6.643155E+02,1.047840E-01,4.649019E-02 
06:15:00,1.621663E+03,8.733826E+02,9.938126E-02,6.112148E-02,2.508599E+03,3.890685E+03,1.537368E-01,2.722787E-01,2.127772E+03,6.137112E+02,1.303859E-01,4.294879E-02,2.128599E+03,6.475522E+02,1.304366E-01,4.531698E-02,2.128599E+03,8.059051E+02,1.304366E-01,5.639866E-02,1.918774E+03,2.578058E+02,1.175894E-01,1.810518E-02,1.621944E+03,6.818120E+02,9.939849E-02,4.771500E-02,2.127772E+03,7.200528E+02,1.303859E-01,5.039060E-02,7.202941E+02,4.154203E+03,4.414815E-02,2.907286E-01,1.932886E+03,1.347372E+03,1.184701E-01,9.429486E-02,1.918774E+03,0.000000E+00,1.175894E-01,0.000000E+00,1.621944E+03,7.988831E+02,9.939849E-02,5.590779E-02,1.920671E+03,0.000000E+00,1.177056E-01,0.000000E+00,1.920671E+03,1.417245E+01,1.177056E-01,9.986065E-04,1.621663E+03,7.263250E+02,9.938126E-02,5.083007E-02 
06:30:00,1.533451E+03,1.126076E+03,9.397583E-02,7.880605E-02,2.219887E+03,4.088105E+03,1.360447E-01,2.860978E-01,1.964395E+03,7.429068E+02,1.203757E-01,5.199032E-02,1.965222E+03,7.430733E+02,1.204264E-01,5.200202E-02,1.965222E+03,1.085025E+03,1.204264E-01,7.593220E-02,1.830661E+03,5.503378E+02,1.121900E-01,3.857829E-02,1.533732E+03,7.892543E+02,9.399306E-02,5.523436E-02,1.964395E+03,8.110648E+02,1.203757E-01,5.676018E-02,7.202969E+02,4.245919E+03,4.414832E-02,2.971490E-01,1.932887E+03,1.455741E+03,1.184702E-01,1.018792E-01,1.830661E+03,0.000000E+00,1.121900E-01,0.000000E+00,1.533732E+03,8.629683E+02,9.399306E-02,6.039310E-02,1.832558E+03,0.000000E+00,1.123062E-01,0.000000E+00,1.832558E+03,5.236371E+01,1.123062E-01,3.679327E-03,1.533451E+03,7.957731E+02,9.397583E-02,5.569060E-02 
06:45:00,1.445229E+03,1.422187E+03,8.857002E-02,9.952949E-02,1.931344E+03,4.288446E+03,1.183630E-01,3.001218E-01,1.801010E+03,8.687480E+02,1.103657E-01,6.079717E-02,1.801837E+03,8.433232E+02,1.104164E-01,5.901802E-02,1.801837E+03,1.415110E+03,1.104164E-01,9.903259E-02,1.742525E+03,9.325393E+02,1.067896E-01,6.532503E-02,1.445510E+03,8.906210E+02,8.858725E-02,6.232865E-02,1.801010E+03,9.062568E+02,1.103657E-01,6.342230E-02,7.202994E+02,4.342275E+03,4.414847E-02,3.038953E-01,1.932887E+03,1.576305E+03,1.184702E-01,1.103172E-01,1.742525E+03,0.000000E+00,1.067896E-01,0.000000E+00,1.445510E+03,9.305120E+02,8.858725E-02,6.512051E-02,1.744422E+03,0.000000E+00,1.069059E-01,0.000000E+00,1.744422E+03,1.070792E+02,1.069059E-01,7.508701E-03,1.445229E+03,8.696570E+02,8.857002E-02,6.086163E-02 
07:00:00,1.356971E+03,1.750590E+03,8.316243E-02,1.225149E-01,1.642722E+03,4.491685E+03,1.006765E-01,3.143519E-01,1.637567E+03,9.824264E+02,1.003529E-01,6.875324E-02,1.638394E+03,9.467770E+02,1.004036E-01,6.625856E-02,1.638394E+03,1.769403E+03,1.004036E-01,1.238288E-01,1.654351E+03,1.340457E+03,1.013874E-01,9.385854E-02,1.357252E+03,9.772560E+02,8.317966E-02,6.839251E-02,1.637567E+03,1.004058E+03,1.003529E-01,7.026736E-02,7.203014E+02,4.442265E+03,4.414860E-02,3.109007E-01,1.932887E+03,1.708793E+03,1.184702E-01,1.195904E-01,1.654351E+03,1.506069E+01,1.013874E-01,1.064906E-03,1.357252E+03,1.000425E+03,8.317966E-02,7.001428E-02,1.656248E+03,3.578336E+01,1.015037E-01,2.506869E-03,1.656248E+03,1.663839E+02,1.015037E-01,1.165905E-02,1.356971E+03,9.464432E+02,8.316243E-02,6.623623E-02 
07:15:00,1.356851E+03,2.039205E+03,8.315656E-02,1.427175E-01,1.642356E+03,4.498976E+03,1.006557E-01,3.148709E-01,1.637354E+03,1.000528E+03,1.003430E-01,7.002109E-02,1.638181E+03,9.673104E+02,1.003937E-01,6.769657E-02,1.638181E+03,2.060806E+03,1.003937E-01,1.442257E-01,1.654219E+03,1.657281E+03,1.013812E-01,1.159822E-01,1.357133E+03,9.945531E+02,8.317379E-02,6.960435E-02,1.637354E+03,1.018377E+03,1.003430E-01,7.127069E-02,7.203024E+02,4.451530E+03,4.414866E-02,3.115589E-01,1.932886E+03,1.752254E+03,1.184701E-01,1.226337E-01,1.654219E+03,5.507455E+01,1.013812E-01,3.865397E-03,1.357133E+03,1.014976E+03,8.317379E-02,7.103407E-02,1.656117E+03,7.723962E+01,1.014975E-01,5.408178E-03,1.656117E+03,2.128418E+02,1.014975E-01,1.490359E-02,1.356851E+03,9.674701E+02,8.315656E-02,6.770903E-02 
07:30:00,1.356766E+03,2.322957E+03,8.315254E-02,1.625826E-01,1.642385E+03,4.508899E+03,1.006579E-01,3.155777E-01,1.637226E+03,1.012251E+03,1.003375E-01,7.084345E-02,1.638054E+03,9.906724E+02,1.003882E-01,6.933341E-02,1.638054E+03,2.347528E+03,1.003882E-01,1.642981E-01,1.654112E+03,1.961839E+03,1.013763E-01,1.372998E-01,1.357047E+03,1.006443E+03,8.316977E-02,7.043856E-02,1.637226E+03,1.034789E+03,1.003375E-01,7.242129E-02,7.203021E+02,4.461304E+03,4.414864E-02,3.122555E-01,1.932883E+03,1.797416E+03,1.184700E-01,1.257967E-01,1.654112E+03,1.111404E+02,1.013763E-01,7.789137E-03,1.357047E+03,1.030936E+03,8.316977E-02,7.215333E-02,1.656009E+03,1.355571E+02,1.014926E-01,9.489497E-03,1.656009E+03,2.432582E+02,1.014926E-01,1.702437E-02,1.356766E+03,9.902403E+02,8.315254E-02,6.930464E-02 
07:45:00,1.356679E+03,2.593383E+03,8.314823E-02,1.815172E-01,1.642217E+03,4.521407E+03,1.006480E-01,3.164678E-01,1.637088E+03,1.025047E+03,1.003307E-01,7.174167E-02,1.637915E+03,1.021311E+03,1.003814E-01,7.148026E-02,1.637915E+03,2.621265E+03,1.003814E-01,1.834641E-01,1.654013E+03,2.231538E+03,1.013716E-01,1.561827E-01,1.356961E+03,1.018850E+03,8.316546E-02,7.130955E-02,1.637088E+03,1.054412E+03,1.003307E-01,7.379735E-02,7.203000E+02,4.471872E+03,4.414851E-02,3.130096E-01,1.932878E+03,1.843781E+03,1.184696E-01,1.290447E-01,1.654013E+03,2.038650E+02,1.013716E-01,1.427852E-02,1.356961E+03,1.049096E+03,8.316546E-02,7.342716E-02,1.655909E+03,2.091378E+02,1.014878E-01,1.463908E-02,1.655909E+03,2.704459E+02,1.014878E-01,1.892708E-02,1.356679E+03,1.019126E+03,8.314823E-02,7.132904E-02 
08:00:00,1.356617E+03,2.847449E+03,8.314513E-02,1.993062E-01,1.642104E+03,4.536556E+03,1.006415E-01,3.175408E-01,1.636991E+03,1.043753E+03,1.003260E-01,7.305361E-02,1.637818E+03,1.066765E+03,1.003766E-01,7.466445E-02,1.637818E+03,2.877862E+03,1.003766E-01,2.014305E-01,1.653941E+03,2.476498E+03,1.013681E-01,1.733358E-01,1.356898E+03,1.035533E+03,8.316236E-02,7.247999E-02,1.636991E+03,1.077614E+03,1.003260E-01,7.542389E-02,7.202962E+02,4.483948E+03,4.414828E-02,3.138667E-01,1.932870E+03,1.889713E+03,1.184692E-01,1.322625E-01,1.653941E+03,3.244375E+02,1.013681E-01,2.270631E-02,1.356898E+03,1.070135E+03,8.316236E-02,7.490248E-02,1.655838E+03,2.606911E+02,1.014843E-01,1.824466E-02,1.655838E+03,3.063930E+02,1.014843E-01,2.144317E-02,1.356617E+03,1.057984E+03,8.314513E-02,7.405169E-02 
08:15:00,1.356570E+03,3.081116E+03,8.314270E-02,2.156663E-01,1.642005E+03,4.552921E+03,1.006357E-01,3.186977E-01,1.636918E+03,1.067907E+03,1.003221E-01,7.474677E-02,1.637745E+03,1.132604E+03,1.003728E-01,7.927549E-02,1.637745E+03,3.112408E+03,1.003728E-01,2.178525E-01,1.653888E+03,2.683419E+03,1.013654E-01,1.878261E-01,1.356851E+03,1.057491E+03,8.315993E-02,7.401964E-02,1.636918E+03,1.103847E+03,1.003221E-01,7.726252E-02,7.202908E+02,4.497753E+03,4.414795E-02,3.148436E-01,1.932861E+03,1.934114E+03,1.184686E-01,1.353734E-01,1.653888E+03,4.662620E+02,1.013654E-01,3.263295E-02,1.356851E+03,1.092999E+03,8.315993E-02,7.650537E-02,1.655785E+03,3.194955E+02,1.014816E-01,2.236048E-02,1.655785E+03,3.539342E+02,1.014816E-01,2.477088E-02,1.356570E+03,1.116109E+03,8.314270E-02,7.812309E-02 
08:30:00,1.356534E+03,3.293130E+03,8.314072E-02,2.305085E-01,1.641916E+03,4.570662E+03,1.006305E-01,3.199476E-01,1.636861E+03,1.096010E+03,1.003190E-01,7.671573E-02,1.637688E+03,1.225020E+03,1.003696E-01,8.574641E-02,1.637688E+03,3.323480E+03,1.003696E-01,2.326290E-01,1.653848E+03,2.853444E+03,1.013631E-01,1.997311E-01,1.356815E+03,1.083080E+03,8.315795E-02,7.581281E-02,1.636861E+03,1.132646E+03,1.003190E-01,7.928005E-02,7.202843E+02,4.512350E+03,4.414755E-02,3.158732E-01,1.932849E+03,1.976928E+03,1.184679E-01,1.383731E-01,1.653848E+03,6.361154E+02,1.013631E-01,4.452258E-02,1.356815E+03,1.118028E+03,8.315795E-02,7.825920E-02,1.655745E+03,3.737851E+02,1.014794E-01,2.616059E-02,1.655745E+03,4.058945E+02,1.014794E-01,2.840807E-02,1.356534E+03,1.201298E+03,8.314072E-02,8.408848E-02 
08:45:00,1.356504E+03,3.485400E+03,8.313908E-02,2.439666E-01,1.641836E+03,4.589597E+03,1.006258E-01,3.212780E-01,1.636814E+03,1.126765E+03,1.003162E-01,7.886976E-02,1.637641E+03,1.344158E+03,1.003669E-01,9.408725E-02,1.637641E+03,3.512758E+03,1.003669E-01,2.458778E-01,1.653817E+03,2.992175E+03,1.013613E-01,2.094428E-01,1.356785E+03,1.110844E+03,8.315631E-02,7.775774E-02,1.636814E+03,1.163209E+03,1.003162E-01,8.142047E-02,7.202771E+02,4.527373E+03,4.414711E-02,3.169303E-01,1.932837E+03,2.018297E+03,1.184672E-01,1.412714E-01,1.653817E+03,8.053020E+02,1.013613E-01,5.636695E-02,1.356785E+03,1.145114E+03,8.315631E-02,8.015635E-02,1.655714E+03,4.246880E+02,1.014776E-01,2.972388E-02,1.655714E+03,4.563728E+02,1.014776E-01,3.194174E-02,1.356504E+03,1.313615E+03,8.313908E-02,9.195222E-02 
09:00:00,1.356480E+03,3.657606E+03,8.313770E-02,2.560193E-01,1.641763E+03,4.609668E+03,1.006216E-01,3.226860E-01,1.636775E+03,1.159553E+03,1.003140E-01,8.116560E-02,1.637602E+03,1.485463E+03,1.003646E-01,1.039794E-01,1.637602E+03,3.680345E+03,1.003646E-01,2.576072E-01,1.653791E+03,3.101638E+03,1.013599E-01,2.171041E-01,1.356761E+03,1.139983E+03,8.315493E-02,7.979839E-02,1.636775E+03,1.195632E+03,1.003140E-01,8.369068E-02,7.202696E+02,4.542095E+03,4.414665E-02,3.179646E-01,1.932825E+03,2.058456E+03,1.184664E-01,1.440847E-01,1.653791E+03,9.642811E+02,1.013599E-01,6.749822E-02,1.356761E+03,1.173646E+03,8.315493E-02,8.215418E-02,1.655688E+03,4.732888E+02,1.014761E-01,3.312623E-02,1.655688E+03,5.046885E+02,1.014761E-01,3.532421E-02,1.356480E+03,1.452282E+03,8.313770E-02,1.016599E-01 
09:15:00,1.356460E+03,3.804255E+03,8.313653E-02,2.662828E-01,1.641698E+03,4.630427E+03,1.006177E-01,3.241408E-01,1.636743E+03,1.194230E+03,1.003120E-01,8.359334E-02,1.637570E+03,1.642034E+03,1.003627E-01,1.149399E-01,1.637570E+03,3.821733E+03,1.003627E-01,2.675025E-01,1.653771E+03,3.176871E+03,1.013587E-01,2.223690E-01,1.356741E+03,1.169599E+03,8.315376E-02,8.187216E-02,1.636743E+03,1.229646E+03,1.003120E-01,8.607183E-02,7.202620E+02,4.556798E+03,4.414618E-02,3.189969E-01,1.932814E+03,2.097544E+03,1.184657E-01,1.468228E-01,1.653771E+03,1.109963E+03,1.013587E-01,7.769937E-02,1.356741E+03,1.204138E+03,8.315376E-02,8.428893E-02,1.655668E+03,5.212460E+02,1.014749E-01,3.648365E-02,1.655668E+03,5.516671E+02,1.014749E-01,3.861320E-02,1.356460E+03,1.607469E+03,8.313653E-02,1.125236E-01 
09:30:00,1.356443E+03,3.926047E+03,8.313553E-02,2.748066E-01,1.641640E+03,4.651769E+03,1.006143E-01,3.256358E-01,1.636715E+03,1.230633E+03,1.003103E-01,8.614169E-02,1.637542E+03,1.808065E+03,1.003610E-01,1.265622E-01,1.637542E+03,3.937557E+03,1.003610E-01,2.756086E-01,1.653754E+03,3.221322E+03,1.013577E-01,2.254792E-01,1.356724E+03,1.200788E+03,8.315276E-02,8.405590E-02,1.636715E+03,1.264993E+03,1.003103E-01,8.854622E-02,7.202545E+02,4.571431E+03,4.414572E-02,3.200235E-01,1.932803E+03,2.135573E+03,1.184651E-01,1.494865E-01,1.653754E+03,1.253471E+03,1.013577E-01,8.774825E-02,1.356724E+03,1.236479E+03,8.315276E-02,8.655295E-02,1.655651E+03,5.681543E+02,1.014740E-01,3.976775E-02,1.655651E+03,5.972197E+02,1.014740E-01,4.180246E-02,1.356443E+03,1.771829E+03,8.313553E-02,1.240291E-01 
09:45:00,1.356428E+03,4.023943E+03,8.313466E-02,2.816578E-01,1.641587E+03,4.673555E+03,1.006112E-01,3.271613E-01,1.636691E+03,1.268004E+03,1.003089E-01,8.875761E-02,1.637518E+03,1.979379E+03,1.003596E-01,1.385539E-01,1.637518E+03,4.028746E+03,1.003596E-01,2.819905E-01,1.653741E+03,3.237797E+03,1.013569E-01,2.266315E-01,1.356709E+03,1.233141E+03,8.315189E-02,8.632076E-02,1.636691E+03,1.301228E+03,1.003089E-01,9.108266E-02,7.202473E+02,4.586201E+03,4.414528E-02,3.210593E-01,1.932793E+03,2.172427E+03,1.184644E-01,1.520677E-01,1.653741E+03,1.403217E+03,1.013569E-01,9.823250E-02,1.356709E+03,1.269847E+03,8.315189E-02,8.888861E-02,1.655638E+03,6.134613E+02,1.014731E-01,4.293980E-02,1.655638E+03,6.408128E+02,1.014731E-01,4.485456E-02,1.356428E+03,1.941699E+03,8.313466E-02,1.359199E-01 
10:00:00,1.356415E+03,4.097969E+03,8.313389E-02,2.868384E-01,1.641540E+03,4.695629E+03,1.006084E-01,3.287066E-01,1.636669E+03,1.305760E+03,1.003076E-01,9.140039E-02,1.637497E+03,2.152774E+03,1.003583E-01,1.506907E-01,1.637497E+03,4.095630E+03,1.003583E-01,2.866713E-01,1.653729E+03,3.227572E+03,1.013562E-01,2.259150E-01,1.356696E+03,1.266783E+03,8.315112E-02,8.867556E-02,1.636669E+03,1.337993E+03,1.003076E-01,9.365613E-02,7.202404E+02,4.601276E+03,4.414486E-02,3.221160E-01,1.932784E+03,2.207872E+03,1.184639E-01,1.545501E-01,1.653729E+03,1.562142E+03,1.013562E-01,1.093577E-01,1.356696E+03,1.303841E+03,8.315112E-02,9.126807E-02,1.655626E+03,6.569283E+02,1.014724E-01,4.598305E-02,1.655626E+03,6.823753E+02,1.014724E-01,4.776448E-02,1.356415E+03,2.113954E+03,8.313389E-02,1.479770E-01 
10:15:00,1.356404E+03,4.152661E+03,8.313320E-02,2.906658E-01,1.641497E+03,4.717829E+03,1.006058E-01,3.302606E-01,1.636651E+03,1.342816E+03,1.003065E-01,9.399412E-02,1.637478E+03,2.326847E+03,1.003571E-01,1.628745E-01,1.637478E+03,4.142476E+03,1.003571E-01,2.899495E-01,1.653720E+03,3.198080E+03,1.013556E-01,2.238500E-01,1.356685E+03,1.300938E+03,8.315043E-02,9.106604E-02,1.636651E+03,1.374228E+03,1.003065E-01,9.619243E-02,7.202338E+02,4.616361E+03,4.414445E-02,3.231734E-01,1.932776E+03,2.241591E+03,1.184634E-01,1.569116E-01,1.653720E+03,1.728138E+03,1.013556E-01,1.209766E-01,1.356685E+03,1.337299E+03,8.315043E-02,9.361003E-02,1.655617E+03,6.968248E+02,1.014719E-01,4.877632E-02,1.655617E+03,7.206009E+02,1.014719E-01,5.044075E-02,1.356404E+03,2.287385E+03,8.313320E-02,1.601159E-01 
10:30:00,1.356394E+03,4.187640E+03,8.313258E-02,2.931135E-01,1.641459E+03,4.740012E+03,1.006036E-01,3.318134E-01,1.636634E+03,1.378873E+03,1.003054E-01,9.651790E-02,1.637461E+03,2.498932E+03,1.003561E-01,1.749188E-01,1.637461E+03,4.169559E+03,1.003561E-01,2.918447E-01,1.653711E+03,3.149498E+03,1.013551E-01,2.204491E-01,1.356675E+03,1.334122E+03,8.314981E-02,9.338834E-02,1.636634E+03,1.409681E+03,1.003054E-01,9.867400E-02,7.202274E+02,4.631518E+03,4.414407E-02,3.242352E-01,1.932769E+03,2.273254E+03,1.184630E-01,1.591288E-01,1.653711E+03,1.889906E+03,1.013551E-01,1.322984E-01,1.356675E+03,1.369990E+03,8.314981E-02,9.589818E-02,1.655608E+03,7.334833E+02,1.014714E-01,5.134286E-02,1.655608E+03,7.554799E+02,1.014714E-01,5.288263E-02,1.356394E+03,2.459568E+03,8.313258E-02,1.721671E-01 
10:45:00,1.356384E+03,4.202157E+03,8.313201E-02,2.941291E-01,1.641424E+03,4.762053E+03,1.006015E-01,3.333560E-01,1.636619E+03,1.413846E+03,1.003045E-01,9.896574E-02,1.637446E+03,2.667088E+03,1.003552E-01,1.866881E-01,1.637446E+03,4.176706E+03,1.003552E-01,2.923445E-01,1.653704E+03,3.081736E+03,1.013547E-01,2.157057E-01,1.356665E+03,1.366450E+03,8.314924E-02,9.565095E-02,1.636619E+03,1.444274E+03,1.003045E-01,1.010953E-01,7.202214E+02,4.646476E+03,4.414370E-02,3.252826E-01,1.932763E+03,2.302577E+03,1.184626E-01,1.611822E-01,1.653704E+03,2.044561E+03,1.013547E-01,1.431220E-01,1.356665E+03,1.401901E+03,8.314924E-02,9.813171E-02,1.655601E+03,7.672359E+02,1.014709E-01,5.370588E-02,1.655601E+03,7.875497E+02,1.014709E-01,5.512777E-02,1.356384E+03,2.628543E+03,8.313201E-02,1.839936E-01 
11:00:00,1.356376E+03,4.195148E+03,8.313148E-02,2.936381E-01,1.641393E+03,4.783831E+03,1.005997E-01,3.348801E-01,1.636606E+03,1.447570E+03,1.003037E-01,1.013262E-01,1.637433E+03,2.830021E+03,1.003544E-01,1.980917E-01,1.637433E+03,4.163119E+03,1.003544E-01,2.913931E-01,1.653698E+03,2.993727E+03,1.013543E-01,2.095452E-01,1.356657E+03,1.397740E+03,8.314871E-02,9.784088E-02,1.636606E+03,1.477819E+03,1.003037E-01,1.034432E-01,7.202157E+02,4.661436E+03,4.414334E-02,3.263299E-01,1.932757E+03,2.329342E+03,1.184623E-01,1.630564E-01,1.653698E+03,2.189683E+03,1.013543E-01,1.532783E-01,1.356657E+03,1.432863E+03,8.314871E-02,1.002989E-01,1.655595E+03,7.983043E+02,1.014706E-01,5.588093E-02,1.655595E+03,8.169501E+02,1.014706E-01,5.718598E-02,1.356376E+03,2.792992E+03,8.313148E-02,1.955033E-01 
11:15:00,1.356368E+03,4.162232E+03,8.313100E-02,2.913337E-01,1.641365E+03,4.804961E+03,1.005980E-01,3.363589E-01,1.636593E+03,1.479565E+03,1.003029E-01,1.035656E-01,1.637420E+03,2.986244E+03,1.003536E-01,2.090256E-01,1.637420E+03,4.124730E+03,1.003536E-01,2.887058E-01,1.653693E+03,2.879145E+03,1.013540E-01,2.015248E-01,1.356649E+03,1.427548E+03,8.314823E-02,9.992719E-02,1.636593E+03,1.509766E+03,1.003029E-01,1.056793E-01,7.202102E+02,4.676061E+03,4.414301E-02,3.273529E-01,1.932752E+03,2.353468E+03,1.184620E-01,1.647456E-01,1.653693E+03,2.323689E+03,1.013540E-01,1.626565E-01,1.356649E+03,1.462465E+03,8.314823E-02,1.023708E-01,1.655590E+03,8.267182E+02,1.014702E-01,5.787009E-02,1.655590E+03,8.434729E+02,1.014702E-01,5.904268E-02,1.356368E+03,2.951465E+03,8.313100E-02,2.065947E-01 
11:30:00,1.356360E+03,4.095157E+03,8.313055E-02,2.866385E-01,1.641339E+03,4.825331E+03,1.005964E-01,3.377845E-01,1.636582E+03,1.509602E+03,1.003022E-01,1.056680E-01,1.637409E+03,3.134872E+03,1.003529E-01,2.194280E-01,1.637409E+03,4.053686E+03,1.003529E-01,2.837328E-01,1.653688E+03,2.727128E+03,1.013537E-01,1.908842E-01,1.356641E+03,1.455583E+03,8.314778E-02,1.018893E-01,1.636582E+03,1.540142E+03,1.003022E-01,1.078054E-01,7.202049E+02,4.690028E+03,4.414268E-02,3.283300E-01,1.932748E+03,2.374847E+03,1.184617E-01,1.662425E-01,1.653688E+03,2.445740E+03,1.013537E-01,1.711979E-01,1.356641E+03,1.490382E+03,8.314778E-02,1.043248E-01,1.655585E+03,8.525909E+02,1.014700E-01,5.968129E-02,1.655585E+03,8.671422E+02,1.014700E-01,6.069960E-02,1.356360E+03,3.102945E+03,8.313055E-02,2.171966E-01 
11:45:00,1.356353E+03,3.983703E+03,8.313012E-02,2.788369E-01,1.641316E+03,4.844797E+03,1.005950E-01,3.391468E-01,1.636571E+03,1.537886E+03,1.003016E-01,1.076477E-01,1.637398E+03,3.275069E+03,1.003523E-01,2.292403E-01,1.637398E+03,3.940465E+03,1.003523E-01,2.758076E-01,1.653684E+03,2.527730E+03,1.013534E-01,1.769270E-01,1.356634E+03,1.481680E+03,8.314735E-02,1.037159E-01,1.636571E+03,1.569133E+03,1.003016E-01,1.098346E-01,7.201997E+02,4.703162E+03,4.414237E-02,3.292488E-01,1.932745E+03,2.393310E+03,1.184615E-01,1.675351E-01,1.653684E+03,2.555193E+03,1.013534E-01,1.788577E-01,1.356634E+03,1.516771E+03,8.314735E-02,1.061719E-01,1.655581E+03,8.761187E+02,1.014697E-01,6.132829E-02,1.655581E+03,8.879980E+02,1.014697E-01,6.215952E-02,1.356353E+03,3.246468E+03,8.313012E-02,2.272417E-01 
12:00:00,1.356347E+03,3.824134E+03,8.312972E-02,2.676675E-01,1.641294E+03,4.863173E+03,1.005937E-01,3.404328E-01,1.636562E+03,1.564561E+03,1.003010E-01,1.095146E-01,1.637389E+03,3.406032E+03,1.003517E-01,2.384062E-01,1.637389E+03,3.781163E+03,1.003517E-01,2.646571E-01,1.653680E+03,2.287611E+03,1.013532E-01,1.601196E-01,1.356628E+03,1.506066E+03,8.314695E-02,1.054227E-01,1.636562E+03,1.596828E+03,1.003010E-01,1.117730E-01,7.201948E+02,4.715207E+03,4.414206E-02,3.300916E-01,1.932741E+03,2.408615E+03,1.184613E-01,1.686066E-01,1.653680E+03,2.651534E+03,1.013532E-01,1.856000E-01,1.356628E+03,1.541824E+03,8.314695E-02,1.079253E-01,1.655577E+03,8.972102E+02,1.014695E-01,6.280471E-02,1.655577E+03,9.060129E+02,1.014695E-01,6.342057E-02,1.356347E+03,3.381122E+03,8.312972E-02,2.366660E-01 
12:15:00,1.356341E+03,3.635473E+03,8.312934E-02,2.544617E-01,1.641274E+03,4.880532E+03,1.005926E-01,3.416476E-01,1.636552E+03,1.590024E+03,1.003004E-01,1.112968E-01,1.637380E+03,3.527440E+03,1.003511E-01,2.469035E-01,1.637380E+03,3.593362E+03,1.003511E-01,2.515118E-01,1.653677E+03,2.052498E+03,1.013530E-01,1.436626E-01,1.356622E+03,1.529033E+03,8.314657E-02,1.070301E-01,1.636552E+03,1.624173E+03,1.003004E-01,1.136868E-01,7.201900E+02,4.725916E+03,4.414177E-02,3.308409E-01,1.932738E+03,2.420406E+03,1.184611E-01,1.694320E-01,1.653677E+03,2.734567E+03,1.013530E-01,1.914109E-01,1.356622E+03,1.566279E+03,8.314657E-02,1.096369E-01,1.655574E+03,9.165176E+02,1.014693E-01,6.415628E-02,1.655574E+03,9.216081E+02,1.014693E-01,6.451223E-02,1.356341E+03,3.506359E+03,8.312934E-02,2.454313E-01 
12:30:00,1.356335E+03,3.449107E+03,8.312897E-02,2.414168E-01,1.641256E+03,4.896772E+03,1.005915E-01,3.427840E-01,1.636544E+03,1.614460E+03,1.002999E-01,1.130069E-01,1.637371E+03,3.638654E+03,1.003506E-01,2.546873E-01,1.637371E+03,3.406713E+03,1.003506E-01,2.384472E-01,1.653674E+03,1.846162E+03,1.013528E-01,1.292203E-01,1.356616E+03,1.550765E+03,8.314620E-02,1.085510E-01,1.636544E+03,1.663846E+03,1.002999E-01,1.164635E-01,7.201853E+02,4.735165E+03,4.414149E-02,3.314880E-01,1.932736E+03,2.428575E+03,1.184609E-01,1.700038E-01,1.653674E+03,2.804044E+03,1.013528E-01,1.962732E-01,1.356616E+03,1.603502E+03,8.314620E-02,1.122421E-01,1.655571E+03,9.533179E+02,1.014691E-01,6.673239E-02,1.655571E+03,9.348017E+02,1.014691E-01,6.543583E-02,1.356335E+03,3.621466E+03,8.312897E-02,2.534875E-01 
12:45:00,1.356329E+03,3.290012E+03,8.312863E-02,2.302810E-01,1.641239E+03,4.912065E+03,1.005905E-01,3.438542E-01,1.636536E+03,1.637736E+03,1.002994E-01,1.146359E-01,1.637363E+03,3.739212E+03,1.003501E-01,2.617252E-01,1.637363E+03,3.245269E+03,1.003501E-01,2.271470E-01,1.653671E+03,1.694989E+03,1.013526E-01,1.186394E-01,1.356610E+03,1.571450E+03,8.314586E-02,1.099986E-01,1.636536E+03,1.734516E+03,1.002994E-01,1.214101E-01,7.201808E+02,4.743124E+03,4.414121E-02,3.320449E-01,1.932733E+03,2.433701E+03,1.184608E-01,1.703625E-01,1.653671E+03,2.859963E+03,1.013526E-01,2.001865E-01,1.356610E+03,1.672804E+03,8.314586E-02,1.170930E-01,1.655568E+03,1.027372E+03,1.014689E-01,7.191662E-02,1.655568E+03,9.460389E+02,1.014689E-01,6.622252E-02,1.356329E+03,3.725901E+03,8.312863E-02,2.607968E-01 
13:00:00,1.356324E+03,3.172425E+03,8.312830E-02,2.220509E-01,1.641224E+03,4.926910E+03,1.005895E-01,3.448930E-01,1.636528E+03,1.659927E+03,1.002990E-01,1.161890E-01,1.637355E+03,3.828847E+03,1.003496E-01,2.679987E-01,1.637355E+03,3.124070E+03,1.003496E-01,2.186641E-01,1.653669E+03,1.602954E+03,1.013525E-01,1.121983E-01,1.356605E+03,1.591026E+03,8.314553E-02,1.113686E-01,1.636528E+03,1.850276E+03,1.002990E-01,1.295132E-01,7.201764E+02,4.750282E+03,4.414094E-02,3.325457E-01,1.932731E+03,2.437197E+03,1.184607E-01,1.706070E-01,1.653669E+03,2.902607E+03,1.013525E-01,2.031708E-01,1.356605E+03,1.788395E+03,8.314553E-02,1.251843E-01,1.655566E+03,1.135110E+03,1.014688E-01,7.945950E-02,1.655566E+03,9.557428E+02,1.014688E-01,6.690186E-02,1.356324E+03,3.819313E+03,8.312830E-02,2.673346E-01 
13:15:00,1.356319E+03,3.089412E+03,8.312799E-02,2.162411E-01,1.641209E+03,4.941927E+03,1.005886E-01,3.459439E-01,1.636521E+03,1.681088E+03,1.002985E-01,1.176700E-01,1.637348E+03,3.907237E+03,1.003492E-01,2.734851E-01,1.637348E+03,3.037672E+03,1.003492E-01,2.126174E-01,1.653666E+03,1.537868E+03,1.013524E-01,1.076436E-01,1.356600E+03,1.609555E+03,8.314522E-02,1.126654E-01,1.636521E+03,2.016835E+03,1.002985E-01,1.411723E-01,7.201721E+02,4.757327E+03,4.414067E-02,3.330387E-01,1.932729E+03,2.441005E+03,1.184605E-01,1.708734E-01,1.653666E+03,2.932298E+03,1.013524E-01,2.052485E-01,1.356600E+03,1.955624E+03,8.314522E-02,1.368906E-01,1.655563E+03,1.304550E+03,1.014686E-01,9.132266E-02,1.655563E+03,9.643039E+02,1.014686E-01,6.750118E-02,1.356319E+03,3.901333E+03,8.312799E-02,2.730750E-01 
13:30:00,1.356314E+03,3.024239E+03,8.312768E-02,2.116800E-01,1.641195E+03,4.957821E+03,1.005878E-01,3.470562E-01,1.636514E+03,1.701404E+03,1.002981E-01,1.190919E-01,1.637341E+03,3.974246E+03,1.003488E-01,2.781749E-01,1.637341E+03,2.971141E+03,1.003488E-01,2.079612E-01,1.653664E+03,1.492529E+03,1.013522E-01,1.044708E-01,1.356595E+03,1.627213E+03,8.314491E-02,1.139012E-01,1.636514E+03,2.222530E+03,1.002981E-01,1.555709E-01,7.201679E+02,4.764915E+03,4.414041E-02,3.335697E-01,1.932728E+03,2.446907E+03,1.184604E-01,1.712865E-01,1.653664E+03,2.949500E+03,1.013522E-01,2.064520E-01,1.356595E+03,2.161867E+03,8.314491E-02,1.513280E-01,1.655561E+03,1.519681E+03,1.014685E-01,1.063841E-01,1.655561E+03,9.723225E+02,1.014685E-01,6.806245E-02,1.356314E+03,3.971761E+03,8.312768E-02,2.780042E-01 
13:45:00,1.356309E+03,2.968167E+03,8.312740E-02,2.077558E-01,1.641183E+03,4.975044E+03,1.005870E-01,3.482616E-01,1.636508E+03,1.720944E+03,1.002977E-01,1.204595E-01,1.637335E+03,4.029630E+03,1.003484E-01,2.820511E-01,1.637335E+03,2.916207E+03,1.003484E-01,2.041167E-01,1.653662E+03,1.455946E+03,1.013521E-01,1.019108E-01,1.356590E+03,1.644051E+03,8.314463E-02,1.150796E-01,1.636508E+03,2.447433E+03,1.002977E-01,1.713139E-01,7.201637E+02,4.773439E+03,4.414016E-02,3.341663E-01,1.932726E+03,2.455822E+03,1.184603E-01,1.719104E-01,1.653662E+03,2.954425E+03,1.013521E-01,2.067964E-01,1.356590E+03,2.386210E+03,8.314463E-02,1.670321E-01,1.655559E+03,1.754214E+03,1.014684E-01,1.228030E-01,1.655559E+03,9.798652E+02,1.014684E-01,6.859033E-02,1.356309E+03,4.030282E+03,8.312740E-02,2.820999E-01 
14:00:00,1.356304E+03,2.917672E+03,8.312712E-02,2.042218E-01,1.641171E+03,4.993714E+03,1.005863E-01,3.495683E-01,1.636502E+03,1.739627E+03,1.002973E-01,1.217671E-01,1.637329E+03,4.072977E+03,1.003480E-01,2.850848E-01,1.637329E+03,2.868731E+03,1.003480E-01,2.007940E-01,1.653661E+03,1.424686E+03,1.013520E-01,9.972328E-02,1.356585E+03,1.659969E+03,8.314435E-02,1.161937E-01,1.636502E+03,2.676127E+03,1.002973E-01,1.873218E-01,7.201597E+02,4.782960E+03,4.413991E-02,3.348327E-01,1.932724E+03,2.467600E+03,1.184602E-01,1.727349E-01,1.653661E+03,2.946933E+03,1.013520E-01,2.062716E-01,1.356585E+03,2.612947E+03,8.314435E-02,1.829033E-01,1.655558E+03,2.007689E+03,1.014683E-01,1.405465E-01,1.655558E+03,9.869969E+02,1.014683E-01,6.908946E-02,1.356304E+03,4.076404E+03,8.312712E-02,2.853278E-01 
14:15:00,1.356300E+03,2.870204E+03,8.312685E-02,2.008995E-01,1.641159E+03,5.013499E+03,1.005856E-01,3.509530E-01,1.636496E+03,1.756923E+03,1.002970E-01,1.229777E-01,1.637323E+03,4.103353E+03,1.003477E-01,2.872106E-01,1.637323E+03,2.825863E+03,1.003477E-01,1.977938E-01,1.653659E+03,1.396675E+03,1.013519E-01,9.776301E-02,1.356581E+03,1.674475E+03,8.314408E-02,1.172089E-01,1.636496E+03,2.900916E+03,1.002970E-01,2.030557E-01,7.201558E+02,4.793292E+03,4.413967E-02,3.355560E-01,1.932723E+03,2.481350E+03,1.184602E-01,1.736975E-01,1.653659E+03,2.926241E+03,1.013519E-01,2.048230E-01,1.356581E+03,2.834937E+03,8.314408E-02,1.984413E-01,1.655556E+03,2.248447E+03,1.014682E-01,1.573977E-01,1.655556E+03,9.932396E+02,1.014682E-01,6.952635E-02,1.356300E+03,4.109150E+03,8.312685E-02,2.876195E-01 
14:30:00,1.356296E+03,2.824445E+03,8.312659E-02,1.976968E-01,1.641148E+03,5.034104E+03,1.005849E-01,3.523952E-01,1.636490E+03,1.772569E+03,1.002966E-01,1.240727E-01,1.637317E+03,4.119997E+03,1.003473E-01,2.883753E-01,1.637317E+03,2.785848E+03,1.003473E-01,1.949931E-01,1.653657E+03,1.370547E+03,1.013518E-01,9.593439E-02,1.356577E+03,1.687287E+03,8.314382E-02,1.181056E-01,1.636490E+03,3.119730E+03,1.002966E-01,2.183709E-01,7.201519E+02,4.804132E+03,4.413943E-02,3.363148E-01,1.932722E+03,2.495976E+03,1.184601E-01,1.747214E-01,1.653657E+03,2.891630E+03,1.013518E-01,2.024002E-01,1.356577E+03,3.051201E+03,8.314382E-02,2.135779E-01,1.655554E+03,2.471298E+03,1.014681E-01,1.729945E-01,1.655554E+03,9.982702E+02,1.014681E-01,6.987841E-02,1.356296E+03,4.127692E+03,8.312659E-02,2.889170E-01 
14:45:00,1.356292E+03,2.779493E+03,8.312635E-02,1.945505E-01,1.641138E+03,5.055184E+03,1.005843E-01,3.538705E-01,1.636485E+03,1.786272E+03,1.002963E-01,1.250318E-01,1.637312E+03,4.121995E+03,1.003470E-01,2.885149E-01,1.637312E+03,2.747448E+03,1.003470E-01,1.923055E-01,1.653656E+03,1.345391E+03,1.013517E-01,9.417373E-02,1.356573E+03,1.698119E+03,8.314358E-02,1.188637E-01,1.636485E+03,3.332622E+03,1.002963E-01,2.332712E-01,7.201481E+02,4.815154E+03,4.413920E-02,3.370863E-01,1.932721E+03,2.510518E+03,1.184600E-01,1.757396E-01,1.653656E+03,2.842198E+03,1.013517E-01,1.989400E-01,1.356573E+03,3.262314E+03,8.314358E-02,2.283537E-01,1.655553E+03,2.680369E+03,1.014680E-01,1.876262E-01,1.655553E+03,1.001783E+03,1.014680E-01,7.012425E-02,1.356292E+03,4.131057E+03,8.312635E-02,2.891522E-01 
15:00:00,1.356288E+03,2.734697E+03,8.312611E-02,1.914151E-01,1.641128E+03,5.076397E+03,1.005837E-01,3.553552E-01,1.636480E+03,1.797758E+03,1.002960E-01,1.258356E-01,1.637307E+03,4.108224E+03,1.003467E-01,2.875508E-01,1.637307E+03,2.709756E+03,1.003467E-01,1.896674E-01,1.653654E+03,1.320543E+03,1.013516E-01,9.243456E-02,1.356569E+03,1.706714E+03,8.314334E-02,1.194652E-01,1.636480E+03,3.539170E+03,1.002960E-01,2.477274E-01,7.201444E+02,4.826061E+03,4.413897E-02,3.378498E-01,1.932720E+03,2.524271E+03,1.184599E-01,1.767023E-01,1.653654E+03,2.776829E+03,1.013516E-01,1.943643E-01,1.356569E+03,3.468111E+03,8.314334E-02,2.427573E-01,1.655551E+03,2.876406E+03,1.014679E-01,2.013454E-01,1.655551E+03,1.003508E+03,1.014679E-01,7.024495E-02,1.356288E+03,4.118077E+03,8.312611E-02,2.882433E-01 
