Time,THERMAL ZONE 8:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 8::Des Sens Cool Load [W],THERMAL ZONE 8:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 8::Des Cool Mass Flow [kg/s],THERMAL ZONE 7:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 7:PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 7:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 7:PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 6:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 6::Des Sens Cool Load [W],THERMAL ZONE 6:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 6::Des Cool Mass Flow [kg/s],THERMAL ZONE 1:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1::Des Sens Cool Load [W],THERMAL ZONE 1:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1::Des Cool Mass Flow [kg/s],THERMAL ZONE 4:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 9:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 9::Des Sens Cool Load [W],THERMAL ZONE 9:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 9::Des Cool Mass Flow [kg/s],THERMAL ZONE 10:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 10::Des Sens Cool Load [W],THERMAL ZONE 10:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 10::Des Cool Mass Flow [kg/s],THERMAL ZONE 5:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s] 
00:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,3.303375E+00,3.302256E-01,2.311835E-04,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,4.926975E+02,3.327557E-01,3.448095E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,2.916950E+01,3.302256E-01,2.041399E-03 
00:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,4.291813E+02,3.327557E-01,3.003584E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,9.676816E+00,3.302256E-01,6.772226E-04 
00:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,3.694598E+02,3.327557E-01,2.585628E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
01:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,3.119064E+02,3.327557E-01,2.182847E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
01:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,2.566053E+02,3.327557E-01,1.795827E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
01:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,2.029021E+02,3.327557E-01,1.419991E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
01:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,1.498710E+02,3.327557E-01,1.048858E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
02:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,9.895453E+01,3.327557E-01,6.925236E-03,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
02:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,5.520120E+01,3.327557E-01,3.863202E-03,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
02:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,2.443876E+01,3.327557E-01,1.710323E-03,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
02:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,6.202093E+00,3.327557E-01,4.340475E-04,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
03:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
03:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
03:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
03:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
04:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
04:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
04:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
04:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
05:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
05:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
05:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
05:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
06:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
06:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
06:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
06:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
07:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,3.617448E+01,3.302256E-01,2.564603E-03,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
07:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.354596E+02,3.302256E-01,9.513117E-03,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
07:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.887868E+02,3.302256E-01,2.024357E-02,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
07:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,5.170913E+02,3.302256E-01,3.622124E-02,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034755E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
08:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,7.746771E+02,3.302256E-01,5.421517E-02,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
08:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.032632E+03,3.302256E-01,7.226775E-02,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
08:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.296225E+03,3.302256E-01,9.071504E-02,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
08:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.540359E+03,3.302256E-01,1.078005E-01,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
09:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.769814E+03,3.302256E-01,1.238587E-01,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
09:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.980902E+03,3.302256E-01,1.386315E-01,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
09:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.171575E+03,3.302256E-01,1.519756E-01,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
09:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.339870E+03,3.302256E-01,1.637535E-01,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
10:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.484382E+03,3.302256E-01,1.738671E-01,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,0.000000E+00,3.302256E-01,0.000000E+00 
10:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.604404E+03,3.302256E-01,1.822667E-01,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,6.213968E+01,3.302256E-01,4.369992E-03 
10:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.699692E+03,3.302256E-01,1.889353E-01,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.554974E+02,3.302256E-01,1.090382E-02 
10:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.769587E+03,3.302256E-01,1.938268E-01,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,2.830524E+02,3.302256E-01,1.983064E-02 
11:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.811654E+03,3.302256E-01,1.967709E-01,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,4.599092E+02,3.302256E-01,3.220778E-02 
11:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.820086E+03,3.302256E-01,1.973610E-01,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,6.189787E+02,3.302256E-01,4.331890E-02 
11:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.786582E+03,3.302256E-01,1.950162E-01,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,7.905937E+02,3.302256E-01,5.532893E-02 
11:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.703666E+03,3.302256E-01,1.892134E-01,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,9.706511E+02,3.302256E-01,6.793007E-02 
12:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.574060E+03,3.302256E-01,1.801431E-01,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.142471E+03,3.302256E-01,7.995473E-02 
12:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.422991E+03,3.302256E-01,1.695706E-01,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,1.069420E+01,3.327557E-01,7.501844E-04,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.308714E+03,3.302256E-01,9.158906E-02 
12:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.277337E+03,3.302256E-01,1.593772E-01,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,4.998823E+01,3.327557E-01,3.500149E-03,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.467653E+03,3.302256E-01,1.027123E-01 
12:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.158006E+03,3.302256E-01,1.510260E-01,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,1.131798E+02,3.327557E-01,7.922546E-03,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.617813E+03,3.302256E-01,1.132211E-01 
13:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.074668E+03,3.302256E-01,1.451936E-01,5.429038E+03,1.805961E+01,3.327557E-01,1.265384E-03,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,2.156899E+02,3.327557E-01,1.509662E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.757909E+03,3.302256E-01,1.230255E-01 
13:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.016125E+03,3.302256E-01,1.410966E-01,5.429038E+03,4.053902E+01,3.327557E-01,2.838586E-03,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,3.649479E+02,3.327557E-01,2.554054E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.886495E+03,3.302256E-01,1.320245E-01 
13:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.971401E+03,3.302256E-01,1.379666E-01,5.429038E+03,7.293247E+01,3.327557E-01,5.105610E-03,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,5.468948E+02,3.327557E-01,3.827390E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,2.002371E+03,3.302256E-01,1.401340E-01 
13:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.934805E+03,3.302256E-01,1.354054E-01,5.429038E+03,1.146841E+02,3.327557E-01,8.027557E-03,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,7.687320E+02,3.327557E-01,5.379896E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,2.104253E+03,3.302256E-01,1.472641E-01 
14:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.903134E+03,3.302256E-01,1.331890E-01,5.429038E+03,1.469171E+02,3.327557E-01,1.028186E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,1.016439E+03,3.327557E-01,7.113453E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,2.190726E+03,3.302256E-01,1.533158E-01 
14:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.874082E+03,3.302256E-01,1.311558E-01,5.429038E+03,1.820970E+02,3.327557E-01,1.274389E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,1.271746E+03,3.327557E-01,8.900192E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,2.259832E+03,3.302256E-01,1.581521E-01 
14:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.846210E+03,3.302256E-01,1.292052E-01,5.429038E+03,2.143854E+02,3.327557E-01,1.500356E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,1.531148E+03,3.327557E-01,1.071559E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,2.309859E+03,3.302256E-01,1.616532E-01 
14:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.818590E+03,3.302256E-01,1.272723E-01,5.429038E+03,2.438531E+02,3.327557E-01,1.706583E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,1.791667E+03,3.327557E-01,1.253881E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,2.339023E+03,3.302256E-01,1.636942E-01 
15:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.790546E+03,3.302256E-01,1.253096E-01,5.429038E+03,2.706186E+02,3.327557E-01,1.893899E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,2.050504E+03,3.327557E-01,1.435026E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,2.345595E+03,3.302256E-01,1.641542E-01 
15:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.761183E+03,3.302256E-01,1.232546E-01,5.429038E+03,2.948354E+02,3.327557E-01,2.063378E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,2.304222E+03,3.327557E-01,1.612587E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,2.327981E+03,3.302256E-01,1.629215E-01 
15:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.730216E+03,3.302256E-01,1.210875E-01,5.429038E+03,3.164903E+02,3.327557E-01,2.214929E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,2.549111E+03,3.327557E-01,1.783970E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,2.285536E+03,3.302256E-01,1.599510E-01 
15:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,3.313619E+01,3.306039E-01,2.347262E-03,5.387758E+03,1.697237E+03,3.302256E-01,1.187795E-01,5.429038E+03,3.355065E+02,3.327557E-01,2.348012E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,2.781497E+03,3.327557E-01,1.946603E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,2.219094E+03,3.302256E-01,1.553011E-01 
16:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,1.439866E+02,3.306039E-01,1.010540E-02,5.387758E+03,1.661862E+03,3.302256E-01,1.163038E-01,5.429038E+03,3.519412E+02,3.327557E-01,2.463029E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,2.997904E+03,3.327557E-01,2.098054E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,2.131953E+03,3.302256E-01,1.492027E-01 
16:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,2.542992E+02,3.306039E-01,1.782544E-02,5.387758E+03,1.624580E+03,3.302256E-01,1.136947E-01,5.429038E+03,3.657875E+02,3.327557E-01,2.559931E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,3.196009E+03,3.327557E-01,2.236696E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,2.031962E+03,3.302256E-01,1.422049E-01 
16:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,3.957769E+02,3.306039E-01,2.772650E-02,5.387758E+03,1.583703E+03,3.302256E-01,1.108339E-01,5.429038E+03,3.770945E+02,3.327557E-01,2.639062E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,3.368289E+03,3.327557E-01,2.357264E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.928938E+03,3.302256E-01,1.349949E-01 
16:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,5.175251E+02,3.306039E-01,3.621852E-02,5.387758E+03,1.539142E+03,3.302256E-01,1.077154E-01,5.429038E+03,3.891596E+02,3.327557E-01,2.723499E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,3.512882E+03,3.327557E-01,2.458457E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.831575E+03,3.302256E-01,1.281810E-01 
17:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,5.680781E+02,3.306039E-01,3.975587E-02,5.387758E+03,1.490942E+03,3.302256E-01,1.043421E-01,5.429038E+03,4.048886E+02,3.327557E-01,2.833577E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,3.627626E+03,3.327557E-01,2.538759E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.744425E+03,3.302256E-01,1.220819E-01 
17:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,6.173709E+02,3.306039E-01,4.320550E-02,5.387758E+03,1.439178E+03,3.302256E-01,1.007195E-01,5.429038E+03,4.297417E+02,3.327557E-01,3.007509E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,3.709594E+03,3.327557E-01,2.596123E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.667342E+03,3.302256E-01,1.166873E-01 
17:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,6.245672E+02,3.306039E-01,4.370909E-02,5.387758E+03,1.384930E+03,3.302256E-01,9.692299E-02,5.429038E+03,4.648227E+02,3.327557E-01,3.253021E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,3.759801E+03,3.327557E-01,2.631260E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.596391E+03,3.302256E-01,1.117219E-01 
17:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,5.972387E+02,3.306039E-01,4.179658E-02,5.387758E+03,1.328165E+03,3.302256E-01,9.295035E-02,5.429038E+03,5.059135E+02,3.327557E-01,3.540591E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,3.773410E+03,3.327557E-01,2.640784E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.527401E+03,3.302256E-01,1.068937E-01 
18:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,5.312065E+02,3.306039E-01,3.717548E-02,5.387758E+03,1.268447E+03,3.302256E-01,8.877102E-02,5.429038E+03,5.473417E+02,3.327557E-01,3.830522E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,3.746069E+03,3.327557E-01,2.621650E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.458049E+03,3.302256E-01,1.020401E-01 
18:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,4.136477E+02,3.306039E-01,2.894839E-02,5.387758E+03,1.204705E+03,3.302256E-01,8.431012E-02,5.429038E+03,5.768747E+02,3.327557E-01,4.037206E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,3.664905E+03,3.327557E-01,2.564848E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.385931E+03,3.302256E-01,9.699303E-02 
18:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,2.649736E+02,3.306039E-01,1.854373E-02,5.387758E+03,1.137162E+03,3.302256E-01,7.958318E-02,5.429038E+03,5.883540E+02,3.327557E-01,4.117543E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,3.530910E+03,3.327557E-01,2.471073E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.310533E+03,3.302256E-01,9.171640E-02 
18:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,1.374177E+02,3.306039E-01,9.616960E-03,5.387758E+03,1.065894E+03,3.302256E-01,7.459557E-02,5.429038E+03,5.781593E+02,3.327557E-01,4.046197E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,3.348047E+03,3.327557E-01,2.343098E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.231748E+03,3.302256E-01,8.620271E-02 
19:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,4.204654E+01,3.306039E-01,2.942566E-03,5.387758E+03,9.912735E+02,3.302256E-01,6.937331E-02,5.429038E+03,5.424453E+02,3.327557E-01,3.796255E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,3.112627E+03,3.327557E-01,2.178342E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.149573E+03,3.302256E-01,8.045174E-02 
19:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,9.158493E+02,3.302256E-01,6.409482E-02,5.429038E+03,4.876784E+02,3.327557E-01,3.412974E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,2.847652E+03,3.327557E-01,1.992902E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.066710E+03,3.302256E-01,7.465269E-02 
19:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,8.412497E+02,3.302256E-01,5.887404E-02,5.429038E+03,4.239291E+02,3.327557E-01,2.966829E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,2.579415E+03,3.327557E-01,1.805179E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,9.847284E+02,3.302256E-01,6.891526E-02 
19:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,7.699621E+02,3.302256E-01,5.388504E-02,5.429038E+03,3.614329E+02,3.327557E-01,2.529455E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,2.328279E+03,3.327557E-01,1.629423E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,9.061845E+02,3.302256E-01,6.341844E-02 
20:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,7.039364E+02,3.302256E-01,4.926430E-02,5.429038E+03,3.075671E+02,3.327557E-01,2.152479E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,2.116746E+03,3.327557E-01,1.481384E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,8.331009E+02,3.302256E-01,5.830375E-02 
20:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,6.437155E+02,3.302256E-01,4.504980E-02,5.429038E+03,2.650506E+02,3.327557E-01,1.854931E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,1.948200E+03,3.327557E-01,1.363429E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,7.660032E+02,3.302256E-01,5.360799E-02 
20:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,5.891174E+02,3.302256E-01,4.122881E-02,5.429038E+03,2.298395E+02,3.327557E-01,1.608510E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,1.808153E+03,3.327557E-01,1.265419E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,7.048125E+02,3.302256E-01,4.932562E-02 
20:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,5.382525E+02,3.302256E-01,3.766908E-02,5.429038E+03,1.967015E+02,3.327557E-01,1.376597E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,1.685136E+03,3.327557E-01,1.179326E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,6.481078E+02,3.302256E-01,4.535719E-02 
21:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,4.901283E+02,3.302256E-01,3.430115E-02,5.429038E+03,1.656678E+02,3.327557E-01,1.159411E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,1.573172E+03,3.327557E-01,1.100969E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,5.946397E+02,3.302256E-01,4.161528E-02 
21:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,4.437626E+02,3.302256E-01,3.105630E-02,5.429038E+03,1.354059E+02,3.327557E-01,9.476255E-03,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,1.468811E+03,3.327557E-01,1.027933E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,5.433769E+02,3.302256E-01,3.802771E-02 
21:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,3.988718E+02,3.302256E-01,2.791466E-02,5.429038E+03,1.052646E+02,3.327557E-01,7.366843E-03,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,1.370100E+03,3.327557E-01,9.588511E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,4.937873E+02,3.302256E-01,3.455723E-02 
21:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,3.554781E+02,3.302256E-01,2.487779E-02,5.429038E+03,7.534097E+01,3.327557E-01,5.272665E-03,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,1.276023E+03,3.327557E-01,8.930125E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,4.454321E+02,3.302256E-01,3.117313E-02 
22:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,3.127383E+02,3.302256E-01,2.188669E-02,5.429038E+03,4.530443E+01,3.327557E-01,3.170587E-03,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,1.185441E+03,3.327557E-01,8.296190E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,3.986652E+02,3.302256E-01,2.790020E-02 
22:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.707680E+02,3.302256E-01,1.894943E-02,5.429038E+03,2.274117E+01,3.327557E-01,1.591519E-03,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,1.097983E+03,3.327557E-01,7.684129E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,3.536749E+02,3.302256E-01,2.475159E-02 
22:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,2.291418E+02,3.302256E-01,1.603627E-02,5.429038E+03,7.638886E+00,3.327557E-01,5.346000E-04,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,1.013319E+03,3.327557E-01,7.091614E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,3.096982E+02,3.302256E-01,2.167393E-02 
22:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.878595E+02,3.302256E-01,1.314717E-02,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,9.310954E+02,3.327557E-01,6.516181E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,2.665916E+02,3.302256E-01,1.865715E-02 
23:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.475067E+02,3.302256E-01,1.032311E-02,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,8.516341E+02,3.327557E-01,5.960078E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,2.238745E+02,3.302256E-01,1.566764E-02 
23:15:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.079931E+02,3.302256E-01,7.557795E-03,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,7.747138E+02,3.327557E-01,5.421759E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.813530E+02,3.302256E-01,1.269181E-02 
23:30:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,6.951781E+01,3.302256E-01,4.865136E-03,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,7.003312E+02,3.327557E-01,4.901200E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,1.395875E+02,3.302256E-01,9.768898E-03 
23:45:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,3.775412E+01,3.302256E-01,2.642185E-03,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,6.285016E+02,3.327557E-01,4.398507E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,9.873650E+01,3.302256E-01,6.909978E-03 
24:00:00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.387758E+03,1.577464E+01,3.302256E-01,1.103973E-03,5.429038E+03,0.000000E+00,3.327557E-01,0.000000E+00,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,5.592678E+02,3.327557E-01,3.913981E-02,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,5.877349E+01,3.302256E-01,4.113205E-03 
Peak,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.393931E+03,6.245672E+02,3.306039E-01,4.370909E-02,5.387758E+03,2.820086E+03,3.302256E-01,1.973610E-01,5.429038E+03,5.883540E+02,3.327557E-01,4.117543E-02,5.393931E+03,0.000000E+00,3.306039E-01,0.000000E+00,5.370239E+03,0.000000E+00,3.291518E-01,0.000000E+00,5.429038E+03,3.773410E+03,3.327557E-01,2.640784E-01,2.230452E+04,0.000000E+00,1.367085E+00,0.000000E+00,2.034756E+04,0.000000E+00,1.247139E+00,0.000000E+00,5.387758E+03,2.345595E+03,3.302256E-01,1.641542E-01 

Peak Vol Flow (m3/s),,,2.733766E-01,0.000000E+00,,,2.745827E-01,3.630253E-02,,,2.742685E-01,1.639179E-01,,,2.763699E-01,3.419820E-02,,,2.745827E-01,0.000000E+00,,,2.733766E-01,0.000000E+00,,,2.763699E-01,2.193300E-01,,,1.135431E+00,0.000000E+00,,,1.035810E+00,0.000000E+00,,,2.742685E-01,1.363381E-01 
