  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature,                            !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   Temperature 2,                          !- Name
     49   ,                                       !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   temperature;                            !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Temperature 1,                          !- Name
     56   ,                                       !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   temperature;                            !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   Temperature 3,                          !- Name
     63   ,                                       !- Lower Limit Value {BasedOnField A3}
     64   ,                                       !- Upper Limit Value {BasedOnField A3}
     65   Continuous,                             !- Numeric Type
     66   temperature;                            !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   OnOff,                                  !- Name
     70   0,                                      !- Lower Limit Value {BasedOnField A3}
     71   1,                                      !- Upper Limit Value {BasedOnField A3}
     72   Discrete,                               !- Numeric Type
     73   availability;                           !- Unit Type
     74 
     75 Schedule:Day:Interval,
     76   Hot_Water_Temperature_Winter_Design_Day, !- Name
     77   Temperature 1,                          !- Schedule Type Limits Name
     78   No,                                     !- Interpolate to Timestep
     79   24:00,                                  !- Time 1 {hh:mm}
     80   67;                                     !- Value Until Time 1
     81 
     82 Schedule:Day:Interval,
     83   Chilled_Water_Temperature_Winter_Design_Day, !- Name
     84   ,                                       !- Schedule Type Limits Name
     85   No,                                     !- Interpolate to Timestep
     86   24:00,                                  !- Time 1 {hh:mm}
     87   6.7;                                    !- Value Until Time 1
     88 
     89 Schedule:Day:Interval,
     90   Heating Sch Default,                    !- Name
     91   Temperature 2,                          !- Schedule Type Limits Name
     92   No,                                     !- Interpolate to Timestep
     93   24:00,                                  !- Time 1 {hh:mm}
     94   24;                                     !- Value Until Time 1
     95 
     96 Schedule:Day:Interval,
     97   Cooling Sch Default,                    !- Name
     98   Temperature 3,                          !- Schedule Type Limits Name
     99   No,                                     !- Interpolate to Timestep
    100   24:00,                                  !- Time 1 {hh:mm}
    101   28;                                     !- Value Until Time 1
    102 
    103 Schedule:Day:Interval,
    104   Always_On_Summer_Design_Day,            !- Name
    105   OnOff,                                  !- Schedule Type Limits Name
    106   No,                                     !- Interpolate to Timestep
    107   24:00,                                  !- Time 1 {hh:mm}
    108   1;                                      !- Value Until Time 1
    109 
    110 Schedule:Day:Interval,
    111   Hot_Water_Temperature_Default,          !- Name
    112   Temperature 1,                          !- Schedule Type Limits Name
    113   No,                                     !- Interpolate to Timestep
    114   24:00,                                  !- Time 1 {hh:mm}
    115   67;                                     !- Value Until Time 1
    116 
    117 Schedule:Day:Interval,
    118   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    119   ,                                       !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   24:00,                                  !- Time 1 {hh:mm}
    122   6.7;                                    !- Value Until Time 1
    123 
    124 Schedule:Day:Interval,
    125   Chilled_Water_Temperature_Default,      !- Name
    126   ,                                       !- Schedule Type Limits Name
    127   No,                                     !- Interpolate to Timestep
    128   24:00,                                  !- Time 1 {hh:mm}
    129   6.7;                                    !- Value Until Time 1
    130 
    131 Schedule:Day:Interval,
    132   Deck_Temperature_Winter_Design_Day,     !- Name
    133   Temperature,                            !- Schedule Type Limits Name
    134   No,                                     !- Interpolate to Timestep
    135   24:00,                                  !- Time 1 {hh:mm}
    136   12.8;                                   !- Value Until Time 1
    137 
    138 Schedule:Day:Interval,
    139   Always_On_Default,                      !- Name
    140   OnOff,                                  !- Schedule Type Limits Name
    141   No,                                     !- Interpolate to Timestep
    142   24:00,                                  !- Time 1 {hh:mm}
    143   1;                                      !- Value Until Time 1
    144 
    145 Schedule:Day:Interval,
    146   Always_On_Winter_Design_Day,            !- Name
    147   OnOff,                                  !- Schedule Type Limits Name
    148   No,                                     !- Interpolate to Timestep
    149   24:00,                                  !- Time 1 {hh:mm}
    150   1;                                      !- Value Until Time 1
    151 
    152 Schedule:Day:Interval,
    153   Hot_Water_Temperature_Summer_Design_Day, !- Name
    154   Temperature 1,                          !- Schedule Type Limits Name
    155   No,                                     !- Interpolate to Timestep
    156   24:00,                                  !- Time 1 {hh:mm}
    157   67;                                     !- Value Until Time 1
    158 
    159 Schedule:Day:Interval,
    160   Deck_Temperature_Summer_Design_Day,     !- Name
    161   Temperature,                            !- Schedule Type Limits Name
    162   No,                                     !- Interpolate to Timestep
    163   24:00,                                  !- Time 1 {hh:mm}
    164   12.8;                                   !- Value Until Time 1
    165 
    166 Schedule:Day:Interval,
    167   Deck_Temperature_Default,               !- Name
    168   Temperature,                            !- Schedule Type Limits Name
    169   No,                                     !- Interpolate to Timestep
    170   24:00,                                  !- Time 1 {hh:mm}
    171   12.8;                                   !- Value Until Time 1
    172 
    173 Schedule:Week:Daily,
    174   Schedule:Week:Daily {5f82c6c0-c925-43da-8794-675ebb146130}, !- Name
    175   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    176   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    177   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    178   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    179   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    180   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    181   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    182   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    183   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    184   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    185   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    186   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    187 
    188 Schedule:Year,
    189   Chilled_Water_Temperature,              !- Name
    190   ,                                       !- Schedule Type Limits Name
    191   Schedule:Week:Daily {5f82c6c0-c925-43da-8794-675ebb146130}, !- Schedule:Week Name 1
    192   1,                                      !- Start Month 1
    193   1,                                      !- Start Day 1
    194   12,                                     !- End Month 1
    195   31;                                     !- End Day 1
    196 
    197 Schedule:Week:Daily,
    198   Schedule:Week:Daily {89e95f24-c4b9-4bb1-ac7b-451eb98b1f23}, !- Name
    199   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    200   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    201   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    202   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    203   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    204   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    205   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    206   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    207   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    208   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    209   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    210   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    211 
    212 Schedule:Year,
    213   Deck_Temperature,                       !- Name
    214   Temperature,                            !- Schedule Type Limits Name
    215   Schedule:Week:Daily {89e95f24-c4b9-4bb1-ac7b-451eb98b1f23}, !- Schedule:Week Name 1
    216   1,                                      !- Start Month 1
    217   1,                                      !- Start Day 1
    218   12,                                     !- End Month 1
    219   31;                                     !- End Day 1
    220 
    221 Schedule:Week:Daily,
    222   Schedule:Week:Daily {9643953e-305c-4f45-80ab-9d6dc44b7b94}, !- Name
    223   Always_On_Default,                      !- Sunday Schedule:Day Name
    224   Always_On_Default,                      !- Monday Schedule:Day Name
    225   Always_On_Default,                      !- Tuesday Schedule:Day Name
    226   Always_On_Default,                      !- Wednesday Schedule:Day Name
    227   Always_On_Default,                      !- Thursday Schedule:Day Name
    228   Always_On_Default,                      !- Friday Schedule:Day Name
    229   Always_On_Default,                      !- Saturday Schedule:Day Name
    230   Always_On_Default,                      !- Holiday Schedule:Day Name
    231   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    232   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    233   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    234   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    235 
    236 Schedule:Year,
    237   Always_On,                              !- Name
    238   OnOff,                                  !- Schedule Type Limits Name
    239   Schedule:Week:Daily {9643953e-305c-4f45-80ab-9d6dc44b7b94}, !- Schedule:Week Name 1
    240   1,                                      !- Start Month 1
    241   1,                                      !- Start Day 1
    242   12,                                     !- End Month 1
    243   31;                                     !- End Day 1
    244 
    245 Schedule:Week:Daily,
    246   Schedule:Week:Daily {8bed453c-69b2-4969-ac0b-b484591cc202}, !- Name
    247   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    248   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    249   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    250   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    251   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    252   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    253   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    254   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    255   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    256   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    257   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    258   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    259 
    260 Schedule:Year,
    261   Hot_Water_Temperature,                  !- Name
    262   Temperature 1,                          !- Schedule Type Limits Name
    263   Schedule:Week:Daily {8bed453c-69b2-4969-ac0b-b484591cc202}, !- Schedule:Week Name 1
    264   1,                                      !- Start Month 1
    265   1,                                      !- Start Day 1
    266   12,                                     !- End Month 1
    267   31;                                     !- End Day 1
    268 
    269 Schedule:Week:Daily,
    270   Schedule:Week:Daily {565317f0-93e1-4737-8cf0-22328c69f711}, !- Name
    271   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    272   Cooling Sch Default,                    !- Monday Schedule:Day Name
    273   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    274   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    275   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    276   Cooling Sch Default,                    !- Friday Schedule:Day Name
    277   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    278   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    279   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    280   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    281   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    282   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    283 
    284 Schedule:Year,
    285   Cooling Sch,                            !- Name
    286   Temperature 3,                          !- Schedule Type Limits Name
    287   Schedule:Week:Daily {565317f0-93e1-4737-8cf0-22328c69f711}, !- Schedule:Week Name 1
    288   1,                                      !- Start Month 1
    289   1,                                      !- Start Day 1
    290   12,                                     !- End Month 1
    291   31;                                     !- End Day 1
    292 
    293 Schedule:Week:Daily,
    294   Schedule:Week:Daily {b2604846-fc24-4b90-9e3b-04dc79ebc22a}, !- Name
    295   Heating Sch Default,                    !- Sunday Schedule:Day Name
    296   Heating Sch Default,                    !- Monday Schedule:Day Name
    297   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    298   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    299   Heating Sch Default,                    !- Thursday Schedule:Day Name
    300   Heating Sch Default,                    !- Friday Schedule:Day Name
    301   Heating Sch Default,                    !- Saturday Schedule:Day Name
    302   Heating Sch Default,                    !- Holiday Schedule:Day Name
    303   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    304   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    305   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    306   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    307 
    308 Schedule:Year,
    309   Heating Sch,                            !- Name
    310   Temperature 2,                          !- Schedule Type Limits Name
    311   Schedule:Week:Daily {b2604846-fc24-4b90-9e3b-04dc79ebc22a}, !- Schedule:Week Name 1
    312   1,                                      !- Start Month 1
    313   1,                                      !- Start Day 1
    314   12,                                     !- End Month 1
    315   31;                                     !- End Day 1
    316 
    317 AirLoopHVAC,
    318   Air Loop HVAC 1,                        !- Name
    319   Air Loop HVAC 1 Controllers,            !- Controller List Name
    320   AvailabilityManagerAssignmentList {8337fad1-3fe8-4324-be1c-65e7b7a5f255}, !- Availability Manager List Name
    321   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    322   BranchList {ce4bad40-60ce-4ac3-83ff-b817704d8549}, !- Branch List Name
    323   ,                                       !- Connector List Name
    324   Node 16,                                !- Supply Side Inlet Node Name
    325   Node 19,                                !- Demand Side Outlet Node Name
    326   Node 18,                                !- Demand Side Inlet Node Names
    327   Node 17;                                !- Supply Side Outlet Node Names
    328 
    329 Sizing:System,
    330   Air Loop HVAC 1,                        !- AirLoop Name
    331   Sensible,                               !- Type of Load to Size On
    332   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    333   0.3,                                    !- Minimum System Air Flow Ratio
    334   7,                                      !- Preheat Design Temperature {C}
    335   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    336   12.8,                                   !- Precool Design Temperature {C}
    337   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    338   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    339   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    340   NonCoincident,                          !- Sizing Option
    341   Yes,                                    !- 100% Outdoor Air in Cooling
    342   Yes,                                    !- 100% Outdoor Air in Heating
    343   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    344   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    345   DesignDay,                              !- Cooling Design Air Flow Method
    346   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    347   DesignDay,                              !- Heating Design Air Flow Method
    348   0,                                      !- Heating Design Air Flow Rate {m3/s}
    349   ZoneSum;                                !- System Outdoor Air Method
    350 
    351 AirLoopHVAC:ControllerList,
    352   Air Loop HVAC 1 Controllers,            !- Name
    353   Controller:WaterCoil,                   !- Controller Object Type 1
    354   Controller Water Coil 1;                !- Controller Name 1
    355 
    356 Controller:WaterCoil,
    357   Controller Water Coil 1,                !- Name
    358   Temperature,                            !- Control Variable
    359   Normal,                                 !- Action
    360   Flow,                                   !- Actuator Variable
    361   Node 25,                                !- Sensor Node Name
    362   Node 31,                                !- Actuator Node Name
    363   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    364   Autosize,                               !- Maximum Actuated Flow {m3/s}
    365   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    366 
    367 AvailabilityManagerAssignmentList,
    368   AvailabilityManagerAssignmentList {8337fad1-3fe8-4324-be1c-65e7b7a5f255}, !- Name
    369   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    370   AvailabilityManager:Scheduled {952af836-371f-4f99-87d8-3f972918de37}; !- Availability Manager Name 1
    371 
    372 AvailabilityManager:Scheduled,
    373   AvailabilityManager:Scheduled {952af836-371f-4f99-87d8-3f972918de37}, !- Name
    374   Schedule:Compact {b3ee369b-b336-4a96-9ab2-13c1a85fce5a}; !- Schedule Name
    375 
    376 Schedule:Compact,
    377   Schedule:Compact {b3ee369b-b336-4a96-9ab2-13c1a85fce5a}, !- Name
    378   ,                                       !- Schedule Type Limits Name
    379   Through: 12/31,                         !- Field 1
    380   For: AllDays,                           !- Field 2
    381   Until: 24:00,                           !- Field 3
    382   1.0;                                    !- Field 4
    383 
    384 BranchList,
    385   BranchList {ce4bad40-60ce-4ac3-83ff-b817704d8549}, !- Name
    386   Branch {c6875fdb-1dfc-4254-bc39-3039cec9ea2e}; !- Branch Name 1
    387 
    388 Branch,
    389   Branch {c6875fdb-1dfc-4254-bc39-3039cec9ea2e}, !- Name
    390   AutoSize,                               !- Maximum Flow Rate {m3/s}
    391   ,                                       !- Pressure Drop Curve Name
    392   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    393   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    394   Node 16,                                !- Component Inlet Node Name 1
    395   Node 23,                                !- Component Outlet Node Name 1
    396   Passive,                                !- Component Branch Control Type 1
    397   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    398   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    399   Node 23,                                !- Component Inlet Node Name 2
    400   Node 24,                                !- Component Outlet Node Name 2
    401   Passive,                                !- Component Branch Control Type 2
    402   Coil:Heating:Water,                     !- Component Object Type 3
    403   Coil Heating Water 1,                   !- Component Name 3
    404   Node 24,                                !- Component Inlet Node Name 3
    405   Node 25,                                !- Component Outlet Node Name 3
    406   Passive,                                !- Component Branch Control Type 3
    407   Fan:VariableVolume,                     !- Component Object Type 4
    408   Fan Variable Volume 1,                  !- Component Name 4
    409   Node 25,                                !- Component Inlet Node Name 4
    410   Node 17,                                !- Component Outlet Node Name 4
    411   Passive;                                !- Component Branch Control Type 4
    412 
    413 AirLoopHVAC:OutdoorAirSystem,
    414   Air Loop HVAC Outdoor Air System 1,     !- Name
    415   AirLoopHVAC:ControllerList {4087c639-3807-4dcb-bef5-9ce47ee6c410}, !- Controller List Name
    416   AirLoopHVAC:OutdoorAirSystem:EquipmentList {2d89cc06-84f4-4968-9539-d01e5bcfb7c0}, !- Outdoor Air Equipment List Name
    417   AvailabilityManagerAssignmentList {562cee14-8e89-4fa8-beee-ae095510bbee}; !- Availability Manager List Name
    418 
    419 AirLoopHVAC:ControllerList,
    420   AirLoopHVAC:ControllerList {4087c639-3807-4dcb-bef5-9ce47ee6c410}, !- Name
    421   Controller:OutdoorAir,                  !- Controller Object Type 1
    422   Controller Outdoor Air 1;               !- Controller Name 1
    423 
    424 Controller:OutdoorAir,
    425   Controller Outdoor Air 1,               !- Name
    426   Node 22,                                !- Relief Air Outlet Node Name
    427   Node 16,                                !- Return Air Node Name
    428   Node 23,                                !- Mixed Air Node Name
    429   Node 21,                                !- Actuator Node Name
    430   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    431   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    432   FixedDryBulb,                           !- Economizer Control Type
    433   ModulateFlow,                           !- Economizer Control Action Type
    434   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    435   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    436   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    437   ,                                       !- Electronic Enthalpy Limit Curve Name
    438   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    439   NoLockout,                              !- Lockout Type
    440   FixedMinimum,                           !- Minimum Limit Type
    441   ,                                       !- Minimum Outdoor Air Schedule Name
    442   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    443   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    444   ,                                       !- Mechanical Ventilation Controller Name
    445   ,                                       !- Time of Day Economizer Control Schedule Name
    446   No,                                     !- High Humidity Control
    447   ,                                       !- Humidistat Control Zone Name
    448   ,                                       !- High Humidity Outdoor Air Flow Ratio
    449   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    450   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    451 
    452 AvailabilityManagerAssignmentList,
    453   AvailabilityManagerAssignmentList {562cee14-8e89-4fa8-beee-ae095510bbee}, !- Name
    454   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    455   AvailabilityManager:Scheduled {40e70ed6-b18b-47db-a874-cd5366e24aa6}; !- Availability Manager Name 1
    456 
    457 AvailabilityManager:Scheduled,
    458   AvailabilityManager:Scheduled {40e70ed6-b18b-47db-a874-cd5366e24aa6}, !- Name
    459   Schedule:Compact {cb795824-0660-48d3-8dea-aa2764a1971b}; !- Schedule Name
    460 
    461 Schedule:Compact,
    462   Schedule:Compact {cb795824-0660-48d3-8dea-aa2764a1971b}, !- Name
    463   ,                                       !- Schedule Type Limits Name
    464   Through: 12/31,                         !- Field 1
    465   For: AllDays,                           !- Field 2
    466   Until: 24:00,                           !- Field 3
    467   1.0;                                    !- Field 4
    468 
    469 OutdoorAir:NodeList,
    470   Node 21;                                !- Node or NodeList Name 1
    471 
    472 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    473   AirLoopHVAC:OutdoorAirSystem:EquipmentList {2d89cc06-84f4-4968-9539-d01e5bcfb7c0}, !- Name
    474   OutdoorAir:Mixer,                       !- Component Object Type 1
    475   OutdoorAir:Mixer {2bcd29ac-bbb5-4991-8661-3c3abbb42e6d}; !- Component Name 1
    476 
    477 OutdoorAir:Mixer,
    478   OutdoorAir:Mixer {2bcd29ac-bbb5-4991-8661-3c3abbb42e6d}, !- Name
    479   Node 23,                                !- Mixed Air Node Name
    480   Node 21,                                !- Outdoor Air Stream Node Name
    481   Node 22,                                !- Relief Air Stream Node Name
    482   Node 16;                                !- Return Air Stream Node Name
    483 
    484 SetpointManager:MixedAir,
    485   Setpoint Manager Mixed Air 3,           !- Name
    486   Temperature,                            !- Control Variable
    487   Node 17,                                !- Reference Setpoint Node Name
    488   Node 25,                                !- Fan Inlet Node Name
    489   Node 17,                                !- Fan Outlet Node Name
    490   Node 23;                                !- Setpoint Node or NodeList Name
    491 
    492 CoilSystem:Cooling:DX,
    493   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    494   Always_On,                              !- Availability Schedule Name
    495   Node 23,                                !- DX Cooling Coil System Inlet Node Name
    496   Node 24,                                !- DX Cooling Coil System Outlet Node Name
    497   Node 24,                                !- DX Cooling Coil System Sensor Node Name
    498   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    499   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    500 
    501 Coil:Cooling:DX:TwoSpeed,
    502   Coil Cooling DX Two Speed 1,            !- Name
    503   Always_On,                              !- Availability Schedule Name
    504   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    505   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    506   5.5,                                    !- Rated High Speed COP {W/W}
    507   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    508   ,                                       !- Unit Internal Static Air Pressure {Pa}
    509   Node 23,                                !- Air Inlet Node Name
    510   Node 24,                                !- Air Outlet Node Name
    511   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    512   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    513   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    514   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    515   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    516   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    517   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    518   6.6,                                    !- Rated Low Speed COP {W/W}
    519   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    520   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    521   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    522   ,                                       !- Condenser Air Inlet Node Name
    523   AirCooled,                              !- Condenser Type
    524   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    525   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    526   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    527   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    528   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    529   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    530   ,                                       !- Supply Water Storage Tank Name
    531   ,                                       !- Condensate Collection Water Storage Tank Name
    532   10,                                     !- Basin Heater Capacity {W/K}
    533   2;                                      !- Basin Heater Setpoint Temperature {C}
    534 
    535 SetpointManager:MixedAir,
    536   Setpoint Manager Mixed Air 2,           !- Name
    537   Temperature,                            !- Control Variable
    538   Node 17,                                !- Reference Setpoint Node Name
    539   Node 25,                                !- Fan Inlet Node Name
    540   Node 17,                                !- Fan Outlet Node Name
    541   Node 24;                                !- Setpoint Node or NodeList Name
    542 
    543 Curve:Biquadratic,
    544   Curve Biquadratic 1,                    !- Name
    545   0.42415,                                !- Coefficient1 Constant
    546   0.04426,                                !- Coefficient2 x
    547   -0.00042,                               !- Coefficient3 x**2
    548   0.00333,                                !- Coefficient4 y
    549   -8e-05,                                 !- Coefficient5 y**2
    550   -0.00021,                               !- Coefficient6 x*y
    551   17,                                     !- Minimum Value of x {BasedOnField A2}
    552   22,                                     !- Maximum Value of x {BasedOnField A2}
    553   13,                                     !- Minimum Value of y {BasedOnField A3}
    554   46;                                     !- Maximum Value of y {BasedOnField A3}
    555 
    556 Curve:Quadratic,
    557   Curve Quadratic 1,                      !- Name
    558   0.77136,                                !- Coefficient1 Constant
    559   0.34053,                                !- Coefficient2 x
    560   -0.11088,                               !- Coefficient3 x**2
    561   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    562   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    563 
    564 Curve:Biquadratic,
    565   Curve Biquadratic 2,                    !- Name
    566   1.23649,                                !- Coefficient1 Constant
    567   -0.02431,                               !- Coefficient2 x
    568   0.00057,                                !- Coefficient3 x**2
    569   -0.01434,                               !- Coefficient4 y
    570   0.00063,                                !- Coefficient5 y**2
    571   -0.00038,                               !- Coefficient6 x*y
    572   17,                                     !- Minimum Value of x {BasedOnField A2}
    573   22,                                     !- Maximum Value of x {BasedOnField A2}
    574   13,                                     !- Minimum Value of y {BasedOnField A3}
    575   46;                                     !- Maximum Value of y {BasedOnField A3}
    576 
    577 Curve:Quadratic,
    578   Curve Quadratic 2,                      !- Name
    579   1.2055,                                 !- Coefficient1 Constant
    580   -0.32953,                               !- Coefficient2 x
    581   0.12308,                                !- Coefficient3 x**2
    582   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    583   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    584 
    585 Curve:Quadratic,
    586   Curve Quadratic 3,                      !- Name
    587   0.771,                                  !- Coefficient1 Constant
    588   0.229,                                  !- Coefficient2 x
    589   0,                                      !- Coefficient3 x**2
    590   0,                                      !- Minimum Value of x {BasedOnField A2}
    591   1;                                      !- Maximum Value of x {BasedOnField A2}
    592 
    593 Curve:Biquadratic,
    594   Curve Biquadratic 3,                    !- Name
    595   0,                                      !- Coefficient1 Constant
    596   0,                                      !- Coefficient2 x
    597   0,                                      !- Coefficient3 x**2
    598   0,                                      !- Coefficient4 y
    599   0,                                      !- Coefficient5 y**2
    600   0,                                      !- Coefficient6 x*y
    601   0,                                      !- Minimum Value of x {BasedOnField A2}
    602   1,                                      !- Maximum Value of x {BasedOnField A2}
    603   0,                                      !- Minimum Value of y {BasedOnField A3}
    604   1;                                      !- Maximum Value of y {BasedOnField A3}
    605 
    606 Curve:Biquadratic,
    607   Curve Biquadratic 4,                    !- Name
    608   0,                                      !- Coefficient1 Constant
    609   0,                                      !- Coefficient2 x
    610   0,                                      !- Coefficient3 x**2
    611   0,                                      !- Coefficient4 y
    612   0,                                      !- Coefficient5 y**2
    613   0,                                      !- Coefficient6 x*y
    614   0,                                      !- Minimum Value of x {BasedOnField A2}
    615   1,                                      !- Maximum Value of x {BasedOnField A2}
    616   0,                                      !- Minimum Value of y {BasedOnField A3}
    617   1;                                      !- Maximum Value of y {BasedOnField A3}
    618 
    619 Coil:Heating:Water,
    620   Coil Heating Water 1,                   !- Name
    621   Always_On,                              !- Availability Schedule Name
    622   Autosize,                               !- U-Factor Times Area Value {W/K}
    623   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    624   Node 31,                                !- Water Inlet Node Name
    625   Node 37,                                !- Water Outlet Node Name
    626   Node 24,                                !- Air Inlet Node Name
    627   Node 25,                                !- Air Outlet Node Name
    628   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    629   Autosize,                               !- Rated Capacity {W}
    630   82.2,                                   !- Rated Inlet Water Temperature {C}
    631   16.6,                                   !- Rated Inlet Air Temperature {C}
    632   71.1,                                   !- Rated Outlet Water Temperature {C}
    633   32.2,                                   !- Rated Outlet Air Temperature {C}
    634   0.5;                                    !- Rated Ratio for Air and Water Convection
    635 
    636 SetpointManager:MixedAir,
    637   Setpoint Manager Mixed Air 1,           !- Name
    638   Temperature,                            !- Control Variable
    639   Node 17,                                !- Reference Setpoint Node Name
    640   Node 25,                                !- Fan Inlet Node Name
    641   Node 17,                                !- Fan Outlet Node Name
    642   Node 25;                                !- Setpoint Node or NodeList Name
    643 
    644 Fan:VariableVolume,
    645   Fan Variable Volume 1,                  !- Name
    646   Always_On,                              !- Availability Schedule Name
    647   0.5,                                    !- Fan Efficiency
    648   500,                                    !- Pressure Rise {Pa}
    649   AutoSize,                               !- Maximum Flow Rate {m3/s}
    650   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
    651   0,                                      !- Fan Power Minimum Flow Fraction
    652   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
    653   0.93,                                   !- Motor Efficiency
    654   1,                                      !- Motor In Airstream Fraction
    655   0.040759894,                            !- Fan Power Coefficient 1
    656   0.08804497,                             !- Fan Power Coefficient 2
    657   -0.07292612,                            !- Fan Power Coefficient 3
    658   0.943739823,                            !- Fan Power Coefficient 4
    659   0,                                      !- Fan Power Coefficient 5
    660   Node 25,                                !- Air Inlet Node Name
    661   Node 17;                                !- Air Outlet Node Name
    662 
    663 SetpointManager:Scheduled,
    664   Setpoint Manager Scheduled 1,           !- Name
    665   Temperature,                            !- Control Variable
    666   Deck_Temperature,                       !- Schedule Name
    667   Node 17;                                !- Setpoint Node or NodeList Name
    668 
    669 AirLoopHVAC:SupplyPath,
    670   AirLoopHVAC:SupplyPath {e2ed07bf-dc1f-4ca1-bcde-2caadd342d71}, !- Name
    671   Node 18,                                !- Supply Air Path Inlet Node Name
    672   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
    673   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
    674 
    675 AirLoopHVAC:ZoneSplitter,
    676   Air Loop HVAC Zone Splitter 1,          !- Name
    677   Node 18,                                !- Inlet Node Name
    678   Node 39,                                !- Outlet Node Name 1
    679   Node 44,                                !- Outlet Node Name 2
    680   Node 49,                                !- Outlet Node Name 3
    681   Node 54,                                !- Outlet Node Name 4
    682   Node 59,                                !- Outlet Node Name 5
    683   Node 64,                                !- Outlet Node Name 6
    684   Node 69,                                !- Outlet Node Name 7
    685   Node 74,                                !- Outlet Node Name 8
    686   Node 79,                                !- Outlet Node Name 9
    687   Node 84,                                !- Outlet Node Name 10
    688   Node 89,                                !- Outlet Node Name 11
    689   Node 94,                                !- Outlet Node Name 12
    690   Node 99,                                !- Outlet Node Name 13
    691   Node 104,                               !- Outlet Node Name 14
    692   Node 109;                               !- Outlet Node Name 15
    693 
    694 AirLoopHVAC:ReturnPath,
    695   AirLoopHVAC:ReturnPath {8dcf3546-37d8-4dfd-bf8c-b18b4968c9b4}, !- Name
    696   Node 19,                                !- Return Air Path Outlet Node Name
    697   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
    698   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
    699 
    700 AirLoopHVAC:ZoneMixer,
    701   Air Loop HVAC Zone Mixer 1,             !- Name
    702   Node 19,                                !- Outlet Node Name
    703   Node 38,                                !- Inlet Node Name 1
    704   Node 43,                                !- Inlet Node Name 2
    705   Node 48,                                !- Inlet Node Name 3
    706   Node 53,                                !- Inlet Node Name 4
    707   Node 58,                                !- Inlet Node Name 5
    708   Node 63,                                !- Inlet Node Name 6
    709   Node 68,                                !- Inlet Node Name 7
    710   Node 73,                                !- Inlet Node Name 8
    711   Node 78,                                !- Inlet Node Name 9
    712   Node 83,                                !- Inlet Node Name 10
    713   Node 88,                                !- Inlet Node Name 11
    714   Node 93,                                !- Inlet Node Name 12
    715   Node 98,                                !- Inlet Node Name 13
    716   Node 103,                               !- Inlet Node Name 14
    717   Node 108;                               !- Inlet Node Name 15
    718 
    719 ZoneHVAC:AirDistributionUnit,
    720   ZoneHVAC:AirDistributionUnit {c69c03b7-2361-44be-87b7-4fad38c35a75}, !- Name
    721   Node 20,                                !- Air Distribution Unit Outlet Node Name
    722   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    723   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
    724 
    725 AirTerminal:SingleDuct:VAV:Reheat,
    726   Air Terminal Single Duct VAV Reheat 2,  !- Name
    727   Always_On,                              !- Availability Schedule Name
    728   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
    729   Node 39,                                !- Air Inlet Node Name
    730   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    731   Constant,                               !- Zone Minimum Air Flow Input Method
    732   0.3,                                    !- Constant Minimum Air Flow Fraction
    733   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    734   ,                                       !- Minimum Air Flow Fraction Schedule Name
    735   Coil:Heating:Water,                     !- Reheat Coil Object Type
    736   Coil Heating Water 3,                   !- Reheat Coil Name
    737   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    738   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    739   Node 20,                                !- Air Outlet Node Name
    740   0.001,                                  !- Convergence Tolerance
    741   Normal,                                 !- Damper Heating Action
    742   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    743   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    744   35;                                     !- Maximum Reheat Air Temperature {C}
    745 
    746 Coil:Heating:Water,
    747   Coil Heating Water 3,                   !- Name
    748   Always_On,                              !- Availability Schedule Name
    749   Autosize,                               !- U-Factor Times Area Value {W/K}
    750   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    751   Node 40,                                !- Water Inlet Node Name
    752   Node 41,                                !- Water Outlet Node Name
    753   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
    754   Node 20,                                !- Air Outlet Node Name
    755   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    756   Autosize,                               !- Rated Capacity {W}
    757   82.2,                                   !- Rated Inlet Water Temperature {C}
    758   16.6,                                   !- Rated Inlet Air Temperature {C}
    759   71.1,                                   !- Rated Outlet Water Temperature {C}
    760   32.2,                                   !- Rated Outlet Air Temperature {C}
    761   0.5;                                    !- Rated Ratio for Air and Water Convection
    762 
    763 ZoneHVAC:AirDistributionUnit,
    764   ZoneHVAC:AirDistributionUnit {ce7ffb1c-029d-4188-a5b6-757400fac8da}, !- Name
    765   Node 42,                                !- Air Distribution Unit Outlet Node Name
    766   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    767   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
    768 
    769 AirTerminal:SingleDuct:VAV:Reheat,
    770   Air Terminal Single Duct VAV Reheat 3,  !- Name
    771   Always_On,                              !- Availability Schedule Name
    772   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
    773   Node 44,                                !- Air Inlet Node Name
    774   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    775   Constant,                               !- Zone Minimum Air Flow Input Method
    776   0.3,                                    !- Constant Minimum Air Flow Fraction
    777   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    778   ,                                       !- Minimum Air Flow Fraction Schedule Name
    779   Coil:Heating:Water,                     !- Reheat Coil Object Type
    780   Coil Heating Water 4,                   !- Reheat Coil Name
    781   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    782   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    783   Node 42,                                !- Air Outlet Node Name
    784   0.001,                                  !- Convergence Tolerance
    785   Normal,                                 !- Damper Heating Action
    786   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    787   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    788   35;                                     !- Maximum Reheat Air Temperature {C}
    789 
    790 Coil:Heating:Water,
    791   Coil Heating Water 4,                   !- Name
    792   Always_On,                              !- Availability Schedule Name
    793   Autosize,                               !- U-Factor Times Area Value {W/K}
    794   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    795   Node 45,                                !- Water Inlet Node Name
    796   Node 46,                                !- Water Outlet Node Name
    797   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
    798   Node 42,                                !- Air Outlet Node Name
    799   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    800   Autosize,                               !- Rated Capacity {W}
    801   82.2,                                   !- Rated Inlet Water Temperature {C}
    802   16.6,                                   !- Rated Inlet Air Temperature {C}
    803   71.1,                                   !- Rated Outlet Water Temperature {C}
    804   32.2,                                   !- Rated Outlet Air Temperature {C}
    805   0.5;                                    !- Rated Ratio for Air and Water Convection
    806 
    807 ZoneHVAC:AirDistributionUnit,
    808   ZoneHVAC:AirDistributionUnit {d8e05b84-abc8-49c6-99eb-c92d309302cd}, !- Name
    809   Node 47,                                !- Air Distribution Unit Outlet Node Name
    810   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    811   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
    812 
    813 AirTerminal:SingleDuct:VAV:Reheat,
    814   Air Terminal Single Duct VAV Reheat 4,  !- Name
    815   Always_On,                              !- Availability Schedule Name
    816   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
    817   Node 49,                                !- Air Inlet Node Name
    818   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    819   Constant,                               !- Zone Minimum Air Flow Input Method
    820   0.3,                                    !- Constant Minimum Air Flow Fraction
    821   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    822   ,                                       !- Minimum Air Flow Fraction Schedule Name
    823   Coil:Heating:Water,                     !- Reheat Coil Object Type
    824   Coil Heating Water 5,                   !- Reheat Coil Name
    825   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    826   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    827   Node 47,                                !- Air Outlet Node Name
    828   0.001,                                  !- Convergence Tolerance
    829   Normal,                                 !- Damper Heating Action
    830   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    831   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    832   35;                                     !- Maximum Reheat Air Temperature {C}
    833 
    834 Coil:Heating:Water,
    835   Coil Heating Water 5,                   !- Name
    836   Always_On,                              !- Availability Schedule Name
    837   Autosize,                               !- U-Factor Times Area Value {W/K}
    838   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    839   Node 50,                                !- Water Inlet Node Name
    840   Node 51,                                !- Water Outlet Node Name
    841   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
    842   Node 47,                                !- Air Outlet Node Name
    843   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    844   Autosize,                               !- Rated Capacity {W}
    845   82.2,                                   !- Rated Inlet Water Temperature {C}
    846   16.6,                                   !- Rated Inlet Air Temperature {C}
    847   71.1,                                   !- Rated Outlet Water Temperature {C}
    848   32.2,                                   !- Rated Outlet Air Temperature {C}
    849   0.5;                                    !- Rated Ratio for Air and Water Convection
    850 
    851 ZoneHVAC:AirDistributionUnit,
    852   ZoneHVAC:AirDistributionUnit {fbf6bc50-5497-4a96-95c1-2b2d6a8da782}, !- Name
    853   Node 52,                                !- Air Distribution Unit Outlet Node Name
    854   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    855   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
    856 
    857 AirTerminal:SingleDuct:VAV:Reheat,
    858   Air Terminal Single Duct VAV Reheat 5,  !- Name
    859   Always_On,                              !- Availability Schedule Name
    860   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
    861   Node 54,                                !- Air Inlet Node Name
    862   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    863   Constant,                               !- Zone Minimum Air Flow Input Method
    864   0.3,                                    !- Constant Minimum Air Flow Fraction
    865   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    866   ,                                       !- Minimum Air Flow Fraction Schedule Name
    867   Coil:Heating:Water,                     !- Reheat Coil Object Type
    868   Coil Heating Water 6,                   !- Reheat Coil Name
    869   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    870   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    871   Node 52,                                !- Air Outlet Node Name
    872   0.001,                                  !- Convergence Tolerance
    873   Normal,                                 !- Damper Heating Action
    874   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    875   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    876   35;                                     !- Maximum Reheat Air Temperature {C}
    877 
    878 Coil:Heating:Water,
    879   Coil Heating Water 6,                   !- Name
    880   Always_On,                              !- Availability Schedule Name
    881   Autosize,                               !- U-Factor Times Area Value {W/K}
    882   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    883   Node 55,                                !- Water Inlet Node Name
    884   Node 56,                                !- Water Outlet Node Name
    885   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
    886   Node 52,                                !- Air Outlet Node Name
    887   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    888   Autosize,                               !- Rated Capacity {W}
    889   82.2,                                   !- Rated Inlet Water Temperature {C}
    890   16.6,                                   !- Rated Inlet Air Temperature {C}
    891   71.1,                                   !- Rated Outlet Water Temperature {C}
    892   32.2,                                   !- Rated Outlet Air Temperature {C}
    893   0.5;                                    !- Rated Ratio for Air and Water Convection
    894 
    895 ZoneHVAC:AirDistributionUnit,
    896   ZoneHVAC:AirDistributionUnit {b122d005-920f-4110-b47f-cf0008ebed41}, !- Name
    897   Node 57,                                !- Air Distribution Unit Outlet Node Name
    898   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    899   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
    900 
    901 AirTerminal:SingleDuct:VAV:Reheat,
    902   Air Terminal Single Duct VAV Reheat 6,  !- Name
    903   Always_On,                              !- Availability Schedule Name
    904   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
    905   Node 59,                                !- Air Inlet Node Name
    906   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    907   Constant,                               !- Zone Minimum Air Flow Input Method
    908   0.3,                                    !- Constant Minimum Air Flow Fraction
    909   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    910   ,                                       !- Minimum Air Flow Fraction Schedule Name
    911   Coil:Heating:Water,                     !- Reheat Coil Object Type
    912   Coil Heating Water 7,                   !- Reheat Coil Name
    913   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    914   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    915   Node 57,                                !- Air Outlet Node Name
    916   0.001,                                  !- Convergence Tolerance
    917   Normal,                                 !- Damper Heating Action
    918   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    919   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    920   35;                                     !- Maximum Reheat Air Temperature {C}
    921 
    922 Coil:Heating:Water,
    923   Coil Heating Water 7,                   !- Name
    924   Always_On,                              !- Availability Schedule Name
    925   Autosize,                               !- U-Factor Times Area Value {W/K}
    926   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    927   Node 60,                                !- Water Inlet Node Name
    928   Node 61,                                !- Water Outlet Node Name
    929   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
    930   Node 57,                                !- Air Outlet Node Name
    931   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    932   Autosize,                               !- Rated Capacity {W}
    933   82.2,                                   !- Rated Inlet Water Temperature {C}
    934   16.6,                                   !- Rated Inlet Air Temperature {C}
    935   71.1,                                   !- Rated Outlet Water Temperature {C}
    936   32.2,                                   !- Rated Outlet Air Temperature {C}
    937   0.5;                                    !- Rated Ratio for Air and Water Convection
    938 
    939 ZoneHVAC:AirDistributionUnit,
    940   ZoneHVAC:AirDistributionUnit {b7f1b56a-a33c-42f5-b12a-3eebf847192f}, !- Name
    941   Node 62,                                !- Air Distribution Unit Outlet Node Name
    942   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    943   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
    944 
    945 AirTerminal:SingleDuct:VAV:Reheat,
    946   Air Terminal Single Duct VAV Reheat 7,  !- Name
    947   Always_On,                              !- Availability Schedule Name
    948   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
    949   Node 64,                                !- Air Inlet Node Name
    950   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    951   Constant,                               !- Zone Minimum Air Flow Input Method
    952   0.3,                                    !- Constant Minimum Air Flow Fraction
    953   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    954   ,                                       !- Minimum Air Flow Fraction Schedule Name
    955   Coil:Heating:Water,                     !- Reheat Coil Object Type
    956   Coil Heating Water 8,                   !- Reheat Coil Name
    957   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    958   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    959   Node 62,                                !- Air Outlet Node Name
    960   0.001,                                  !- Convergence Tolerance
    961   Normal,                                 !- Damper Heating Action
    962   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    963   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    964   35;                                     !- Maximum Reheat Air Temperature {C}
    965 
    966 Coil:Heating:Water,
    967   Coil Heating Water 8,                   !- Name
    968   Always_On,                              !- Availability Schedule Name
    969   Autosize,                               !- U-Factor Times Area Value {W/K}
    970   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    971   Node 65,                                !- Water Inlet Node Name
    972   Node 66,                                !- Water Outlet Node Name
    973   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
    974   Node 62,                                !- Air Outlet Node Name
    975   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    976   Autosize,                               !- Rated Capacity {W}
    977   82.2,                                   !- Rated Inlet Water Temperature {C}
    978   16.6,                                   !- Rated Inlet Air Temperature {C}
    979   71.1,                                   !- Rated Outlet Water Temperature {C}
    980   32.2,                                   !- Rated Outlet Air Temperature {C}
    981   0.5;                                    !- Rated Ratio for Air and Water Convection
    982 
    983 ZoneHVAC:AirDistributionUnit,
    984   ZoneHVAC:AirDistributionUnit {3b8ded4a-00a3-44c7-82d8-67a2071bf3d4}, !- Name
    985   Node 67,                                !- Air Distribution Unit Outlet Node Name
    986   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    987   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
    988 
    989 AirTerminal:SingleDuct:VAV:Reheat,
    990   Air Terminal Single Duct VAV Reheat 8,  !- Name
    991   Always_On,                              !- Availability Schedule Name
    992   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
    993   Node 69,                                !- Air Inlet Node Name
    994   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    995   Constant,                               !- Zone Minimum Air Flow Input Method
    996   0.3,                                    !- Constant Minimum Air Flow Fraction
    997   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    998   ,                                       !- Minimum Air Flow Fraction Schedule Name
    999   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1000   Coil Heating Water 9,                   !- Reheat Coil Name
   1001   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1002   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1003   Node 67,                                !- Air Outlet Node Name
   1004   0.001,                                  !- Convergence Tolerance
   1005   Normal,                                 !- Damper Heating Action
   1006   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1007   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1008   35;                                     !- Maximum Reheat Air Temperature {C}
   1009 
   1010 Coil:Heating:Water,
   1011   Coil Heating Water 9,                   !- Name
   1012   Always_On,                              !- Availability Schedule Name
   1013   Autosize,                               !- U-Factor Times Area Value {W/K}
   1014   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1015   Node 70,                                !- Water Inlet Node Name
   1016   Node 71,                                !- Water Outlet Node Name
   1017   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1018   Node 67,                                !- Air Outlet Node Name
   1019   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1020   Autosize,                               !- Rated Capacity {W}
   1021   82.2,                                   !- Rated Inlet Water Temperature {C}
   1022   16.6,                                   !- Rated Inlet Air Temperature {C}
   1023   71.1,                                   !- Rated Outlet Water Temperature {C}
   1024   32.2,                                   !- Rated Outlet Air Temperature {C}
   1025   0.5;                                    !- Rated Ratio for Air and Water Convection
   1026 
   1027 ZoneHVAC:AirDistributionUnit,
   1028   ZoneHVAC:AirDistributionUnit {6d0c1644-07ba-41e6-bbce-9b883ccf1ce2}, !- Name
   1029   Node 72,                                !- Air Distribution Unit Outlet Node Name
   1030   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1031   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1032 
   1033 AirTerminal:SingleDuct:VAV:Reheat,
   1034   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1035   Always_On,                              !- Availability Schedule Name
   1036   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1037   Node 74,                                !- Air Inlet Node Name
   1038   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1039   Constant,                               !- Zone Minimum Air Flow Input Method
   1040   0.3,                                    !- Constant Minimum Air Flow Fraction
   1041   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1042   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1043   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1044   Coil Heating Water 10,                  !- Reheat Coil Name
   1045   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1046   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1047   Node 72,                                !- Air Outlet Node Name
   1048   0.001,                                  !- Convergence Tolerance
   1049   Normal,                                 !- Damper Heating Action
   1050   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1051   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1052   35;                                     !- Maximum Reheat Air Temperature {C}
   1053 
   1054 Coil:Heating:Water,
   1055   Coil Heating Water 10,                  !- Name
   1056   Always_On,                              !- Availability Schedule Name
   1057   Autosize,                               !- U-Factor Times Area Value {W/K}
   1058   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1059   Node 75,                                !- Water Inlet Node Name
   1060   Node 76,                                !- Water Outlet Node Name
   1061   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1062   Node 72,                                !- Air Outlet Node Name
   1063   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1064   Autosize,                               !- Rated Capacity {W}
   1065   82.2,                                   !- Rated Inlet Water Temperature {C}
   1066   16.6,                                   !- Rated Inlet Air Temperature {C}
   1067   71.1,                                   !- Rated Outlet Water Temperature {C}
   1068   32.2,                                   !- Rated Outlet Air Temperature {C}
   1069   0.5;                                    !- Rated Ratio for Air and Water Convection
   1070 
   1071 ZoneHVAC:AirDistributionUnit,
   1072   ZoneHVAC:AirDistributionUnit {8ebb8cb0-88d7-4291-96f4-081a2cc0c8d8}, !- Name
   1073   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1074   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1075   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1076 
   1077 AirTerminal:SingleDuct:VAV:Reheat,
   1078   Air Terminal Single Duct VAV Reheat 10, !- Name
   1079   Always_On,                              !- Availability Schedule Name
   1080   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1081   Node 79,                                !- Air Inlet Node Name
   1082   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1083   Constant,                               !- Zone Minimum Air Flow Input Method
   1084   0.3,                                    !- Constant Minimum Air Flow Fraction
   1085   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1086   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1087   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1088   Coil Heating Water 11,                  !- Reheat Coil Name
   1089   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1090   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1091   Node 77,                                !- Air Outlet Node Name
   1092   0.001,                                  !- Convergence Tolerance
   1093   Normal,                                 !- Damper Heating Action
   1094   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1095   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1096   35;                                     !- Maximum Reheat Air Temperature {C}
   1097 
   1098 Coil:Heating:Water,
   1099   Coil Heating Water 11,                  !- Name
   1100   Always_On,                              !- Availability Schedule Name
   1101   Autosize,                               !- U-Factor Times Area Value {W/K}
   1102   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1103   Node 80,                                !- Water Inlet Node Name
   1104   Node 81,                                !- Water Outlet Node Name
   1105   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1106   Node 77,                                !- Air Outlet Node Name
   1107   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1108   Autosize,                               !- Rated Capacity {W}
   1109   82.2,                                   !- Rated Inlet Water Temperature {C}
   1110   16.6,                                   !- Rated Inlet Air Temperature {C}
   1111   71.1,                                   !- Rated Outlet Water Temperature {C}
   1112   32.2,                                   !- Rated Outlet Air Temperature {C}
   1113   0.5;                                    !- Rated Ratio for Air and Water Convection
   1114 
   1115 ZoneHVAC:AirDistributionUnit,
   1116   ZoneHVAC:AirDistributionUnit {4051f0e6-c6b8-4071-9ada-d7a9237f1b78}, !- Name
   1117   Node 82,                                !- Air Distribution Unit Outlet Node Name
   1118   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1119   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1120 
   1121 AirTerminal:SingleDuct:VAV:Reheat,
   1122   Air Terminal Single Duct VAV Reheat 11, !- Name
   1123   Always_On,                              !- Availability Schedule Name
   1124   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1125   Node 84,                                !- Air Inlet Node Name
   1126   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1127   Constant,                               !- Zone Minimum Air Flow Input Method
   1128   0.3,                                    !- Constant Minimum Air Flow Fraction
   1129   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1130   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1131   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1132   Coil Heating Water 12,                  !- Reheat Coil Name
   1133   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1134   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1135   Node 82,                                !- Air Outlet Node Name
   1136   0.001,                                  !- Convergence Tolerance
   1137   Normal,                                 !- Damper Heating Action
   1138   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1139   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1140   35;                                     !- Maximum Reheat Air Temperature {C}
   1141 
   1142 Coil:Heating:Water,
   1143   Coil Heating Water 12,                  !- Name
   1144   Always_On,                              !- Availability Schedule Name
   1145   Autosize,                               !- U-Factor Times Area Value {W/K}
   1146   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1147   Node 85,                                !- Water Inlet Node Name
   1148   Node 86,                                !- Water Outlet Node Name
   1149   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1150   Node 82,                                !- Air Outlet Node Name
   1151   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1152   Autosize,                               !- Rated Capacity {W}
   1153   82.2,                                   !- Rated Inlet Water Temperature {C}
   1154   16.6,                                   !- Rated Inlet Air Temperature {C}
   1155   71.1,                                   !- Rated Outlet Water Temperature {C}
   1156   32.2,                                   !- Rated Outlet Air Temperature {C}
   1157   0.5;                                    !- Rated Ratio for Air and Water Convection
   1158 
   1159 ZoneHVAC:AirDistributionUnit,
   1160   ZoneHVAC:AirDistributionUnit {02fbfe8e-6ea6-4366-87c4-4e7b2907ed37}, !- Name
   1161   Node 87,                                !- Air Distribution Unit Outlet Node Name
   1162   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1163   Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name
   1164 
   1165 AirTerminal:SingleDuct:VAV:Reheat,
   1166   Air Terminal Single Duct VAV Reheat 12, !- Name
   1167   Always_On,                              !- Availability Schedule Name
   1168   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
   1169   Node 89,                                !- Air Inlet Node Name
   1170   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1171   Constant,                               !- Zone Minimum Air Flow Input Method
   1172   0.3,                                    !- Constant Minimum Air Flow Fraction
   1173   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1174   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1175   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1176   Coil Heating Water 13,                  !- Reheat Coil Name
   1177   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1178   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1179   Node 87,                                !- Air Outlet Node Name
   1180   0.001,                                  !- Convergence Tolerance
   1181   Normal,                                 !- Damper Heating Action
   1182   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1183   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1184   35;                                     !- Maximum Reheat Air Temperature {C}
   1185 
   1186 Coil:Heating:Water,
   1187   Coil Heating Water 13,                  !- Name
   1188   Always_On,                              !- Availability Schedule Name
   1189   Autosize,                               !- U-Factor Times Area Value {W/K}
   1190   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1191   Node 90,                                !- Water Inlet Node Name
   1192   Node 91,                                !- Water Outlet Node Name
   1193   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
   1194   Node 87,                                !- Air Outlet Node Name
   1195   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1196   Autosize,                               !- Rated Capacity {W}
   1197   82.2,                                   !- Rated Inlet Water Temperature {C}
   1198   16.6,                                   !- Rated Inlet Air Temperature {C}
   1199   71.1,                                   !- Rated Outlet Water Temperature {C}
   1200   32.2,                                   !- Rated Outlet Air Temperature {C}
   1201   0.5;                                    !- Rated Ratio for Air and Water Convection
   1202 
   1203 ZoneHVAC:AirDistributionUnit,
   1204   ZoneHVAC:AirDistributionUnit {26625e8c-07b8-4d73-9d0e-279073804c6b}, !- Name
   1205   Node 92,                                !- Air Distribution Unit Outlet Node Name
   1206   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1207   Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name
   1208 
   1209 AirTerminal:SingleDuct:VAV:Reheat,
   1210   Air Terminal Single Duct VAV Reheat 13, !- Name
   1211   Always_On,                              !- Availability Schedule Name
   1212   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
   1213   Node 94,                                !- Air Inlet Node Name
   1214   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1215   Constant,                               !- Zone Minimum Air Flow Input Method
   1216   0.3,                                    !- Constant Minimum Air Flow Fraction
   1217   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1218   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1219   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1220   Coil Heating Water 14,                  !- Reheat Coil Name
   1221   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1222   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1223   Node 92,                                !- Air Outlet Node Name
   1224   0.001,                                  !- Convergence Tolerance
   1225   Normal,                                 !- Damper Heating Action
   1226   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1227   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1228   35;                                     !- Maximum Reheat Air Temperature {C}
   1229 
   1230 Coil:Heating:Water,
   1231   Coil Heating Water 14,                  !- Name
   1232   Always_On,                              !- Availability Schedule Name
   1233   Autosize,                               !- U-Factor Times Area Value {W/K}
   1234   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1235   Node 95,                                !- Water Inlet Node Name
   1236   Node 96,                                !- Water Outlet Node Name
   1237   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
   1238   Node 92,                                !- Air Outlet Node Name
   1239   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1240   Autosize,                               !- Rated Capacity {W}
   1241   82.2,                                   !- Rated Inlet Water Temperature {C}
   1242   16.6,                                   !- Rated Inlet Air Temperature {C}
   1243   71.1,                                   !- Rated Outlet Water Temperature {C}
   1244   32.2,                                   !- Rated Outlet Air Temperature {C}
   1245   0.5;                                    !- Rated Ratio for Air and Water Convection
   1246 
   1247 ZoneHVAC:AirDistributionUnit,
   1248   ZoneHVAC:AirDistributionUnit {67adbc57-3633-4c34-bb33-0314033935ec}, !- Name
   1249   Node 97,                                !- Air Distribution Unit Outlet Node Name
   1250   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1251   Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name
   1252 
   1253 AirTerminal:SingleDuct:VAV:Reheat,
   1254   Air Terminal Single Duct VAV Reheat 14, !- Name
   1255   Always_On,                              !- Availability Schedule Name
   1256   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
   1257   Node 99,                                !- Air Inlet Node Name
   1258   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1259   Constant,                               !- Zone Minimum Air Flow Input Method
   1260   0.3,                                    !- Constant Minimum Air Flow Fraction
   1261   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1262   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1263   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1264   Coil Heating Water 15,                  !- Reheat Coil Name
   1265   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1266   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1267   Node 97,                                !- Air Outlet Node Name
   1268   0.001,                                  !- Convergence Tolerance
   1269   Normal,                                 !- Damper Heating Action
   1270   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1271   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1272   35;                                     !- Maximum Reheat Air Temperature {C}
   1273 
   1274 Coil:Heating:Water,
   1275   Coil Heating Water 15,                  !- Name
   1276   Always_On,                              !- Availability Schedule Name
   1277   Autosize,                               !- U-Factor Times Area Value {W/K}
   1278   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1279   Node 100,                               !- Water Inlet Node Name
   1280   Node 101,                               !- Water Outlet Node Name
   1281   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
   1282   Node 97,                                !- Air Outlet Node Name
   1283   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1284   Autosize,                               !- Rated Capacity {W}
   1285   82.2,                                   !- Rated Inlet Water Temperature {C}
   1286   16.6,                                   !- Rated Inlet Air Temperature {C}
   1287   71.1,                                   !- Rated Outlet Water Temperature {C}
   1288   32.2,                                   !- Rated Outlet Air Temperature {C}
   1289   0.5;                                    !- Rated Ratio for Air and Water Convection
   1290 
   1291 ZoneHVAC:AirDistributionUnit,
   1292   ZoneHVAC:AirDistributionUnit {9d65eac4-d372-4a7a-8c2c-ca30e04ed377}, !- Name
   1293   Node 102,                               !- Air Distribution Unit Outlet Node Name
   1294   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1295   Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name
   1296 
   1297 AirTerminal:SingleDuct:VAV:Reheat,
   1298   Air Terminal Single Duct VAV Reheat 15, !- Name
   1299   Always_On,                              !- Availability Schedule Name
   1300   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
   1301   Node 104,                               !- Air Inlet Node Name
   1302   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1303   Constant,                               !- Zone Minimum Air Flow Input Method
   1304   0.3,                                    !- Constant Minimum Air Flow Fraction
   1305   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1306   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1307   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1308   Coil Heating Water 16,                  !- Reheat Coil Name
   1309   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1310   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1311   Node 102,                               !- Air Outlet Node Name
   1312   0.001,                                  !- Convergence Tolerance
   1313   Normal,                                 !- Damper Heating Action
   1314   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1315   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1316   35;                                     !- Maximum Reheat Air Temperature {C}
   1317 
   1318 Coil:Heating:Water,
   1319   Coil Heating Water 16,                  !- Name
   1320   Always_On,                              !- Availability Schedule Name
   1321   Autosize,                               !- U-Factor Times Area Value {W/K}
   1322   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1323   Node 105,                               !- Water Inlet Node Name
   1324   Node 106,                               !- Water Outlet Node Name
   1325   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
   1326   Node 102,                               !- Air Outlet Node Name
   1327   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1328   Autosize,                               !- Rated Capacity {W}
   1329   82.2,                                   !- Rated Inlet Water Temperature {C}
   1330   16.6,                                   !- Rated Inlet Air Temperature {C}
   1331   71.1,                                   !- Rated Outlet Water Temperature {C}
   1332   32.2,                                   !- Rated Outlet Air Temperature {C}
   1333   0.5;                                    !- Rated Ratio for Air and Water Convection
   1334 
   1335 ZoneHVAC:AirDistributionUnit,
   1336   ZoneHVAC:AirDistributionUnit {ced1ea33-3e90-4546-8d5e-839f7bf8b0e2}, !- Name
   1337   Node 107,                               !- Air Distribution Unit Outlet Node Name
   1338   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1339   Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name
   1340 
   1341 AirTerminal:SingleDuct:VAV:Reheat,
   1342   Air Terminal Single Duct VAV Reheat 16, !- Name
   1343   Always_On,                              !- Availability Schedule Name
   1344   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
   1345   Node 109,                               !- Air Inlet Node Name
   1346   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1347   Constant,                               !- Zone Minimum Air Flow Input Method
   1348   0.3,                                    !- Constant Minimum Air Flow Fraction
   1349   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1350   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1351   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1352   Coil Heating Water 17,                  !- Reheat Coil Name
   1353   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1354   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1355   Node 107,                               !- Air Outlet Node Name
   1356   0.001,                                  !- Convergence Tolerance
   1357   Normal,                                 !- Damper Heating Action
   1358   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1359   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1360   35;                                     !- Maximum Reheat Air Temperature {C}
   1361 
   1362 Coil:Heating:Water,
   1363   Coil Heating Water 17,                  !- Name
   1364   Always_On,                              !- Availability Schedule Name
   1365   Autosize,                               !- U-Factor Times Area Value {W/K}
   1366   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1367   Node 110,                               !- Water Inlet Node Name
   1368   Node 111,                               !- Water Outlet Node Name
   1369   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
   1370   Node 107,                               !- Air Outlet Node Name
   1371   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1372   Autosize,                               !- Rated Capacity {W}
   1373   82.2,                                   !- Rated Inlet Water Temperature {C}
   1374   16.6,                                   !- Rated Inlet Air Temperature {C}
   1375   71.1,                                   !- Rated Outlet Water Temperature {C}
   1376   32.2,                                   !- Rated Outlet Air Temperature {C}
   1377   0.5;                                    !- Rated Ratio for Air and Water Convection
   1378 
   1379 PlantLoop,
   1380   Plant Loop 1,                           !- Name
   1381   Water,                                  !- Fluid Type
   1382   ,                                       !- User Defined Fluid Type
   1383   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1384   Node 27,                                !- Loop Temperature Setpoint Node Name
   1385   100,                                    !- Maximum Loop Temperature {C}
   1386   0,                                      !- Minimum Loop Temperature {C}
   1387   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1388   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1389   Autocalculate,                          !- Plant Loop Volume {m3}
   1390   Node 26,                                !- Plant Side Inlet Node Name
   1391   Node 27,                                !- Plant Side Outlet Node Name
   1392   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1393   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1394   Node 29,                                !- Demand Side Inlet Node Name
   1395   Node 30,                                !- Demand Side Outlet Node Name
   1396   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1397   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1398   Optimal;                                !- Load Distribution Scheme
   1399 
   1400 PlantEquipmentOperationSchemes,
   1401   Plant Loop 1 Operation Scheme List,     !- Name
   1402   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1403   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1404   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1405 
   1406 Schedule:Compact,
   1407   Plant Loop 1 On Schedule,               !- Name
   1408   ,                                       !- Schedule Type Limits Name
   1409   Through: 12/31,                         !- Field 1
   1410   For: AllDays,                           !- Field 2
   1411   Until: 24:00,                           !- Field 3
   1412   1.0;                                    !- Field 4
   1413 
   1414 PlantEquipmentOperation:HeatingLoad,
   1415   Plant Loop 1 Heating Operation Scheme,  !- Name
   1416   0,                                      !- Load Range Lower Limit 1 {W}
   1417   1000000000,                             !- Load Range Upper Limit 1 {W}
   1418   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1419 
   1420 PlantEquipmentList,
   1421   Plant Loop 1 Heating Equipment List,    !- Name
   1422   Boiler:HotWater,                        !- Equipment Object Type 1
   1423   Boiler Hot Water 1;                     !- Equipment Name 1
   1424 
   1425 Sizing:Plant,
   1426   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1427   Heating,                                !- Loop Type
   1428   82,                                     !- Design Loop Exit Temperature {C}
   1429   11;                                     !- Loop Design Temperature Difference {deltaC}
   1430 
   1431 BranchList,
   1432   Plant Loop 1 Supply Branches,           !- Name
   1433   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1434   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1435   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1436   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1437 
   1438 ConnectorList,
   1439   Plant Loop 1 Supply Connector List,     !- Name
   1440   Connector:Splitter,                     !- Connector Object Type 1
   1441   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1442   Connector:Mixer,                        !- Connector Object Type 2
   1443   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1444 
   1445 Connector:Splitter,
   1446   Plant Loop 1 Supply Splitter,           !- Name
   1447   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1448   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1449   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1450 
   1451 Connector:Mixer,
   1452   Plant Loop 1 Supply Mixer,              !- Name
   1453   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1454   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1455   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1456 
   1457 Branch,
   1458   Plant Loop 1 Supply Inlet Branch,       !- Name
   1459   ,                                       !- Maximum Flow Rate {m3/s}
   1460   ,                                       !- Pressure Drop Curve Name
   1461   Pump:VariableSpeed,                     !- Component Object Type 1
   1462   Pump Variable Speed 1,                  !- Component Name 1
   1463   Node 26,                                !- Component Inlet Node Name 1
   1464   Node 32,                                !- Component Outlet Node Name 1
   1465   Passive;                                !- Component Branch Control Type 1
   1466 
   1467 Pump:VariableSpeed,
   1468   Pump Variable Speed 1,                  !- Name
   1469   Node 26,                                !- Inlet Node Name
   1470   Node 32,                                !- Outlet Node Name
   1471   Autosize,                               !- Rated Flow Rate {m3/s}
   1472   179352,                                 !- Rated Pump Head {Pa}
   1473   Autosize,                               !- Rated Power Consumption {W}
   1474   0.9,                                    !- Motor Efficiency
   1475   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1476   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1477   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1478   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1479   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1480   0,                                      !- Minimum Flow Rate {m3/s}
   1481   Intermittent;                           !- Pump Control Type
   1482 
   1483 Branch,
   1484   Plant Loop 1 Supply Branch 1,           !- Name
   1485   ,                                       !- Maximum Flow Rate {m3/s}
   1486   ,                                       !- Pressure Drop Curve Name
   1487   Boiler:HotWater,                        !- Component Object Type 1
   1488   Boiler Hot Water 1,                     !- Component Name 1
   1489   Node 28,                                !- Component Inlet Node Name 1
   1490   Node 33,                                !- Component Outlet Node Name 1
   1491   Passive;                                !- Component Branch Control Type 1
   1492 
   1493 Boiler:HotWater,
   1494   Boiler Hot Water 1,                     !- Name
   1495   NaturalGas,                             !- Fuel Type
   1496   Autosize,                               !- Nominal Capacity {W}
   1497   0.66,                                   !- Nominal Thermal Efficiency
   1498   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1499   ,                                       !- Normalized Boiler Efficiency Curve Name
   1500   82,                                     !- Design Water Outlet Temperature {C}
   1501   Autosize,                               !- Design Water Flow Rate {m3/s}
   1502   0,                                      !- Minimum Part Load Ratio
   1503   1,                                      !- Maximum Part Load Ratio
   1504   1,                                      !- Optimum Part Load Ratio
   1505   Node 28,                                !- Boiler Water Inlet Node Name
   1506   Node 33,                                !- Boiler Water Outlet Node Name
   1507   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1508   ConstantFlow,                           !- Boiler Flow Mode
   1509   0,                                      !- Parasitic Electric Load {W}
   1510   1;                                      !- Sizing Factor
   1511 
   1512 Branch,
   1513   Plant Loop 1 Supply Branch 2,           !- Name
   1514   ,                                       !- Maximum Flow Rate {m3/s}
   1515   ,                                       !- Pressure Drop Curve Name
   1516   Pipe:Adiabatic,                         !- Component Object Type 1
   1517   Pipe Adiabatic 1,                       !- Component Name 1
   1518   Node 34,                                !- Component Inlet Node Name 1
   1519   Node 35,                                !- Component Outlet Node Name 1
   1520   Passive;                                !- Component Branch Control Type 1
   1521 
   1522 Pipe:Adiabatic,
   1523   Pipe Adiabatic 1,                       !- Name
   1524   Node 34,                                !- Inlet Node Name
   1525   Node 35;                                !- Outlet Node Name
   1526 
   1527 Branch,
   1528   Plant Loop 1 Supply Outlet Branch,      !- Name
   1529   ,                                       !- Maximum Flow Rate {m3/s}
   1530   ,                                       !- Pressure Drop Curve Name
   1531   Pipe:Adiabatic,                         !- Component Object Type 1
   1532   Pipe Adiabatic 2,                       !- Component Name 1
   1533   Node 36,                                !- Component Inlet Node Name 1
   1534   Node 27,                                !- Component Outlet Node Name 1
   1535   Passive;                                !- Component Branch Control Type 1
   1536 
   1537 Pipe:Adiabatic,
   1538   Pipe Adiabatic 2,                       !- Name
   1539   Node 36,                                !- Inlet Node Name
   1540   Node 27;                                !- Outlet Node Name
   1541 
   1542 BranchList,
   1543   Plant Loop 1 Demand Branches,           !- Name
   1544   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1545   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1546   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1547   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1548   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1549   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1550   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1551   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   1552   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   1553   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   1554   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   1555   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   1556   Plant Loop 1 Demand Branch 12,          !- Branch Name 13
   1557   Plant Loop 1 Demand Branch 13,          !- Branch Name 14
   1558   Plant Loop 1 Demand Branch 14,          !- Branch Name 15
   1559   Plant Loop 1 Demand Branch 15,          !- Branch Name 16
   1560   Plant Loop 1 Demand Branch 16,          !- Branch Name 17
   1561   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 18
   1562   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 19
   1563 
   1564 ConnectorList,
   1565   Plant Loop 1 Demand Connector List,     !- Name
   1566   Connector:Splitter,                     !- Connector Object Type 1
   1567   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1568   Connector:Mixer,                        !- Connector Object Type 2
   1569   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1570 
   1571 Connector:Splitter,
   1572   Plant Loop 1 Demand Splitter,           !- Name
   1573   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1574   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1575   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1576   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1577   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1578   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1579   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1580   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   1581   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   1582   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   1583   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   1584   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   1585   Plant Loop 1 Demand Branch 12,          !- Outlet Branch Name 12
   1586   Plant Loop 1 Demand Branch 13,          !- Outlet Branch Name 13
   1587   Plant Loop 1 Demand Branch 14,          !- Outlet Branch Name 14
   1588   Plant Loop 1 Demand Branch 15,          !- Outlet Branch Name 15
   1589   Plant Loop 1 Demand Branch 16,          !- Outlet Branch Name 16
   1590   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 17
   1591 
   1592 Connector:Mixer,
   1593   Plant Loop 1 Demand Mixer,              !- Name
   1594   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1595   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1596   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1597   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1598   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1599   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1600   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1601   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   1602   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   1603   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   1604   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   1605   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   1606   Plant Loop 1 Demand Branch 12,          !- Inlet Branch Name 12
   1607   Plant Loop 1 Demand Branch 13,          !- Inlet Branch Name 13
   1608   Plant Loop 1 Demand Branch 14,          !- Inlet Branch Name 14
   1609   Plant Loop 1 Demand Branch 15,          !- Inlet Branch Name 15
   1610   Plant Loop 1 Demand Branch 16,          !- Inlet Branch Name 16
   1611   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 17
   1612 
   1613 Branch,
   1614   Plant Loop 1 Demand Inlet Branch,       !- Name
   1615   ,                                       !- Maximum Flow Rate {m3/s}
   1616   ,                                       !- Pressure Drop Curve Name
   1617   Pipe:Adiabatic,                         !- Component Object Type 1
   1618   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1619   Node 29,                                !- Component Inlet Node Name 1
   1620   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1621   Passive;                                !- Component Branch Control Type 1
   1622 
   1623 Pipe:Adiabatic,
   1624   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1625   Node 29,                                !- Inlet Node Name
   1626   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1627 
   1628 Branch,
   1629   Plant Loop 1 Demand Branch 1,           !- Name
   1630   ,                                       !- Maximum Flow Rate {m3/s}
   1631   ,                                       !- Pressure Drop Curve Name
   1632   Coil:Heating:Water,                     !- Component Object Type 1
   1633   Coil Heating Water 1,                   !- Component Name 1
   1634   Node 31,                                !- Component Inlet Node Name 1
   1635   Node 37,                                !- Component Outlet Node Name 1
   1636   Passive;                                !- Component Branch Control Type 1
   1637 
   1638 Branch,
   1639   Plant Loop 1 Demand Branch 2,           !- Name
   1640   ,                                       !- Maximum Flow Rate {m3/s}
   1641   ,                                       !- Pressure Drop Curve Name
   1642   Coil:Heating:Water,                     !- Component Object Type 1
   1643   Coil Heating Water 3,                   !- Component Name 1
   1644   Node 40,                                !- Component Inlet Node Name 1
   1645   Node 41,                                !- Component Outlet Node Name 1
   1646   Passive;                                !- Component Branch Control Type 1
   1647 
   1648 Branch,
   1649   Plant Loop 1 Demand Branch 3,           !- Name
   1650   ,                                       !- Maximum Flow Rate {m3/s}
   1651   ,                                       !- Pressure Drop Curve Name
   1652   Coil:Heating:Water,                     !- Component Object Type 1
   1653   Coil Heating Water 4,                   !- Component Name 1
   1654   Node 45,                                !- Component Inlet Node Name 1
   1655   Node 46,                                !- Component Outlet Node Name 1
   1656   Passive;                                !- Component Branch Control Type 1
   1657 
   1658 Branch,
   1659   Plant Loop 1 Demand Branch 4,           !- Name
   1660   ,                                       !- Maximum Flow Rate {m3/s}
   1661   ,                                       !- Pressure Drop Curve Name
   1662   Coil:Heating:Water,                     !- Component Object Type 1
   1663   Coil Heating Water 5,                   !- Component Name 1
   1664   Node 50,                                !- Component Inlet Node Name 1
   1665   Node 51,                                !- Component Outlet Node Name 1
   1666   Passive;                                !- Component Branch Control Type 1
   1667 
   1668 Branch,
   1669   Plant Loop 1 Demand Branch 5,           !- Name
   1670   ,                                       !- Maximum Flow Rate {m3/s}
   1671   ,                                       !- Pressure Drop Curve Name
   1672   Coil:Heating:Water,                     !- Component Object Type 1
   1673   Coil Heating Water 6,                   !- Component Name 1
   1674   Node 55,                                !- Component Inlet Node Name 1
   1675   Node 56,                                !- Component Outlet Node Name 1
   1676   Passive;                                !- Component Branch Control Type 1
   1677 
   1678 Branch,
   1679   Plant Loop 1 Demand Branch 6,           !- Name
   1680   ,                                       !- Maximum Flow Rate {m3/s}
   1681   ,                                       !- Pressure Drop Curve Name
   1682   Coil:Heating:Water,                     !- Component Object Type 1
   1683   Coil Heating Water 7,                   !- Component Name 1
   1684   Node 60,                                !- Component Inlet Node Name 1
   1685   Node 61,                                !- Component Outlet Node Name 1
   1686   Passive;                                !- Component Branch Control Type 1
   1687 
   1688 Branch,
   1689   Plant Loop 1 Demand Branch 7,           !- Name
   1690   ,                                       !- Maximum Flow Rate {m3/s}
   1691   ,                                       !- Pressure Drop Curve Name
   1692   Coil:Heating:Water,                     !- Component Object Type 1
   1693   Coil Heating Water 8,                   !- Component Name 1
   1694   Node 65,                                !- Component Inlet Node Name 1
   1695   Node 66,                                !- Component Outlet Node Name 1
   1696   Passive;                                !- Component Branch Control Type 1
   1697 
   1698 Branch,
   1699   Plant Loop 1 Demand Branch 8,           !- Name
   1700   ,                                       !- Maximum Flow Rate {m3/s}
   1701   ,                                       !- Pressure Drop Curve Name
   1702   Coil:Heating:Water,                     !- Component Object Type 1
   1703   Coil Heating Water 9,                   !- Component Name 1
   1704   Node 70,                                !- Component Inlet Node Name 1
   1705   Node 71,                                !- Component Outlet Node Name 1
   1706   Passive;                                !- Component Branch Control Type 1
   1707 
   1708 Branch,
   1709   Plant Loop 1 Demand Branch 9,           !- Name
   1710   ,                                       !- Maximum Flow Rate {m3/s}
   1711   ,                                       !- Pressure Drop Curve Name
   1712   Coil:Heating:Water,                     !- Component Object Type 1
   1713   Coil Heating Water 10,                  !- Component Name 1
   1714   Node 75,                                !- Component Inlet Node Name 1
   1715   Node 76,                                !- Component Outlet Node Name 1
   1716   Passive;                                !- Component Branch Control Type 1
   1717 
   1718 Branch,
   1719   Plant Loop 1 Demand Branch 10,          !- Name
   1720   ,                                       !- Maximum Flow Rate {m3/s}
   1721   ,                                       !- Pressure Drop Curve Name
   1722   Coil:Heating:Water,                     !- Component Object Type 1
   1723   Coil Heating Water 11,                  !- Component Name 1
   1724   Node 80,                                !- Component Inlet Node Name 1
   1725   Node 81,                                !- Component Outlet Node Name 1
   1726   Passive;                                !- Component Branch Control Type 1
   1727 
   1728 Branch,
   1729   Plant Loop 1 Demand Branch 11,          !- Name
   1730   ,                                       !- Maximum Flow Rate {m3/s}
   1731   ,                                       !- Pressure Drop Curve Name
   1732   Coil:Heating:Water,                     !- Component Object Type 1
   1733   Coil Heating Water 12,                  !- Component Name 1
   1734   Node 85,                                !- Component Inlet Node Name 1
   1735   Node 86,                                !- Component Outlet Node Name 1
   1736   Passive;                                !- Component Branch Control Type 1
   1737 
   1738 Branch,
   1739   Plant Loop 1 Demand Branch 12,          !- Name
   1740   ,                                       !- Maximum Flow Rate {m3/s}
   1741   ,                                       !- Pressure Drop Curve Name
   1742   Coil:Heating:Water,                     !- Component Object Type 1
   1743   Coil Heating Water 13,                  !- Component Name 1
   1744   Node 90,                                !- Component Inlet Node Name 1
   1745   Node 91,                                !- Component Outlet Node Name 1
   1746   Passive;                                !- Component Branch Control Type 1
   1747 
   1748 Branch,
   1749   Plant Loop 1 Demand Branch 13,          !- Name
   1750   ,                                       !- Maximum Flow Rate {m3/s}
   1751   ,                                       !- Pressure Drop Curve Name
   1752   Coil:Heating:Water,                     !- Component Object Type 1
   1753   Coil Heating Water 14,                  !- Component Name 1
   1754   Node 95,                                !- Component Inlet Node Name 1
   1755   Node 96,                                !- Component Outlet Node Name 1
   1756   Passive;                                !- Component Branch Control Type 1
   1757 
   1758 Branch,
   1759   Plant Loop 1 Demand Branch 14,          !- Name
   1760   ,                                       !- Maximum Flow Rate {m3/s}
   1761   ,                                       !- Pressure Drop Curve Name
   1762   Coil:Heating:Water,                     !- Component Object Type 1
   1763   Coil Heating Water 15,                  !- Component Name 1
   1764   Node 100,                               !- Component Inlet Node Name 1
   1765   Node 101,                               !- Component Outlet Node Name 1
   1766   Passive;                                !- Component Branch Control Type 1
   1767 
   1768 Branch,
   1769   Plant Loop 1 Demand Branch 15,          !- Name
   1770   ,                                       !- Maximum Flow Rate {m3/s}
   1771   ,                                       !- Pressure Drop Curve Name
   1772   Coil:Heating:Water,                     !- Component Object Type 1
   1773   Coil Heating Water 16,                  !- Component Name 1
   1774   Node 105,                               !- Component Inlet Node Name 1
   1775   Node 106,                               !- Component Outlet Node Name 1
   1776   Passive;                                !- Component Branch Control Type 1
   1777 
   1778 Branch,
   1779   Plant Loop 1 Demand Branch 16,          !- Name
   1780   ,                                       !- Maximum Flow Rate {m3/s}
   1781   ,                                       !- Pressure Drop Curve Name
   1782   Coil:Heating:Water,                     !- Component Object Type 1
   1783   Coil Heating Water 17,                  !- Component Name 1
   1784   Node 110,                               !- Component Inlet Node Name 1
   1785   Node 111,                               !- Component Outlet Node Name 1
   1786   Passive;                                !- Component Branch Control Type 1
   1787 
   1788 Branch,
   1789   Plant Loop 1 Demand Bypass Branch,      !- Name
   1790   ,                                       !- Maximum Flow Rate {m3/s}
   1791   ,                                       !- Pressure Drop Curve Name
   1792   Pipe:Adiabatic,                         !- Component Object Type 1
   1793   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   1794   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   1795   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   1796   Bypass;                                 !- Component Branch Control Type 1
   1797 
   1798 Pipe:Adiabatic,
   1799   Plant Loop 1 Demand Bypass Pipe,        !- Name
   1800   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   1801   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   1802 
   1803 Branch,
   1804   Plant Loop 1 Demand Outlet Branch,      !- Name
   1805   ,                                       !- Maximum Flow Rate {m3/s}
   1806   ,                                       !- Pressure Drop Curve Name
   1807   Pipe:Adiabatic,                         !- Component Object Type 1
   1808   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   1809   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   1810   Node 30,                                !- Component Outlet Node Name 1
   1811   Passive;                                !- Component Branch Control Type 1
   1812 
   1813 Pipe:Adiabatic,
   1814   Plant Loop 1 Demand Outlet Pipe,        !- Name
   1815   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   1816   Node 30;                                !- Outlet Node Name
   1817 
   1818 RunPeriodControl:DaylightSavingTime,
   1819   2nd Sunday in March,                    !- Start Date
   1820   1st Sunday in November;                 !- End Date
   1821 
   1822 Site:Location,
   1823   Philadelphia International Ap_PA_USA Design_Conditions, !- Name
   1824   39.87,                                  !- Latitude {deg}
   1825   -75.23,                                 !- Longitude {deg}
   1826   -5,                                     !- Time Zone {hr}
   1827   2;                                      !- Elevation {m}
   1828 
   1829 SizingPeriod:DesignDay,
   1830   Philadelphia International Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   1831   7,                                      !- Month
   1832   21,                                     !- Day of Month
   1833   SummerDesignDay,                        !- Day Type
   1834   30,                                     !- Maximum Dry-Bulb Temperature {C}
   1835   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1836   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1837   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1838   Enthalpy,                               !- Humidity Condition Type
   1839   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1840   ,                                       !- Humidity Condition Day Schedule Name
   1841   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1842   75800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1843   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1844   101301,                                 !- Barometric Pressure {Pa}
   1845   5,                                      !- Wind Speed {m/s}
   1846   240,                                    !- Wind Direction {deg}
   1847   No,                                     !- Rain Indicator
   1848   No,                                     !- Snow Indicator
   1849   No,                                     !- Daylight Saving Time Indicator
   1850   ASHRAETau,                              !- Solar Model Indicator
   1851   ,                                       !- Beam Solar Day Schedule Name
   1852   ,                                       !- Diffuse Solar Day Schedule Name
   1853   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1854   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1855 
   1856 SizingPeriod:DesignDay,
   1857   Philadelphia International Ap Ann Clg .4% Condns DB=>MWB, !- Name
   1858   7,                                      !- Month
   1859   21,                                     !- Day of Month
   1860   SummerDesignDay,                        !- Day Type
   1861   34,                                     !- Maximum Dry-Bulb Temperature {C}
   1862   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1863   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1864   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1865   Wetbulb,                                !- Humidity Condition Type
   1866   24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1867   ,                                       !- Humidity Condition Day Schedule Name
   1868   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1869   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1870   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1871   101301,                                 !- Barometric Pressure {Pa}
   1872   5,                                      !- Wind Speed {m/s}
   1873   240,                                    !- Wind Direction {deg}
   1874   No,                                     !- Rain Indicator
   1875   No,                                     !- Snow Indicator
   1876   No,                                     !- Daylight Saving Time Indicator
   1877   ASHRAETau,                              !- Solar Model Indicator
   1878   ,                                       !- Beam Solar Day Schedule Name
   1879   ,                                       !- Diffuse Solar Day Schedule Name
   1880   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1881   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1882 
   1883 SizingPeriod:DesignDay,
   1884   Philadelphia International Ap Ann Clg 1% Condns WB=>MDB, !- Name
   1885   7,                                      !- Month
   1886   21,                                     !- Day of Month
   1887   SummerDesignDay,                        !- Day Type
   1888   30.2,                                   !- Maximum Dry-Bulb Temperature {C}
   1889   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1890   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1891   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1892   Wetbulb,                                !- Humidity Condition Type
   1893   25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1894   ,                                       !- Humidity Condition Day Schedule Name
   1895   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1896   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1897   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1898   101301,                                 !- Barometric Pressure {Pa}
   1899   5,                                      !- Wind Speed {m/s}
   1900   240,                                    !- Wind Direction {deg}
   1901   No,                                     !- Rain Indicator
   1902   No,                                     !- Snow Indicator
   1903   No,                                     !- Daylight Saving Time Indicator
   1904   ASHRAETau,                              !- Solar Model Indicator
   1905   ,                                       !- Beam Solar Day Schedule Name
   1906   ,                                       !- Diffuse Solar Day Schedule Name
   1907   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1908   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1909 
   1910 SizingPeriod:DesignDay,
   1911   Philadelphia International Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   1912   1,                                      !- Month
   1913   21,                                     !- Day of Month
   1914   WinterDesignDay,                        !- Day Type
   1915   1.1,                                    !- Maximum Dry-Bulb Temperature {C}
   1916   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1917   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1918   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1919   Wetbulb,                                !- Humidity Condition Type
   1920   1.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1921   ,                                       !- Humidity Condition Day Schedule Name
   1922   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1923   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1924   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1925   101301,                                 !- Barometric Pressure {Pa}
   1926   11.6,                                   !- Wind Speed {m/s}
   1927   290,                                    !- Wind Direction {deg}
   1928   No,                                     !- Rain Indicator
   1929   No,                                     !- Snow Indicator
   1930   No,                                     !- Daylight Saving Time Indicator
   1931   ASHRAEClearSky,                         !- Solar Model Indicator
   1932   ,                                       !- Beam Solar Day Schedule Name
   1933   ,                                       !- Diffuse Solar Day Schedule Name
   1934   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1935   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1936   0;                                      !- Sky Clearness
   1937 
   1938 SizingPeriod:DesignDay,
   1939   Philadelphia International Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   1940   7,                                      !- Month
   1941   21,                                     !- Day of Month
   1942   SummerDesignDay,                        !- Day Type
   1943   31.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1944   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1945   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1946   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1947   Enthalpy,                               !- Humidity Condition Type
   1948   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1949   ,                                       !- Humidity Condition Day Schedule Name
   1950   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1951   79100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1952   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1953   101301,                                 !- Barometric Pressure {Pa}
   1954   5,                                      !- Wind Speed {m/s}
   1955   240,                                    !- Wind Direction {deg}
   1956   No,                                     !- Rain Indicator
   1957   No,                                     !- Snow Indicator
   1958   No,                                     !- Daylight Saving Time Indicator
   1959   ASHRAETau,                              !- Solar Model Indicator
   1960   ,                                       !- Beam Solar Day Schedule Name
   1961   ,                                       !- Diffuse Solar Day Schedule Name
   1962   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1963   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1964 
   1965 SizingPeriod:DesignDay,
   1966   Philadelphia International Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   1967   1,                                      !- Month
   1968   21,                                     !- Day of Month
   1969   WinterDesignDay,                        !- Day Type
   1970   -6.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1971   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1972   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1973   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1974   Dewpoint,                               !- Humidity Condition Type
   1975   -18,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1976   ,                                       !- Humidity Condition Day Schedule Name
   1977   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1978   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1979   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1980   101301,                                 !- Barometric Pressure {Pa}
   1981   5.2,                                    !- Wind Speed {m/s}
   1982   290,                                    !- Wind Direction {deg}
   1983   No,                                     !- Rain Indicator
   1984   No,                                     !- Snow Indicator
   1985   No,                                     !- Daylight Saving Time Indicator
   1986   ASHRAEClearSky,                         !- Solar Model Indicator
   1987   ,                                       !- Beam Solar Day Schedule Name
   1988   ,                                       !- Diffuse Solar Day Schedule Name
   1989   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1990   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1991   0;                                      !- Sky Clearness
   1992 
   1993 SizingPeriod:DesignDay,
   1994   Philadelphia International Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   1995   1,                                      !- Month
   1996   21,                                     !- Day of Month
   1997   WinterDesignDay,                        !- Day Type
   1998   -8.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1999   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2000   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2001   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2002   Dewpoint,                               !- Humidity Condition Type
   2003   -20.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2004   ,                                       !- Humidity Condition Day Schedule Name
   2005   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2006   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2007   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2008   101301,                                 !- Barometric Pressure {Pa}
   2009   5.2,                                    !- Wind Speed {m/s}
   2010   290,                                    !- Wind Direction {deg}
   2011   No,                                     !- Rain Indicator
   2012   No,                                     !- Snow Indicator
   2013   No,                                     !- Daylight Saving Time Indicator
   2014   ASHRAEClearSky,                         !- Solar Model Indicator
   2015   ,                                       !- Beam Solar Day Schedule Name
   2016   ,                                       !- Diffuse Solar Day Schedule Name
   2017   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2018   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2019   0;                                      !- Sky Clearness
   2020 
   2021 SizingPeriod:DesignDay,
   2022   Philadelphia International Ap Ann Clg 2% Condns DB=>MWB, !- Name
   2023   7,                                      !- Month
   2024   21,                                     !- Day of Month
   2025   SummerDesignDay,                        !- Day Type
   2026   31.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2027   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2028   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2029   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2030   Wetbulb,                                !- Humidity Condition Type
   2031   22.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2032   ,                                       !- Humidity Condition Day Schedule Name
   2033   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2034   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2035   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2036   101301,                                 !- Barometric Pressure {Pa}
   2037   5,                                      !- Wind Speed {m/s}
   2038   240,                                    !- Wind Direction {deg}
   2039   No,                                     !- Rain Indicator
   2040   No,                                     !- Snow Indicator
   2041   No,                                     !- Daylight Saving Time Indicator
   2042   ASHRAETau,                              !- Solar Model Indicator
   2043   ,                                       !- Beam Solar Day Schedule Name
   2044   ,                                       !- Diffuse Solar Day Schedule Name
   2045   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2046   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2047 
   2048 SizingPeriod:DesignDay,
   2049   Philadelphia International Ap Ann Clg 1% Condns DB=>MWB, !- Name
   2050   7,                                      !- Month
   2051   21,                                     !- Day of Month
   2052   SummerDesignDay,                        !- Day Type
   2053   32.6,                                   !- Maximum Dry-Bulb Temperature {C}
   2054   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2055   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2056   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2057   Wetbulb,                                !- Humidity Condition Type
   2058   23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2059   ,                                       !- Humidity Condition Day Schedule Name
   2060   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2061   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2062   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2063   101301,                                 !- Barometric Pressure {Pa}
   2064   5,                                      !- Wind Speed {m/s}
   2065   240,                                    !- Wind Direction {deg}
   2066   No,                                     !- Rain Indicator
   2067   No,                                     !- Snow Indicator
   2068   No,                                     !- Daylight Saving Time Indicator
   2069   ASHRAETau,                              !- Solar Model Indicator
   2070   ,                                       !- Beam Solar Day Schedule Name
   2071   ,                                       !- Diffuse Solar Day Schedule Name
   2072   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2073   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2074 
   2075 SizingPeriod:DesignDay,
   2076   Philadelphia International Ap Ann Clg 2% Condns DP=>MDB, !- Name
   2077   7,                                      !- Month
   2078   21,                                     !- Day of Month
   2079   SummerDesignDay,                        !- Day Type
   2080   26.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2081   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2082   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2083   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2084   Dewpoint,                               !- Humidity Condition Type
   2085   22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2086   ,                                       !- Humidity Condition Day Schedule Name
   2087   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2088   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2089   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2090   101301,                                 !- Barometric Pressure {Pa}
   2091   5,                                      !- Wind Speed {m/s}
   2092   240,                                    !- Wind Direction {deg}
   2093   No,                                     !- Rain Indicator
   2094   No,                                     !- Snow Indicator
   2095   No,                                     !- Daylight Saving Time Indicator
   2096   ASHRAETau,                              !- Solar Model Indicator
   2097   ,                                       !- Beam Solar Day Schedule Name
   2098   ,                                       !- Diffuse Solar Day Schedule Name
   2099   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2100   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2101 
   2102 SizingPeriod:DesignDay,
   2103   Philadelphia International Ap Ann Clg .4% Condns DP=>MDB, !- Name
   2104   7,                                      !- Month
   2105   21,                                     !- Day of Month
   2106   SummerDesignDay,                        !- Day Type
   2107   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2108   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2109   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2110   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2111   Dewpoint,                               !- Humidity Condition Type
   2112   24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2113   ,                                       !- Humidity Condition Day Schedule Name
   2114   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2115   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2116   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2117   101301,                                 !- Barometric Pressure {Pa}
   2118   5,                                      !- Wind Speed {m/s}
   2119   240,                                    !- Wind Direction {deg}
   2120   No,                                     !- Rain Indicator
   2121   No,                                     !- Snow Indicator
   2122   No,                                     !- Daylight Saving Time Indicator
   2123   ASHRAETau,                              !- Solar Model Indicator
   2124   ,                                       !- Beam Solar Day Schedule Name
   2125   ,                                       !- Diffuse Solar Day Schedule Name
   2126   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2127   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2128 
   2129 SizingPeriod:DesignDay,
   2130   Philadelphia International Ap Ann Htg 99% Condns DB, !- Name
   2131   1,                                      !- Month
   2132   21,                                     !- Day of Month
   2133   WinterDesignDay,                        !- Day Type
   2134   -8.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2135   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2136   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2137   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2138   Wetbulb,                                !- Humidity Condition Type
   2139   -8.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2140   ,                                       !- Humidity Condition Day Schedule Name
   2141   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2142   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2143   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2144   101301,                                 !- Barometric Pressure {Pa}
   2145   5.2,                                    !- Wind Speed {m/s}
   2146   290,                                    !- Wind Direction {deg}
   2147   No,                                     !- Rain Indicator
   2148   No,                                     !- Snow Indicator
   2149   No,                                     !- Daylight Saving Time Indicator
   2150   ASHRAEClearSky,                         !- Solar Model Indicator
   2151   ,                                       !- Beam Solar Day Schedule Name
   2152   ,                                       !- Diffuse Solar Day Schedule Name
   2153   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2154   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2155   0;                                      !- Sky Clearness
   2156 
   2157 SizingPeriod:DesignDay,
   2158   Philadelphia International Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   2159   1,                                      !- Month
   2160   21,                                     !- Day of Month
   2161   WinterDesignDay,                        !- Day Type
   2162   2.8,                                    !- Maximum Dry-Bulb Temperature {C}
   2163   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2164   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2165   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2166   Wetbulb,                                !- Humidity Condition Type
   2167   2.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2168   ,                                       !- Humidity Condition Day Schedule Name
   2169   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2170   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2171   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2172   101301,                                 !- Barometric Pressure {Pa}
   2173   12.7,                                   !- Wind Speed {m/s}
   2174   290,                                    !- Wind Direction {deg}
   2175   No,                                     !- Rain Indicator
   2176   No,                                     !- Snow Indicator
   2177   No,                                     !- Daylight Saving Time Indicator
   2178   ASHRAEClearSky,                         !- Solar Model Indicator
   2179   ,                                       !- Beam Solar Day Schedule Name
   2180   ,                                       !- Diffuse Solar Day Schedule Name
   2181   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2182   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2183   0;                                      !- Sky Clearness
   2184 
   2185 SizingPeriod:DesignDay,
   2186   Philadelphia International Ap Ann Htg 99.6% Condns DB, !- Name
   2187   1,                                      !- Month
   2188   21,                                     !- Day of Month
   2189   WinterDesignDay,                        !- Day Type
   2190   -10.8,                                  !- Maximum Dry-Bulb Temperature {C}
   2191   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2192   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2193   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2194   Wetbulb,                                !- Humidity Condition Type
   2195   -10.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2196   ,                                       !- Humidity Condition Day Schedule Name
   2197   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2198   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2199   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2200   101301,                                 !- Barometric Pressure {Pa}
   2201   5.2,                                    !- Wind Speed {m/s}
   2202   290,                                    !- Wind Direction {deg}
   2203   No,                                     !- Rain Indicator
   2204   No,                                     !- Snow Indicator
   2205   No,                                     !- Daylight Saving Time Indicator
   2206   ASHRAEClearSky,                         !- Solar Model Indicator
   2207   ,                                       !- Beam Solar Day Schedule Name
   2208   ,                                       !- Diffuse Solar Day Schedule Name
   2209   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2210   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2211   0;                                      !- Sky Clearness
   2212 
   2213 SizingPeriod:DesignDay,
   2214   Philadelphia International Ap Ann Clg 1% Condns DP=>MDB, !- Name
   2215   7,                                      !- Month
   2216   21,                                     !- Day of Month
   2217   SummerDesignDay,                        !- Day Type
   2218   27.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2219   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2220   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2221   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2222   Dewpoint,                               !- Humidity Condition Type
   2223   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2224   ,                                       !- Humidity Condition Day Schedule Name
   2225   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2226   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2227   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2228   101301,                                 !- Barometric Pressure {Pa}
   2229   5,                                      !- Wind Speed {m/s}
   2230   240,                                    !- Wind Direction {deg}
   2231   No,                                     !- Rain Indicator
   2232   No,                                     !- Snow Indicator
   2233   No,                                     !- Daylight Saving Time Indicator
   2234   ASHRAETau,                              !- Solar Model Indicator
   2235   ,                                       !- Beam Solar Day Schedule Name
   2236   ,                                       !- Diffuse Solar Day Schedule Name
   2237   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2238   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2239 
   2240 SizingPeriod:DesignDay,
   2241   Philadelphia International Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   2242   7,                                      !- Month
   2243   21,                                     !- Day of Month
   2244   SummerDesignDay,                        !- Day Type
   2245   28.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2246   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2247   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2248   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2249   Enthalpy,                               !- Humidity Condition Type
   2250   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2251   ,                                       !- Humidity Condition Day Schedule Name
   2252   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2253   73000,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2254   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2255   101301,                                 !- Barometric Pressure {Pa}
   2256   5,                                      !- Wind Speed {m/s}
   2257   240,                                    !- Wind Direction {deg}
   2258   No,                                     !- Rain Indicator
   2259   No,                                     !- Snow Indicator
   2260   No,                                     !- Daylight Saving Time Indicator
   2261   ASHRAETau,                              !- Solar Model Indicator
   2262   ,                                       !- Beam Solar Day Schedule Name
   2263   ,                                       !- Diffuse Solar Day Schedule Name
   2264   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2265   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2266 
   2267 SizingPeriod:DesignDay,
   2268   Philadelphia International Ap Ann Clg 2% Condns WB=>MDB, !- Name
   2269   7,                                      !- Month
   2270   21,                                     !- Day of Month
   2271   SummerDesignDay,                        !- Day Type
   2272   28.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2273   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2274   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2275   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2276   Wetbulb,                                !- Humidity Condition Type
   2277   24.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2278   ,                                       !- Humidity Condition Day Schedule Name
   2279   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2280   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2281   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2282   101301,                                 !- Barometric Pressure {Pa}
   2283   5,                                      !- Wind Speed {m/s}
   2284   240,                                    !- Wind Direction {deg}
   2285   No,                                     !- Rain Indicator
   2286   No,                                     !- Snow Indicator
   2287   No,                                     !- Daylight Saving Time Indicator
   2288   ASHRAETau,                              !- Solar Model Indicator
   2289   ,                                       !- Beam Solar Day Schedule Name
   2290   ,                                       !- Diffuse Solar Day Schedule Name
   2291   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2292   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2293 
   2294 SizingPeriod:DesignDay,
   2295   Philadelphia International Ap Ann Clg .4% Condns WB=>MDB, !- Name
   2296   7,                                      !- Month
   2297   21,                                     !- Day of Month
   2298   SummerDesignDay,                        !- Day Type
   2299   31.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2300   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2301   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2302   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2303   Wetbulb,                                !- Humidity Condition Type
   2304   25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2305   ,                                       !- Humidity Condition Day Schedule Name
   2306   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2307   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2308   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2309   101301,                                 !- Barometric Pressure {Pa}
   2310   5,                                      !- Wind Speed {m/s}
   2311   240,                                    !- Wind Direction {deg}
   2312   No,                                     !- Rain Indicator
   2313   No,                                     !- Snow Indicator
   2314   No,                                     !- Daylight Saving Time Indicator
   2315   ASHRAETau,                              !- Solar Model Indicator
   2316   ,                                       !- Beam Solar Day Schedule Name
   2317   ,                                       !- Diffuse Solar Day Schedule Name
   2318   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2319   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2320 
   2321 Material,
   2322   Wall Insulation [39],                   !- Name
   2323   MediumRough,                            !- Roughness
   2324   0.1184,                                 !- Thickness {m}
   2325   0.045,                                  !- Conductivity {W/m-K}
   2326   265,                                    !- Density {kg/m3}
   2327   836.8,                                  !- Specific Heat {J/kg-K}
   2328   0.9,                                    !- Thermal Absorptance
   2329   0.7,                                    !- Solar Absorptance
   2330   0.7;                                    !- Visible Absorptance
   2331 
   2332 Material,
   2333   000_I01 25mm insulation board,          !- Name
   2334   MediumRough,                            !- Roughness
   2335   0.0254,                                 !- Thickness {m}
   2336   0.03,                                   !- Conductivity {W/m-K}
   2337   43,                                     !- Density {kg/m3}
   2338   1210,                                   !- Specific Heat {J/kg-K}
   2339   0.9,                                    !- Thermal Absorptance
   2340   0.7,                                    !- Solar Absorptance
   2341   0.7;                                    !- Visible Absorptance
   2342 
   2343 Material,
   2344   000_F08 Metal surface,                  !- Name
   2345   Smooth,                                 !- Roughness
   2346   0.0008,                                 !- Thickness {m}
   2347   45.28,                                  !- Conductivity {W/m-K}
   2348   7824,                                   !- Density {kg/m3}
   2349   500,                                    !- Specific Heat {J/kg-K}
   2350   0.9,                                    !- Thermal Absorptance
   2351   0.7,                                    !- Solar Absorptance
   2352   0.7;                                    !- Visible Absorptance
   2353 
   2354 Material,
   2355   Roof Membrane,                          !- Name
   2356   VeryRough,                              !- Roughness
   2357   0.0095,                                 !- Thickness {m}
   2358   0.16,                                   !- Conductivity {W/m-K}
   2359   1121.29,                                !- Density {kg/m3}
   2360   1460,                                   !- Specific Heat {J/kg-K}
   2361   0.9,                                    !- Thermal Absorptance
   2362   0.7,                                    !- Solar Absorptance
   2363   0.7;                                    !- Visible Absorptance
   2364 
   2365 Material,
   2366   MAT-CC05 4 HW CONCRETE,                 !- Name
   2367   Rough,                                  !- Roughness
   2368   0.1016,                                 !- Thickness {m}
   2369   1.311,                                  !- Conductivity {W/m-K}
   2370   2240,                                   !- Density {kg/m3}
   2371   836.8,                                  !- Specific Heat {J/kg-K}
   2372   0.9,                                    !- Thermal Absorptance
   2373   0.7,                                    !- Solar Absorptance
   2374   0.7;                                    !- Visible Absorptance
   2375 
   2376 Material,
   2377   1/2IN Gypsum,                           !- Name
   2378   Smooth,                                 !- Roughness
   2379   0.0127,                                 !- Thickness {m}
   2380   0.16,                                   !- Conductivity {W/m-K}
   2381   784.9,                                  !- Density {kg/m3}
   2382   830,                                    !- Specific Heat {J/kg-K}
   2383   0.9,                                    !- Thermal Absorptance
   2384   0.92,                                   !- Solar Absorptance
   2385   0.92;                                   !- Visible Absorptance
   2386 
   2387 Material,
   2388   000_G01a 19mm gypsum board,             !- Name
   2389   MediumSmooth,                           !- Roughness
   2390   0.019,                                  !- Thickness {m}
   2391   0.16,                                   !- Conductivity {W/m-K}
   2392   800,                                    !- Density {kg/m3}
   2393   1090,                                   !- Specific Heat {J/kg-K}
   2394   0.9,                                    !- Thermal Absorptance
   2395   0.7,                                    !- Solar Absorptance
   2396   0.7;                                    !- Visible Absorptance
   2397 
   2398 Material,
   2399   Roof Insulation [21],                   !- Name
   2400   MediumRough,                            !- Roughness
   2401   0.2105,                                 !- Thickness {m}
   2402   0.049,                                  !- Conductivity {W/m-K}
   2403   265,                                    !- Density {kg/m3}
   2404   836.8,                                  !- Specific Heat {J/kg-K}
   2405   0.9,                                    !- Thermal Absorptance
   2406   0.7,                                    !- Solar Absorptance
   2407   0.7;                                    !- Visible Absorptance
   2408 
   2409 Material,
   2410   000_F16 Acoustic tile,                  !- Name
   2411   MediumSmooth,                           !- Roughness
   2412   0.0191,                                 !- Thickness {m}
   2413   0.06,                                   !- Conductivity {W/m-K}
   2414   368,                                    !- Density {kg/m3}
   2415   590,                                    !- Specific Heat {J/kg-K}
   2416   0.9,                                    !- Thermal Absorptance
   2417   0.7,                                    !- Solar Absorptance
   2418   0.7;                                    !- Visible Absorptance
   2419 
   2420 Material,
   2421   000_G05 25mm wood,                      !- Name
   2422   MediumSmooth,                           !- Roughness
   2423   0.0254,                                 !- Thickness {m}
   2424   0.15,                                   !- Conductivity {W/m-K}
   2425   608,                                    !- Density {kg/m3}
   2426   1630,                                   !- Specific Heat {J/kg-K}
   2427   0.9,                                    !- Thermal Absorptance
   2428   0.7,                                    !- Solar Absorptance
   2429   0.7;                                    !- Visible Absorptance
   2430 
   2431 Material,
   2432   000_M11 100mm lightweight concrete,     !- Name
   2433   MediumRough,                            !- Roughness
   2434   0.1016,                                 !- Thickness {m}
   2435   0.53,                                   !- Conductivity {W/m-K}
   2436   1280,                                   !- Density {kg/m3}
   2437   840,                                    !- Specific Heat {J/kg-K}
   2438   0.9,                                    !- Thermal Absorptance
   2439   0.7,                                    !- Solar Absorptance
   2440   0.7;                                    !- Visible Absorptance
   2441 
   2442 Material,
   2443   Metal Decking,                          !- Name
   2444   MediumSmooth,                           !- Roughness
   2445   0.0015,                                 !- Thickness {m}
   2446   45.006,                                 !- Conductivity {W/m-K}
   2447   7680,                                   !- Density {kg/m3}
   2448   418.4,                                  !- Specific Heat {J/kg-K}
   2449   0.9,                                    !- Thermal Absorptance
   2450   0.7,                                    !- Solar Absorptance
   2451   0.3;                                    !- Visible Absorptance
   2452 
   2453 Material:AirGap,
   2454   000_F04 Wall air space resistance,      !- Name
   2455   0.15;                                   !- Thermal Resistance {m2-K/W}
   2456 
   2457 Material:AirGap,
   2458   000_F05 Ceiling air space resistance,   !- Name
   2459   0.18;                                   !- Thermal Resistance {m2-K/W}
   2460 
   2461 Material,
   2462   OS:Material:AirWall 1,                  !- Name
   2463   MediumSmooth,                           !- Roughness
   2464   0.01,                                   !- Thickness {m}
   2465   0.6,                                    !- Conductivity {W/m-K}
   2466   800,                                    !- Density {kg/m3}
   2467   1000,                                   !- Specific Heat {J/kg-K}
   2468   0.95,                                   !- Thermal Absorptance
   2469   0.7,                                    !- Solar Absorptance
   2470   0.7;                                    !- Visible Absorptance
   2471 
   2472 Material:NoMass,
   2473   CP02 CARPET PAD,                        !- Name
   2474   VeryRough,                              !- Roughness
   2475   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2476   0.9,                                    !- Thermal Absorptance
   2477   0.7,                                    !- Solar Absorptance
   2478   0.8;                                    !- Visible Absorptance
   2479 
   2480 Material:NoMass,
   2481   MAT-SHEATH,                             !- Name
   2482   Rough,                                  !- Roughness
   2483   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2484   0.9,                                    !- Thermal Absorptance
   2485   0.7,                                    !- Solar Absorptance
   2486   0.7;                                    !- Visible Absorptance
   2487 
   2488 WindowMaterial:Gas,
   2489   000_Air 13mm,                           !- Name
   2490   Air,                                    !- Gas Type
   2491   0.0127;                                 !- Thickness {m}
   2492 
   2493 WindowMaterial:Glazing,
   2494   000_Clear 3mm,                          !- Name
   2495   SpectralAverage,                        !- Optical Data Type
   2496   ,                                       !- Window Glass Spectral Data Set Name
   2497   0.003,                                  !- Thickness {m}
   2498   0.837,                                  !- Solar Transmittance at Normal Incidence
   2499   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2500   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2501   0.898,                                  !- Visible Transmittance at Normal Incidence
   2502   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2503   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2504   0,                                      !- Infrared Transmittance at Normal Incidence
   2505   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2506   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2507   0.9;                                    !- Conductivity {W/m-K}
   2508 
   2509 WindowMaterial:Glazing,
   2510   Theoretical Glass [207],                !- Name
   2511   SpectralAverage,                        !- Optical Data Type
   2512   ,                                       !- Window Glass Spectral Data Set Name
   2513   0.003,                                  !- Thickness {m}
   2514   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2515   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2516   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2517   0.44,                                   !- Visible Transmittance at Normal Incidence
   2518   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2519   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2520   0,                                      !- Infrared Transmittance at Normal Incidence
   2521   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2522   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2523   0.0133,                                 !- Conductivity {W/m-K}
   2524   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2525   No;                                     !- Solar Diffusing
   2526 
   2527 Construction,
   2528   000_Interior Ceiling,                   !- Name
   2529   000_M11 100mm lightweight concrete,     !- Layer 1
   2530   000_F05 Ceiling air space resistance,   !- Layer 2
   2531   000_F16 Acoustic tile;                  !- Layer 3
   2532 
   2533 Construction,
   2534   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2535   MAT-SHEATH,                             !- Layer 1
   2536   Wall Insulation [39],                   !- Layer 2
   2537   1/2IN Gypsum;                           !- Layer 3
   2538 
   2539 Construction,
   2540   000_Interior Partition,                 !- Name
   2541   000_G05 25mm wood;                      !- Layer 1
   2542 
   2543 Construction,
   2544   000_Interior Window,                    !- Name
   2545   000_Clear 3mm;                          !- Layer 1
   2546 
   2547 Construction,
   2548   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2549   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2550   CP02 CARPET PAD;                        !- Layer 2
   2551 
   2552 Construction,
   2553   000_Exterior Door,                      !- Name
   2554   000_F08 Metal surface,                  !- Layer 1
   2555   000_I01 25mm insulation board;          !- Layer 2
   2556 
   2557 Construction,
   2558   000_Exterior Window,                    !- Name
   2559   000_Clear 3mm,                          !- Layer 1
   2560   000_Air 13mm,                           !- Layer 2
   2561   000_Clear 3mm;                          !- Layer 3
   2562 
   2563 Construction,
   2564   000_Interior Wall,                      !- Name
   2565   000_G01a 19mm gypsum board,             !- Layer 1
   2566   000_F04 Wall air space resistance,      !- Layer 2
   2567   000_G01a 19mm gypsum board;             !- Layer 3
   2568 
   2569 Construction,
   2570   000_Interior Floor,                     !- Name
   2571   000_F16 Acoustic tile,                  !- Layer 1
   2572   000_F05 Ceiling air space resistance,   !- Layer 2
   2573   000_M11 100mm lightweight concrete;     !- Layer 3
   2574 
   2575 Construction,
   2576   Air_Wall,                               !- Name
   2577   OS:Material:AirWall 1;                  !- Layer 1
   2578 
   2579 Construction,
   2580   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2581   Roof Membrane,                          !- Layer 1
   2582   Roof Insulation [21],                   !- Layer 2
   2583   Metal Decking;                          !- Layer 3
   2584 
   2585 Construction,
   2586   000_Interior Door,                      !- Name
   2587   000_G05 25mm wood;                      !- Layer 1
   2588 
   2589 Construction,
   2590   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2591   Theoretical Glass [207];                !- Layer 1
   2592 
   2593 Building,
   2594   Building 1,                             !- Name
   2595   ,                                       !- North Axis {deg}
   2596   ,                                       !- Terrain
   2597   ,                                       !- Loads Convergence Tolerance Value
   2598   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2599   ,                                       !- Solar Distribution
   2600   ,                                       !- Maximum Number of Warmup Days
   2601   ;                                       !- Minimum Number of Warmup Days
   2602 
   2603 Zone,
   2604   Thermal Zone 3,                         !- Name
   2605   -0,                                     !- Direction of Relative North {deg}
   2606   3,                                      !- X Origin {m}
   2607   3,                                      !- Y Origin {m}
   2608   8,                                      !- Z Origin {m}
   2609   ,                                       !- Type
   2610   ,                                       !- Multiplier
   2611   ,                                       !- Ceiling Height {m}
   2612   ,                                       !- Volume {m3}
   2613   ,                                       !- Floor Area {m2}
   2614   ,                                       !- Zone Inside Convection Algorithm
   2615   ;                                       !- Zone Outside Convection Algorithm
   2616 
   2617 BuildingSurface:Detailed,
   2618   Surface 90,                             !- Name
   2619   Roof,                                   !- Surface Type
   2620   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2621   Thermal Zone 3,                         !- Zone Name
   2622   Outdoors,                               !- Outside Boundary Condition
   2623   ,                                       !- Outside Boundary Condition Object
   2624   SunExposed,                             !- Sun Exposure
   2625   WindExposed,                            !- Wind Exposure
   2626   ,                                       !- View Factor to Ground
   2627   ,                                       !- Number of Vertices
   2628   64.7106781186548, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2629   64.7106781186548, 64.7106781186548, 4,  !- X,Y,Z Vertex 2 {m}
   2630   0, 64.7106781186548, 4,                 !- X,Y,Z Vertex 3 {m}
   2631   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2632 
   2633 BuildingSurface:Detailed,
   2634   Surface 85,                             !- Name
   2635   Floor,                                  !- Surface Type
   2636   000_Interior Floor,                     !- Construction Name
   2637   Thermal Zone 3,                         !- Zone Name
   2638   Surface,                                !- Outside Boundary Condition
   2639   Surface 60,                             !- Outside Boundary Condition Object
   2640   NoSun,                                  !- Sun Exposure
   2641   NoWind,                                 !- Wind Exposure
   2642   ,                                       !- View Factor to Ground
   2643   ,                                       !- Number of Vertices
   2644   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2645   0, 64.7106781186548, 0,                 !- X,Y,Z Vertex 2 {m}
   2646   64.7106781186548, 64.7106781186548, 0,  !- X,Y,Z Vertex 3 {m}
   2647   64.7106781186548, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   2648 
   2649 BuildingSurface:Detailed,
   2650   Surface 89,                             !- Name
   2651   Wall,                                   !- Surface Type
   2652   000_Interior Wall,                      !- Construction Name
   2653   Thermal Zone 3,                         !- Zone Name
   2654   Surface,                                !- Outside Boundary Condition
   2655   Surface 82,                             !- Outside Boundary Condition Object
   2656   NoSun,                                  !- Sun Exposure
   2657   NoWind,                                 !- Wind Exposure
   2658   ,                                       !- View Factor to Ground
   2659   ,                                       !- Number of Vertices
   2660   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2661   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2662   64.7106781186548, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2663   64.7106781186548, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2664 
   2665 BuildingSurface:Detailed,
   2666   Surface 88,                             !- Name
   2667   Wall,                                   !- Surface Type
   2668   000_Interior Wall,                      !- Construction Name
   2669   Thermal Zone 3,                         !- Zone Name
   2670   Surface,                                !- Outside Boundary Condition
   2671   Surface 76,                             !- Outside Boundary Condition Object
   2672   NoSun,                                  !- Sun Exposure
   2673   NoWind,                                 !- Wind Exposure
   2674   ,                                       !- View Factor to Ground
   2675   ,                                       !- Number of Vertices
   2676   64.7106781186548, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2677   64.7106781186548, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2678   64.7106781186548, 64.7106781186548, 0,  !- X,Y,Z Vertex 3 {m}
   2679   64.7106781186548, 64.7106781186548, 4;  !- X,Y,Z Vertex 4 {m}
   2680 
   2681 BuildingSurface:Detailed,
   2682   Surface 87,                             !- Name
   2683   Wall,                                   !- Surface Type
   2684   000_Interior Wall,                      !- Construction Name
   2685   Thermal Zone 3,                         !- Zone Name
   2686   Surface,                                !- Outside Boundary Condition
   2687   Surface 70,                             !- Outside Boundary Condition Object
   2688   NoSun,                                  !- Sun Exposure
   2689   NoWind,                                 !- Wind Exposure
   2690   ,                                       !- View Factor to Ground
   2691   ,                                       !- Number of Vertices
   2692   64.7106781186548, 64.7106781186548, 4,  !- X,Y,Z Vertex 1 {m}
   2693   64.7106781186548, 64.7106781186548, 0,  !- X,Y,Z Vertex 2 {m}
   2694   0, 64.7106781186548, 0,                 !- X,Y,Z Vertex 3 {m}
   2695   0, 64.7106781186548, 4;                 !- X,Y,Z Vertex 4 {m}
   2696 
   2697 BuildingSurface:Detailed,
   2698   Surface 86,                             !- Name
   2699   Wall,                                   !- Surface Type
   2700   000_Interior Wall,                      !- Construction Name
   2701   Thermal Zone 3,                         !- Zone Name
   2702   Surface,                                !- Outside Boundary Condition
   2703   Surface 64,                             !- Outside Boundary Condition Object
   2704   NoSun,                                  !- Sun Exposure
   2705   NoWind,                                 !- Wind Exposure
   2706   ,                                       !- View Factor to Ground
   2707   ,                                       !- Number of Vertices
   2708   0, 64.7106781186548, 4,                 !- X,Y,Z Vertex 1 {m}
   2709   0, 64.7106781186548, 0,                 !- X,Y,Z Vertex 2 {m}
   2710   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2711   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2712 
   2713 ZoneControl:Thermostat,
   2714   Thermal Zone 3 Thermostat,              !- Name
   2715   Thermal Zone 3,                         !- Zone or ZoneList Name
   2716   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   2717   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2718   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2719 
   2720 Schedule:Compact,
   2721   Thermal Zone 3 Thermostat Schedule,     !- Name
   2722   ,                                       !- Schedule Type Limits Name
   2723   Through: 12/31,                         !- Field 1
   2724   For: AllDays,                           !- Field 2
   2725   Until: 24:00,                           !- Field 3
   2726   4;                                      !- Field 4
   2727 
   2728 ThermostatSetpoint:DualSetpoint,
   2729   Thermostat Setpoint Dual Setpoint 1,    !- Name
   2730   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   2731   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   2732 
   2733 ZoneHVAC:EquipmentConnections,
   2734   Thermal Zone 3,                         !- Zone Name
   2735   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   2736   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   2737   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2738   Node 3,                                 !- Zone Air Node Name
   2739   Node 93;                                !- Zone Return Air Node Name
   2740 
   2741 NodeList,
   2742   Port List 5,                            !- Name
   2743   Node 92;                                !- Node Name 1
   2744 
   2745 ZoneHVAC:EquipmentList,
   2746   Zone HVAC Equipment List 3,             !- Name
   2747   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2748   ZoneHVAC:AirDistributionUnit {26625e8c-07b8-4d73-9d0e-279073804c6b}, !- Zone Equipment Name 1
   2749   1,                                      !- Zone Equipment Cooling Sequence 1
   2750   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2751 
   2752 Sizing:Zone,
   2753   Thermal Zone 3,                         !- Zone or ZoneList Name
   2754   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2755   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2756   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2757   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2758   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2759   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2760   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2761   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2762   ,                                       !- Design Specification Outdoor Air Object Name
   2763   ,                                       !- Zone Heating Sizing Factor
   2764   ,                                       !- Zone Cooling Sizing Factor
   2765   DesignDay,                              !- Cooling Design Air Flow Method
   2766   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2767   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2768   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2769   0,                                      !- Cooling Minimum Air Flow Fraction
   2770   DesignDay,                              !- Heating Design Air Flow Method
   2771   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2772   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2773   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2774   0.3;                                    !- Heating Maximum Air Flow Fraction
   2775 
   2776 DesignSpecification:ZoneAirDistribution,
   2777   {652c36ef-6290-4ece-8932-c59e39bb79f1}, !- Name
   2778   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2779   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2780 
   2781 Zone,
   2782   Thermal Zone 14,                        !- Name
   2783   -0,                                     !- Direction of Relative North {deg}
   2784   67.7106781186548,                       !- X Origin {m}
   2785   3,                                      !- Y Origin {m}
   2786   0,                                      !- Z Origin {m}
   2787   ,                                       !- Type
   2788   ,                                       !- Multiplier
   2789   ,                                       !- Ceiling Height {m}
   2790   ,                                       !- Volume {m3}
   2791   ,                                       !- Floor Area {m2}
   2792   ,                                       !- Zone Inside Convection Algorithm
   2793   ;                                       !- Zone Outside Convection Algorithm
   2794 
   2795 BuildingSurface:Detailed,
   2796   Surface 14,                             !- Name
   2797   Wall,                                   !- Surface Type
   2798   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2799   Thermal Zone 14,                        !- Zone Name
   2800   Outdoors,                               !- Outside Boundary Condition
   2801   ,                                       !- Outside Boundary Condition Object
   2802   SunExposed,                             !- Sun Exposure
   2803   WindExposed,                            !- Wind Exposure
   2804   ,                                       !- View Factor to Ground
   2805   ,                                       !- Number of Vertices
   2806   3.00000000000004, -3, 4,                !- X,Y,Z Vertex 1 {m}
   2807   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 2 {m}
   2808   3.00000000000004, 67.7106781186548, 0,  !- X,Y,Z Vertex 3 {m}
   2809   3.00000000000004, 67.7106781186548, 4;  !- X,Y,Z Vertex 4 {m}
   2810 
   2811 FenestrationSurface:Detailed,
   2812   Sub Surface 3,                          !- Name
   2813   Window,                                 !- Surface Type
   2814   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2815   Surface 14,                             !- Building Surface Name
   2816   ,                                       !- Outside Boundary Condition Object
   2817   ,                                       !- View Factor to Ground
   2818   ,                                       !- Shading Control Name
   2819   ,                                       !- Frame and Divider Name
   2820   ,                                       !- Multiplier
   2821   ,                                       !- Number of Vertices
   2822   3.00000000000004, -2.9746, 1.800575149591, !- X,Y,Z Vertex 1 {m}
   2823   3.00000000000004, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   2824   3.00000000000004, 67.6852781186548, 1,  !- X,Y,Z Vertex 3 {m}
   2825   3.00000000000004, 67.6852781186548, 1.800575149591; !- X,Y,Z Vertex 4 {m}
   2826 
   2827 BuildingSurface:Detailed,
   2828   Surface 15,                             !- Name
   2829   Wall,                                   !- Surface Type
   2830   000_Interior Wall,                      !- Construction Name
   2831   Thermal Zone 14,                        !- Zone Name
   2832   Surface,                                !- Outside Boundary Condition
   2833   Surface 23,                             !- Outside Boundary Condition Object
   2834   NoSun,                                  !- Sun Exposure
   2835   NoWind,                                 !- Wind Exposure
   2836   ,                                       !- View Factor to Ground
   2837   ,                                       !- Number of Vertices
   2838   4.2632564145606e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   2839   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   2840   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 3 {m}
   2841   3.00000000000004, -3, 4;                !- X,Y,Z Vertex 4 {m}
   2842 
   2843 BuildingSurface:Detailed,
   2844   Surface 16,                             !- Name
   2845   Wall,                                   !- Surface Type
   2846   000_Interior Wall,                      !- Construction Name
   2847   Thermal Zone 14,                        !- Zone Name
   2848   Surface,                                !- Outside Boundary Condition
   2849   Surface 28,                             !- Outside Boundary Condition Object
   2850   NoSun,                                  !- Sun Exposure
   2851   NoWind,                                 !- Wind Exposure
   2852   ,                                       !- View Factor to Ground
   2853   ,                                       !- Number of Vertices
   2854   4.2632564145606e-14, 64.7106781186548, 4, !- X,Y,Z Vertex 1 {m}
   2855   4.2632564145606e-14, 64.7106781186548, 0, !- X,Y,Z Vertex 2 {m}
   2856   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   2857   4.2632564145606e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   2858 
   2859 BuildingSurface:Detailed,
   2860   Surface 13,                             !- Name
   2861   Floor,                                  !- Surface Type
   2862   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2863   Thermal Zone 14,                        !- Zone Name
   2864   Ground,                                 !- Outside Boundary Condition
   2865   ,                                       !- Outside Boundary Condition Object
   2866   NoSun,                                  !- Sun Exposure
   2867   NoWind,                                 !- Wind Exposure
   2868   ,                                       !- View Factor to Ground
   2869   ,                                       !- Number of Vertices
   2870   3.00000000000004, 67.7106781186548, 0,  !- X,Y,Z Vertex 1 {m}
   2871   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 2 {m}
   2872   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   2873   4.2632564145606e-14, 64.7106781186548, 0; !- X,Y,Z Vertex 4 {m}
   2874 
   2875 BuildingSurface:Detailed,
   2876   Surface 18,                             !- Name
   2877   Ceiling,                                !- Surface Type
   2878   000_Interior Ceiling,                   !- Construction Name
   2879   Thermal Zone 14,                        !- Zone Name
   2880   Surface,                                !- Outside Boundary Condition
   2881   Surface 43,                             !- Outside Boundary Condition Object
   2882   NoSun,                                  !- Sun Exposure
   2883   NoWind,                                 !- Wind Exposure
   2884   ,                                       !- View Factor to Ground
   2885   ,                                       !- Number of Vertices
   2886   4.2632564145606e-14, 64.7106781186548, 4, !- X,Y,Z Vertex 1 {m}
   2887   4.2632564145606e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   2888   3.00000000000004, -3, 4,                !- X,Y,Z Vertex 3 {m}
   2889   3.00000000000004, 67.7106781186548, 4;  !- X,Y,Z Vertex 4 {m}
   2890 
   2891 BuildingSurface:Detailed,
   2892   Surface 17,                             !- Name
   2893   Wall,                                   !- Surface Type
   2894   000_Interior Wall,                      !- Construction Name
   2895   Thermal Zone 14,                        !- Zone Name
   2896   Surface,                                !- Outside Boundary Condition
   2897   Surface 9,                              !- Outside Boundary Condition Object
   2898   NoSun,                                  !- Sun Exposure
   2899   NoWind,                                 !- Wind Exposure
   2900   ,                                       !- View Factor to Ground
   2901   ,                                       !- Number of Vertices
   2902   3.00000000000004, 67.7106781186548, 4,  !- X,Y,Z Vertex 1 {m}
   2903   3.00000000000004, 67.7106781186548, 0,  !- X,Y,Z Vertex 2 {m}
   2904   4.2632564145606e-14, 64.7106781186548, 0, !- X,Y,Z Vertex 3 {m}
   2905   4.2632564145606e-14, 64.7106781186548, 4; !- X,Y,Z Vertex 4 {m}
   2906 
   2907 ZoneControl:Thermostat,
   2908   Thermal Zone 14 Thermostat,             !- Name
   2909   Thermal Zone 14,                        !- Zone or ZoneList Name
   2910   Thermal Zone 14 Thermostat Schedule,    !- Control Type Schedule Name
   2911   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2912   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2913 
   2914 Schedule:Compact,
   2915   Thermal Zone 14 Thermostat Schedule,    !- Name
   2916   ,                                       !- Schedule Type Limits Name
   2917   Through: 12/31,                         !- Field 1
   2918   For: AllDays,                           !- Field 2
   2919   Until: 24:00,                           !- Field 3
   2920   4;                                      !- Field 4
   2921 
   2922 ZoneHVAC:EquipmentConnections,
   2923   Thermal Zone 14,                        !- Zone Name
   2924   Zone HVAC Equipment List 14,            !- Zone Conditioning Equipment List Name
   2925   Port List 27,                           !- Zone Air Inlet Node or NodeList Name
   2926   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2927   Node 14,                                !- Zone Air Node Name
   2928   Node 73;                                !- Zone Return Air Node Name
   2929 
   2930 NodeList,
   2931   Port List 27,                           !- Name
   2932   Node 72;                                !- Node Name 1
   2933 
   2934 ZoneHVAC:EquipmentList,
   2935   Zone HVAC Equipment List 14,            !- Name
   2936   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2937   ZoneHVAC:AirDistributionUnit {6d0c1644-07ba-41e6-bbce-9b883ccf1ce2}, !- Zone Equipment Name 1
   2938   1,                                      !- Zone Equipment Cooling Sequence 1
   2939   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2940 
   2941 Sizing:Zone,
   2942   Thermal Zone 14,                        !- Zone or ZoneList Name
   2943   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2944   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2945   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2946   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2947   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2948   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2949   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2950   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2951   ,                                       !- Design Specification Outdoor Air Object Name
   2952   ,                                       !- Zone Heating Sizing Factor
   2953   ,                                       !- Zone Cooling Sizing Factor
   2954   DesignDay,                              !- Cooling Design Air Flow Method
   2955   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2956   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2957   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2958   0,                                      !- Cooling Minimum Air Flow Fraction
   2959   DesignDay,                              !- Heating Design Air Flow Method
   2960   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2961   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2962   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2963   0.3;                                    !- Heating Maximum Air Flow Fraction
   2964 
   2965 DesignSpecification:ZoneAirDistribution,
   2966   {6f10f83e-2568-425c-aff0-12336a0f0c8f}, !- Name
   2967   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2968   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2969 
   2970 Zone,
   2971   Thermal Zone 15,                        !- Name
   2972   -0,                                     !- Direction of Relative North {deg}
   2973   67.7106781186548,                       !- X Origin {m}
   2974   3,                                      !- Y Origin {m}
   2975   4,                                      !- Z Origin {m}
   2976   ,                                       !- Type
   2977   ,                                       !- Multiplier
   2978   ,                                       !- Ceiling Height {m}
   2979   ,                                       !- Volume {m3}
   2980   ,                                       !- Floor Area {m2}
   2981   ,                                       !- Zone Inside Convection Algorithm
   2982   ;                                       !- Zone Outside Convection Algorithm
   2983 
   2984 BuildingSurface:Detailed,
   2985   Surface 45,                             !- Name
   2986   Wall,                                   !- Surface Type
   2987   000_Interior Wall,                      !- Construction Name
   2988   Thermal Zone 15,                        !- Zone Name
   2989   Surface,                                !- Outside Boundary Condition
   2990   Surface 53,                             !- Outside Boundary Condition Object
   2991   NoSun,                                  !- Sun Exposure
   2992   NoWind,                                 !- Wind Exposure
   2993   ,                                       !- View Factor to Ground
   2994   ,                                       !- Number of Vertices
   2995   4.2632564145606e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   2996   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   2997   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 3 {m}
   2998   3.00000000000004, -3, 4;                !- X,Y,Z Vertex 4 {m}
   2999 
   3000 BuildingSurface:Detailed,
   3001   Surface 47,                             !- Name
   3002   Wall,                                   !- Surface Type
   3003   000_Interior Wall,                      !- Construction Name
   3004   Thermal Zone 15,                        !- Zone Name
   3005   Surface,                                !- Outside Boundary Condition
   3006   Surface 39,                             !- Outside Boundary Condition Object
   3007   NoSun,                                  !- Sun Exposure
   3008   NoWind,                                 !- Wind Exposure
   3009   ,                                       !- View Factor to Ground
   3010   ,                                       !- Number of Vertices
   3011   3.00000000000004, 67.7106781186548, 4,  !- X,Y,Z Vertex 1 {m}
   3012   3.00000000000004, 67.7106781186548, 0,  !- X,Y,Z Vertex 2 {m}
   3013   4.2632564145606e-14, 64.7106781186548, 0, !- X,Y,Z Vertex 3 {m}
   3014   4.2632564145606e-14, 64.7106781186548, 4; !- X,Y,Z Vertex 4 {m}
   3015 
   3016 BuildingSurface:Detailed,
   3017   Surface 46,                             !- Name
   3018   Wall,                                   !- Surface Type
   3019   000_Interior Wall,                      !- Construction Name
   3020   Thermal Zone 15,                        !- Zone Name
   3021   Surface,                                !- Outside Boundary Condition
   3022   Surface 58,                             !- Outside Boundary Condition Object
   3023   NoSun,                                  !- Sun Exposure
   3024   NoWind,                                 !- Wind Exposure
   3025   ,                                       !- View Factor to Ground
   3026   ,                                       !- Number of Vertices
   3027   4.2632564145606e-14, 64.7106781186548, 4, !- X,Y,Z Vertex 1 {m}
   3028   4.2632564145606e-14, 64.7106781186548, 0, !- X,Y,Z Vertex 2 {m}
   3029   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   3030   4.2632564145606e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   3031 
   3032 BuildingSurface:Detailed,
   3033   Surface 43,                             !- Name
   3034   Floor,                                  !- Surface Type
   3035   000_Interior Floor,                     !- Construction Name
   3036   Thermal Zone 15,                        !- Zone Name
   3037   Surface,                                !- Outside Boundary Condition
   3038   Surface 18,                             !- Outside Boundary Condition Object
   3039   NoSun,                                  !- Sun Exposure
   3040   NoWind,                                 !- Wind Exposure
   3041   ,                                       !- View Factor to Ground
   3042   ,                                       !- Number of Vertices
   3043   3.00000000000004, 67.7106781186548, 0,  !- X,Y,Z Vertex 1 {m}
   3044   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3045   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   3046   4.2632564145606e-14, 64.7106781186548, 0; !- X,Y,Z Vertex 4 {m}
   3047 
   3048 BuildingSurface:Detailed,
   3049   Surface 48,                             !- Name
   3050   Ceiling,                                !- Surface Type
   3051   000_Interior Ceiling,                   !- Construction Name
   3052   Thermal Zone 15,                        !- Zone Name
   3053   Surface,                                !- Outside Boundary Condition
   3054   Surface 73,                             !- Outside Boundary Condition Object
   3055   NoSun,                                  !- Sun Exposure
   3056   NoWind,                                 !- Wind Exposure
   3057   ,                                       !- View Factor to Ground
   3058   ,                                       !- Number of Vertices
   3059   4.2632564145606e-14, 64.7106781186548, 4, !- X,Y,Z Vertex 1 {m}
   3060   4.2632564145606e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   3061   3.00000000000004, -3, 4,                !- X,Y,Z Vertex 3 {m}
   3062   3.00000000000004, 67.7106781186548, 4;  !- X,Y,Z Vertex 4 {m}
   3063 
   3064 BuildingSurface:Detailed,
   3065   Surface 44,                             !- Name
   3066   Wall,                                   !- Surface Type
   3067   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3068   Thermal Zone 15,                        !- Zone Name
   3069   Outdoors,                               !- Outside Boundary Condition
   3070   ,                                       !- Outside Boundary Condition Object
   3071   SunExposed,                             !- Sun Exposure
   3072   WindExposed,                            !- Wind Exposure
   3073   ,                                       !- View Factor to Ground
   3074   ,                                       !- Number of Vertices
   3075   3.00000000000004, -3, 4,                !- X,Y,Z Vertex 1 {m}
   3076   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3077   3.00000000000004, 67.7106781186548, 0,  !- X,Y,Z Vertex 3 {m}
   3078   3.00000000000004, 67.7106781186548, 4;  !- X,Y,Z Vertex 4 {m}
   3079 
   3080 FenestrationSurface:Detailed,
   3081   Sub Surface 7,                          !- Name
   3082   Window,                                 !- Surface Type
   3083   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3084   Surface 44,                             !- Building Surface Name
   3085   ,                                       !- Outside Boundary Condition Object
   3086   ,                                       !- View Factor to Ground
   3087   ,                                       !- Shading Control Name
   3088   ,                                       !- Frame and Divider Name
   3089   ,                                       !- Multiplier
   3090   ,                                       !- Number of Vertices
   3091   3.00000000000004, -2.9746, 1.800575149591, !- X,Y,Z Vertex 1 {m}
   3092   3.00000000000004, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   3093   3.00000000000004, 67.6852781186548, 1,  !- X,Y,Z Vertex 3 {m}
   3094   3.00000000000004, 67.6852781186548, 1.800575149591; !- X,Y,Z Vertex 4 {m}
   3095 
   3096 ZoneControl:Thermostat,
   3097   Thermal Zone 15 Thermostat,             !- Name
   3098   Thermal Zone 15,                        !- Zone or ZoneList Name
   3099   Thermal Zone 15 Thermostat Schedule,    !- Control Type Schedule Name
   3100   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3101   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3102 
   3103 Schedule:Compact,
   3104   Thermal Zone 15 Thermostat Schedule,    !- Name
   3105   ,                                       !- Schedule Type Limits Name
   3106   Through: 12/31,                         !- Field 1
   3107   For: AllDays,                           !- Field 2
   3108   Until: 24:00,                           !- Field 3
   3109   4;                                      !- Field 4
   3110 
   3111 ZoneHVAC:EquipmentConnections,
   3112   Thermal Zone 15,                        !- Zone Name
   3113   Zone HVAC Equipment List 15,            !- Zone Conditioning Equipment List Name
   3114   Port List 29,                           !- Zone Air Inlet Node or NodeList Name
   3115   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3116   Node 15,                                !- Zone Air Node Name
   3117   Node 98;                                !- Zone Return Air Node Name
   3118 
   3119 NodeList,
   3120   Port List 29,                           !- Name
   3121   Node 97;                                !- Node Name 1
   3122 
   3123 ZoneHVAC:EquipmentList,
   3124   Zone HVAC Equipment List 15,            !- Name
   3125   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3126   ZoneHVAC:AirDistributionUnit {67adbc57-3633-4c34-bb33-0314033935ec}, !- Zone Equipment Name 1
   3127   1,                                      !- Zone Equipment Cooling Sequence 1
   3128   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3129 
   3130 Sizing:Zone,
   3131   Thermal Zone 15,                        !- Zone or ZoneList Name
   3132   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3133   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3134   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3135   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3136   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3137   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3138   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3139   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3140   ,                                       !- Design Specification Outdoor Air Object Name
   3141   ,                                       !- Zone Heating Sizing Factor
   3142   ,                                       !- Zone Cooling Sizing Factor
   3143   DesignDay,                              !- Cooling Design Air Flow Method
   3144   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3145   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3146   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3147   0,                                      !- Cooling Minimum Air Flow Fraction
   3148   DesignDay,                              !- Heating Design Air Flow Method
   3149   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3150   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3151   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3152   0.3;                                    !- Heating Maximum Air Flow Fraction
   3153 
   3154 DesignSpecification:ZoneAirDistribution,
   3155   {245745d3-e99a-4204-9483-7088b41e096a}, !- Name
   3156   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3157   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3158 
   3159 Zone,
   3160   Thermal Zone 1,                         !- Name
   3161   -0,                                     !- Direction of Relative North {deg}
   3162   67.7106781186548,                       !- X Origin {m}
   3163   3,                                      !- Y Origin {m}
   3164   8,                                      !- Z Origin {m}
   3165   ,                                       !- Type
   3166   ,                                       !- Multiplier
   3167   ,                                       !- Ceiling Height {m}
   3168   ,                                       !- Volume {m3}
   3169   ,                                       !- Floor Area {m2}
   3170   ,                                       !- Zone Inside Convection Algorithm
   3171   ;                                       !- Zone Outside Convection Algorithm
   3172 
   3173 BuildingSurface:Detailed,
   3174   Surface 78,                             !- Name
   3175   Roof,                                   !- Surface Type
   3176   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3177   Thermal Zone 1,                         !- Zone Name
   3178   Outdoors,                               !- Outside Boundary Condition
   3179   ,                                       !- Outside Boundary Condition Object
   3180   SunExposed,                             !- Sun Exposure
   3181   WindExposed,                            !- Wind Exposure
   3182   ,                                       !- View Factor to Ground
   3183   ,                                       !- Number of Vertices
   3184   4.2632564145606e-14, 64.7106781186548, 4, !- X,Y,Z Vertex 1 {m}
   3185   4.2632564145606e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   3186   3.00000000000004, -3, 4,                !- X,Y,Z Vertex 3 {m}
   3187   3.00000000000004, 67.7106781186548, 4;  !- X,Y,Z Vertex 4 {m}
   3188 
   3189 BuildingSurface:Detailed,
   3190   Surface 77,                             !- Name
   3191   Wall,                                   !- Surface Type
   3192   000_Interior Wall,                      !- Construction Name
   3193   Thermal Zone 1,                         !- Zone Name
   3194   Surface,                                !- Outside Boundary Condition
   3195   Surface 69,                             !- Outside Boundary Condition Object
   3196   NoSun,                                  !- Sun Exposure
   3197   NoWind,                                 !- Wind Exposure
   3198   ,                                       !- View Factor to Ground
   3199   ,                                       !- Number of Vertices
   3200   3.00000000000004, 67.7106781186548, 4,  !- X,Y,Z Vertex 1 {m}
   3201   3.00000000000004, 67.7106781186548, 0,  !- X,Y,Z Vertex 2 {m}
   3202   4.2632564145606e-14, 64.7106781186548, 0, !- X,Y,Z Vertex 3 {m}
   3203   4.2632564145606e-14, 64.7106781186548, 4; !- X,Y,Z Vertex 4 {m}
   3204 
   3205 BuildingSurface:Detailed,
   3206   Surface 74,                             !- Name
   3207   Wall,                                   !- Surface Type
   3208   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3209   Thermal Zone 1,                         !- Zone Name
   3210   Outdoors,                               !- Outside Boundary Condition
   3211   ,                                       !- Outside Boundary Condition Object
   3212   SunExposed,                             !- Sun Exposure
   3213   WindExposed,                            !- Wind Exposure
   3214   ,                                       !- View Factor to Ground
   3215   ,                                       !- Number of Vertices
   3216   3.00000000000004, -3, 4,                !- X,Y,Z Vertex 1 {m}
   3217   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3218   3.00000000000004, 67.7106781186548, 0,  !- X,Y,Z Vertex 3 {m}
   3219   3.00000000000004, 67.7106781186548, 4;  !- X,Y,Z Vertex 4 {m}
   3220 
   3221 FenestrationSurface:Detailed,
   3222   Sub Surface 2,                          !- Name
   3223   Window,                                 !- Surface Type
   3224   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3225   Surface 74,                             !- Building Surface Name
   3226   ,                                       !- Outside Boundary Condition Object
   3227   ,                                       !- View Factor to Ground
   3228   ,                                       !- Shading Control Name
   3229   ,                                       !- Frame and Divider Name
   3230   ,                                       !- Multiplier
   3231   ,                                       !- Number of Vertices
   3232   3.00000000000004, -2.9746, 1.800575149591, !- X,Y,Z Vertex 1 {m}
   3233   3.00000000000004, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   3234   3.00000000000004, 67.6852781186548, 1,  !- X,Y,Z Vertex 3 {m}
   3235   3.00000000000004, 67.6852781186548, 1.800575149591; !- X,Y,Z Vertex 4 {m}
   3236 
   3237 BuildingSurface:Detailed,
   3238   Surface 73,                             !- Name
   3239   Floor,                                  !- Surface Type
   3240   000_Interior Floor,                     !- Construction Name
   3241   Thermal Zone 1,                         !- Zone Name
   3242   Surface,                                !- Outside Boundary Condition
   3243   Surface 48,                             !- Outside Boundary Condition Object
   3244   NoSun,                                  !- Sun Exposure
   3245   NoWind,                                 !- Wind Exposure
   3246   ,                                       !- View Factor to Ground
   3247   ,                                       !- Number of Vertices
   3248   3.00000000000004, 67.7106781186548, 0,  !- X,Y,Z Vertex 1 {m}
   3249   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3250   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   3251   4.2632564145606e-14, 64.7106781186548, 0; !- X,Y,Z Vertex 4 {m}
   3252 
   3253 BuildingSurface:Detailed,
   3254   Surface 75,                             !- Name
   3255   Wall,                                   !- Surface Type
   3256   000_Interior Wall,                      !- Construction Name
   3257   Thermal Zone 1,                         !- Zone Name
   3258   Surface,                                !- Outside Boundary Condition
   3259   Surface 83,                             !- Outside Boundary Condition Object
   3260   NoSun,                                  !- Sun Exposure
   3261   NoWind,                                 !- Wind Exposure
   3262   ,                                       !- View Factor to Ground
   3263   ,                                       !- Number of Vertices
   3264   4.2632564145606e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   3265   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   3266   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 3 {m}
   3267   3.00000000000004, -3, 4;                !- X,Y,Z Vertex 4 {m}
   3268 
   3269 BuildingSurface:Detailed,
   3270   Surface 76,                             !- Name
   3271   Wall,                                   !- Surface Type
   3272   000_Interior Wall,                      !- Construction Name
   3273   Thermal Zone 1,                         !- Zone Name
   3274   Surface,                                !- Outside Boundary Condition
   3275   Surface 88,                             !- Outside Boundary Condition Object
   3276   NoSun,                                  !- Sun Exposure
   3277   NoWind,                                 !- Wind Exposure
   3278   ,                                       !- View Factor to Ground
   3279   ,                                       !- Number of Vertices
   3280   4.2632564145606e-14, 64.7106781186548, 4, !- X,Y,Z Vertex 1 {m}
   3281   4.2632564145606e-14, 64.7106781186548, 0, !- X,Y,Z Vertex 2 {m}
   3282   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   3283   4.2632564145606e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   3284 
   3285 ZoneControl:Thermostat,
   3286   Thermal Zone 1 Thermostat,              !- Name
   3287   Thermal Zone 1,                         !- Zone or ZoneList Name
   3288   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   3289   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3290   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3291 
   3292 Schedule:Compact,
   3293   Thermal Zone 1 Thermostat Schedule,     !- Name
   3294   ,                                       !- Schedule Type Limits Name
   3295   Through: 12/31,                         !- Field 1
   3296   For: AllDays,                           !- Field 2
   3297   Until: 24:00,                           !- Field 3
   3298   4;                                      !- Field 4
   3299 
   3300 ZoneHVAC:EquipmentConnections,
   3301   Thermal Zone 1,                         !- Zone Name
   3302   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   3303   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   3304   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3305   Node 1,                                 !- Zone Air Node Name
   3306   Node 38;                                !- Zone Return Air Node Name
   3307 
   3308 NodeList,
   3309   Port List 1,                            !- Name
   3310   Node 20;                                !- Node Name 1
   3311 
   3312 ZoneHVAC:EquipmentList,
   3313   Zone HVAC Equipment List 1,             !- Name
   3314   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3315   ZoneHVAC:AirDistributionUnit {c69c03b7-2361-44be-87b7-4fad38c35a75}, !- Zone Equipment Name 1
   3316   1,                                      !- Zone Equipment Cooling Sequence 1
   3317   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3318 
   3319 Sizing:Zone,
   3320   Thermal Zone 1,                         !- Zone or ZoneList Name
   3321   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3322   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3323   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3324   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3325   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3326   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3327   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3328   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3329   ,                                       !- Design Specification Outdoor Air Object Name
   3330   ,                                       !- Zone Heating Sizing Factor
   3331   ,                                       !- Zone Cooling Sizing Factor
   3332   DesignDay,                              !- Cooling Design Air Flow Method
   3333   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3334   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3335   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3336   0,                                      !- Cooling Minimum Air Flow Fraction
   3337   DesignDay,                              !- Heating Design Air Flow Method
   3338   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3339   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3340   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3341   0.3;                                    !- Heating Maximum Air Flow Fraction
   3342 
   3343 DesignSpecification:ZoneAirDistribution,
   3344   {1945233a-9035-4d42-8f3d-82515166aeab}, !- Name
   3345   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3346   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3347 
   3348 Zone,
   3349   Thermal Zone 12,                        !- Name
   3350   -0,                                     !- Direction of Relative North {deg}
   3351   3,                                      !- X Origin {m}
   3352   67.7106781186548,                       !- Y Origin {m}
   3353   4,                                      !- Z Origin {m}
   3354   ,                                       !- Type
   3355   ,                                       !- Multiplier
   3356   ,                                       !- Ceiling Height {m}
   3357   ,                                       !- Volume {m3}
   3358   ,                                       !- Floor Area {m2}
   3359   ,                                       !- Zone Inside Convection Algorithm
   3360   ;                                       !- Zone Outside Convection Algorithm
   3361 
   3362 BuildingSurface:Detailed,
   3363   Surface 40,                             !- Name
   3364   Wall,                                   !- Surface Type
   3365   000_Interior Wall,                      !- Construction Name
   3366   Thermal Zone 12,                        !- Zone Name
   3367   Surface,                                !- Outside Boundary Condition
   3368   Surface 57,                             !- Outside Boundary Condition Object
   3369   NoSun,                                  !- Sun Exposure
   3370   NoWind,                                 !- Wind Exposure
   3371   ,                                       !- View Factor to Ground
   3372   ,                                       !- Number of Vertices
   3373   0, 4.2632564145606e-14, 4,              !- X,Y,Z Vertex 1 {m}
   3374   0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
   3375   64.7106781186548, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
   3376   64.7106781186548, 4.2632564145606e-14, 4; !- X,Y,Z Vertex 4 {m}
   3377 
   3378 BuildingSurface:Detailed,
   3379   Surface 39,                             !- Name
   3380   Wall,                                   !- Surface Type
   3381   000_Interior Wall,                      !- Construction Name
   3382   Thermal Zone 12,                        !- Zone Name
   3383   Surface,                                !- Outside Boundary Condition
   3384   Surface 47,                             !- Outside Boundary Condition Object
   3385   NoSun,                                  !- Sun Exposure
   3386   NoWind,                                 !- Wind Exposure
   3387   ,                                       !- View Factor to Ground
   3388   ,                                       !- Number of Vertices
   3389   64.7106781186548, 4.2632564145606e-14, 4, !- X,Y,Z Vertex 1 {m}
   3390   64.7106781186548, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
   3391   67.7106781186548, 3.00000000000004, 0,  !- X,Y,Z Vertex 3 {m}
   3392   67.7106781186548, 3.00000000000004, 4;  !- X,Y,Z Vertex 4 {m}
   3393 
   3394 BuildingSurface:Detailed,
   3395   Surface 41,                             !- Name
   3396   Wall,                                   !- Surface Type
   3397   000_Interior Wall,                      !- Construction Name
   3398   Thermal Zone 12,                        !- Zone Name
   3399   Surface,                                !- Outside Boundary Condition
   3400   Surface 33,                             !- Outside Boundary Condition Object
   3401   NoSun,                                  !- Sun Exposure
   3402   NoWind,                                 !- Wind Exposure
   3403   ,                                       !- View Factor to Ground
   3404   ,                                       !- Number of Vertices
   3405   -3, 3.00000000000004, 4,                !- X,Y,Z Vertex 1 {m}
   3406   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 2 {m}
   3407   0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
   3408   0, 4.2632564145606e-14, 4;              !- X,Y,Z Vertex 4 {m}
   3409 
   3410 BuildingSurface:Detailed,
   3411   Surface 37,                             !- Name
   3412   Floor,                                  !- Surface Type
   3413   000_Interior Floor,                     !- Construction Name
   3414   Thermal Zone 12,                        !- Zone Name
   3415   Surface,                                !- Outside Boundary Condition
   3416   Surface 12,                             !- Outside Boundary Condition Object
   3417   NoSun,                                  !- Sun Exposure
   3418   NoWind,                                 !- Wind Exposure
   3419   ,                                       !- View Factor to Ground
   3420   ,                                       !- Number of Vertices
   3421   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 1 {m}
   3422   67.7106781186548, 3.00000000000004, 0,  !- X,Y,Z Vertex 2 {m}
   3423   64.7106781186548, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
   3424   0, 4.2632564145606e-14, 0;              !- X,Y,Z Vertex 4 {m}
   3425 
   3426 BuildingSurface:Detailed,
   3427   Surface 42,                             !- Name
   3428   Ceiling,                                !- Surface Type
   3429   000_Interior Ceiling,                   !- Construction Name
   3430   Thermal Zone 12,                        !- Zone Name
   3431   Surface,                                !- Outside Boundary Condition
   3432   Surface 67,                             !- Outside Boundary Condition Object
   3433   NoSun,                                  !- Sun Exposure
   3434   NoWind,                                 !- Wind Exposure
   3435   ,                                       !- View Factor to Ground
   3436   ,                                       !- Number of Vertices
   3437   0, 4.2632564145606e-14, 4,              !- X,Y,Z Vertex 1 {m}
   3438   64.7106781186548, 4.2632564145606e-14, 4, !- X,Y,Z Vertex 2 {m}
   3439   67.7106781186548, 3.00000000000004, 4,  !- X,Y,Z Vertex 3 {m}
   3440   -3, 3.00000000000004, 4;                !- X,Y,Z Vertex 4 {m}
   3441 
   3442 BuildingSurface:Detailed,
   3443   Surface 38,                             !- Name
   3444   Wall,                                   !- Surface Type
   3445   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3446   Thermal Zone 12,                        !- Zone Name
   3447   Outdoors,                               !- Outside Boundary Condition
   3448   ,                                       !- Outside Boundary Condition Object
   3449   SunExposed,                             !- Sun Exposure
   3450   WindExposed,                            !- Wind Exposure
   3451   ,                                       !- View Factor to Ground
   3452   ,                                       !- Number of Vertices
   3453   67.7106781186548, 3.00000000000004, 4,  !- X,Y,Z Vertex 1 {m}
   3454   67.7106781186548, 3.00000000000004, 0,  !- X,Y,Z Vertex 2 {m}
   3455   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 3 {m}
   3456   -3, 3.00000000000004, 4;                !- X,Y,Z Vertex 4 {m}
   3457 
   3458 FenestrationSurface:Detailed,
   3459   Sub Surface 4,                          !- Name
   3460   Window,                                 !- Surface Type
   3461   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3462   Surface 38,                             !- Building Surface Name
   3463   ,                                       !- Outside Boundary Condition Object
   3464   ,                                       !- View Factor to Ground
   3465   ,                                       !- Shading Control Name
   3466   ,                                       !- Frame and Divider Name
   3467   ,                                       !- Multiplier
   3468   ,                                       !- Number of Vertices
   3469   67.6852781186548, 3.00000000000004, 1.800575149591, !- X,Y,Z Vertex 1 {m}
   3470   67.6852781186548, 3.00000000000004, 1,  !- X,Y,Z Vertex 2 {m}
   3471   -2.97460000000001, 3.00000000000004, 1, !- X,Y,Z Vertex 3 {m}
   3472   -2.97460000000001, 3.00000000000004, 1.800575149591; !- X,Y,Z Vertex 4 {m}
   3473 
   3474 ZoneControl:Thermostat,
   3475   Thermal Zone 12 Thermostat,             !- Name
   3476   Thermal Zone 12,                        !- Zone or ZoneList Name
   3477   Thermal Zone 12 Thermostat Schedule,    !- Control Type Schedule Name
   3478   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3479   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3480 
   3481 Schedule:Compact,
   3482   Thermal Zone 12 Thermostat Schedule,    !- Name
   3483   ,                                       !- Schedule Type Limits Name
   3484   Through: 12/31,                         !- Field 1
   3485   For: AllDays,                           !- Field 2
   3486   Until: 24:00,                           !- Field 3
   3487   4;                                      !- Field 4
   3488 
   3489 ZoneHVAC:EquipmentConnections,
   3490   Thermal Zone 12,                        !- Zone Name
   3491   Zone HVAC Equipment List 12,            !- Zone Conditioning Equipment List Name
   3492   Port List 23,                           !- Zone Air Inlet Node or NodeList Name
   3493   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3494   Node 12,                                !- Zone Air Node Name
   3495   Node 58;                                !- Zone Return Air Node Name
   3496 
   3497 NodeList,
   3498   Port List 23,                           !- Name
   3499   Node 57;                                !- Node Name 1
   3500 
   3501 ZoneHVAC:EquipmentList,
   3502   Zone HVAC Equipment List 12,            !- Name
   3503   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3504   ZoneHVAC:AirDistributionUnit {b122d005-920f-4110-b47f-cf0008ebed41}, !- Zone Equipment Name 1
   3505   1,                                      !- Zone Equipment Cooling Sequence 1
   3506   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3507 
   3508 Sizing:Zone,
   3509   Thermal Zone 12,                        !- Zone or ZoneList Name
   3510   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3511   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3512   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3513   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3514   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3515   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3516   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3517   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3518   ,                                       !- Design Specification Outdoor Air Object Name
   3519   ,                                       !- Zone Heating Sizing Factor
   3520   ,                                       !- Zone Cooling Sizing Factor
   3521   DesignDay,                              !- Cooling Design Air Flow Method
   3522   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3523   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3524   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3525   0,                                      !- Cooling Minimum Air Flow Fraction
   3526   DesignDay,                              !- Heating Design Air Flow Method
   3527   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3528   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3529   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3530   0.3;                                    !- Heating Maximum Air Flow Fraction
   3531 
   3532 DesignSpecification:ZoneAirDistribution,
   3533   {a3532ca4-6644-4da1-b202-b9fb1f31d753}, !- Name
   3534   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3535   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3536 
   3537 Zone,
   3538   Thermal Zone 7,                         !- Name
   3539   -0,                                     !- Direction of Relative North {deg}
   3540   3,                                      !- X Origin {m}
   3541   67.7106781186548,                       !- Y Origin {m}
   3542   0,                                      !- Z Origin {m}
   3543   ,                                       !- Type
   3544   ,                                       !- Multiplier
   3545   ,                                       !- Ceiling Height {m}
   3546   ,                                       !- Volume {m3}
   3547   ,                                       !- Floor Area {m2}
   3548   ,                                       !- Zone Inside Convection Algorithm
   3549   ;                                       !- Zone Outside Convection Algorithm
   3550 
   3551 BuildingSurface:Detailed,
   3552   Surface 12,                             !- Name
   3553   Ceiling,                                !- Surface Type
   3554   000_Interior Ceiling,                   !- Construction Name
   3555   Thermal Zone 7,                         !- Zone Name
   3556   Surface,                                !- Outside Boundary Condition
   3557   Surface 37,                             !- Outside Boundary Condition Object
   3558   NoSun,                                  !- Sun Exposure
   3559   NoWind,                                 !- Wind Exposure
   3560   ,                                       !- View Factor to Ground
   3561   ,                                       !- Number of Vertices
   3562   0, 4.2632564145606e-14, 4,              !- X,Y,Z Vertex 1 {m}
   3563   64.7106781186548, 4.2632564145606e-14, 4, !- X,Y,Z Vertex 2 {m}
   3564   67.7106781186548, 3.00000000000004, 4,  !- X,Y,Z Vertex 3 {m}
   3565   -3, 3.00000000000004, 4;                !- X,Y,Z Vertex 4 {m}
   3566 
   3567 BuildingSurface:Detailed,
   3568   Surface 11,                             !- Name
   3569   Wall,                                   !- Surface Type
   3570   000_Interior Wall,                      !- Construction Name
   3571   Thermal Zone 7,                         !- Zone Name
   3572   Surface,                                !- Outside Boundary Condition
   3573   Surface 3,                              !- Outside Boundary Condition Object
   3574   NoSun,                                  !- Sun Exposure
   3575   NoWind,                                 !- Wind Exposure
   3576   ,                                       !- View Factor to Ground
   3577   ,                                       !- Number of Vertices
   3578   -3, 3.00000000000004, 4,                !- X,Y,Z Vertex 1 {m}
   3579   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 2 {m}
   3580   0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
   3581   0, 4.2632564145606e-14, 4;              !- X,Y,Z Vertex 4 {m}
   3582 
   3583 BuildingSurface:Detailed,
   3584   Surface 8,                              !- Name
   3585   Wall,                                   !- Surface Type
   3586   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3587   Thermal Zone 7,                         !- Zone Name
   3588   Outdoors,                               !- Outside Boundary Condition
   3589   ,                                       !- Outside Boundary Condition Object
   3590   SunExposed,                             !- Sun Exposure
   3591   WindExposed,                            !- Wind Exposure
   3592   ,                                       !- View Factor to Ground
   3593   ,                                       !- Number of Vertices
   3594   67.7106781186548, 3.00000000000004, 4,  !- X,Y,Z Vertex 1 {m}
   3595   67.7106781186548, 3.00000000000004, 0,  !- X,Y,Z Vertex 2 {m}
   3596   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 3 {m}
   3597   -3, 3.00000000000004, 4;                !- X,Y,Z Vertex 4 {m}
   3598 
   3599 FenestrationSurface:Detailed,
   3600   Sub Surface 1,                          !- Name
   3601   Window,                                 !- Surface Type
   3602   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3603   Surface 8,                              !- Building Surface Name
   3604   ,                                       !- Outside Boundary Condition Object
   3605   ,                                       !- View Factor to Ground
   3606   ,                                       !- Shading Control Name
   3607   ,                                       !- Frame and Divider Name
   3608   ,                                       !- Multiplier
   3609   ,                                       !- Number of Vertices
   3610   67.6852781186548, 3.00000000000004, 1.800575149591, !- X,Y,Z Vertex 1 {m}
   3611   67.6852781186548, 3.00000000000004, 1,  !- X,Y,Z Vertex 2 {m}
   3612   -2.97460000000001, 3.00000000000004, 1, !- X,Y,Z Vertex 3 {m}
   3613   -2.97460000000001, 3.00000000000004, 1.800575149591; !- X,Y,Z Vertex 4 {m}
   3614 
   3615 BuildingSurface:Detailed,
   3616   Surface 7,                              !- Name
   3617   Floor,                                  !- Surface Type
   3618   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3619   Thermal Zone 7,                         !- Zone Name
   3620   Ground,                                 !- Outside Boundary Condition
   3621   ,                                       !- Outside Boundary Condition Object
   3622   NoSun,                                  !- Sun Exposure
   3623   NoWind,                                 !- Wind Exposure
   3624   ,                                       !- View Factor to Ground
   3625   ,                                       !- Number of Vertices
   3626   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 1 {m}
   3627   67.7106781186548, 3.00000000000004, 0,  !- X,Y,Z Vertex 2 {m}
   3628   64.7106781186548, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
   3629   0, 4.2632564145606e-14, 0;              !- X,Y,Z Vertex 4 {m}
   3630 
   3631 BuildingSurface:Detailed,
   3632   Surface 10,                             !- Name
   3633   Wall,                                   !- Surface Type
   3634   000_Interior Wall,                      !- Construction Name
   3635   Thermal Zone 7,                         !- Zone Name
   3636   Surface,                                !- Outside Boundary Condition
   3637   Surface 27,                             !- Outside Boundary Condition Object
   3638   NoSun,                                  !- Sun Exposure
   3639   NoWind,                                 !- Wind Exposure
   3640   ,                                       !- View Factor to Ground
   3641   ,                                       !- Number of Vertices
   3642   0, 4.2632564145606e-14, 4,              !- X,Y,Z Vertex 1 {m}
   3643   0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
   3644   64.7106781186548, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
   3645   64.7106781186548, 4.2632564145606e-14, 4; !- X,Y,Z Vertex 4 {m}
   3646 
   3647 BuildingSurface:Detailed,
   3648   Surface 9,                              !- Name
   3649   Wall,                                   !- Surface Type
   3650   000_Interior Wall,                      !- Construction Name
   3651   Thermal Zone 7,                         !- Zone Name
   3652   Surface,                                !- Outside Boundary Condition
   3653   Surface 17,                             !- Outside Boundary Condition Object
   3654   NoSun,                                  !- Sun Exposure
   3655   NoWind,                                 !- Wind Exposure
   3656   ,                                       !- View Factor to Ground
   3657   ,                                       !- Number of Vertices
   3658   64.7106781186548, 4.2632564145606e-14, 4, !- X,Y,Z Vertex 1 {m}
   3659   64.7106781186548, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
   3660   67.7106781186548, 3.00000000000004, 0,  !- X,Y,Z Vertex 3 {m}
   3661   67.7106781186548, 3.00000000000004, 4;  !- X,Y,Z Vertex 4 {m}
   3662 
   3663 ZoneControl:Thermostat,
   3664   Thermal Zone 7 Thermostat,              !- Name
   3665   Thermal Zone 7,                         !- Zone or ZoneList Name
   3666   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   3667   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3668   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3669 
   3670 Schedule:Compact,
   3671   Thermal Zone 7 Thermostat Schedule,     !- Name
   3672   ,                                       !- Schedule Type Limits Name
   3673   Through: 12/31,                         !- Field 1
   3674   For: AllDays,                           !- Field 2
   3675   Until: 24:00,                           !- Field 3
   3676   4;                                      !- Field 4
   3677 
   3678 ZoneHVAC:EquipmentConnections,
   3679   Thermal Zone 7,                         !- Zone Name
   3680   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   3681   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   3682   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3683   Node 7,                                 !- Zone Air Node Name
   3684   Node 63;                                !- Zone Return Air Node Name
   3685 
   3686 NodeList,
   3687   Port List 13,                           !- Name
   3688   Node 62;                                !- Node Name 1
   3689 
   3690 ZoneHVAC:EquipmentList,
   3691   Zone HVAC Equipment List 7,             !- Name
   3692   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3693   ZoneHVAC:AirDistributionUnit {b7f1b56a-a33c-42f5-b12a-3eebf847192f}, !- Zone Equipment Name 1
   3694   1,                                      !- Zone Equipment Cooling Sequence 1
   3695   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3696 
   3697 Sizing:Zone,
   3698   Thermal Zone 7,                         !- Zone or ZoneList Name
   3699   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3700   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3701   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3702   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3703   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3704   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3705   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3706   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3707   ,                                       !- Design Specification Outdoor Air Object Name
   3708   ,                                       !- Zone Heating Sizing Factor
   3709   ,                                       !- Zone Cooling Sizing Factor
   3710   DesignDay,                              !- Cooling Design Air Flow Method
   3711   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3712   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3713   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3714   0,                                      !- Cooling Minimum Air Flow Fraction
   3715   DesignDay,                              !- Heating Design Air Flow Method
   3716   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3717   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3718   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3719   0.3;                                    !- Heating Maximum Air Flow Fraction
   3720 
   3721 DesignSpecification:ZoneAirDistribution,
   3722   {89530016-9e08-44e2-bd44-baff4589b686}, !- Name
   3723   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3724   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3725 
   3726 Zone,
   3727   Thermal Zone 11,                        !- Name
   3728   -0,                                     !- Direction of Relative North {deg}
   3729   0,                                      !- X Origin {m}
   3730   0,                                      !- Y Origin {m}
   3731   8,                                      !- Z Origin {m}
   3732   ,                                       !- Type
   3733   ,                                       !- Multiplier
   3734   ,                                       !- Ceiling Height {m}
   3735   ,                                       !- Volume {m3}
   3736   ,                                       !- Floor Area {m2}
   3737   ,                                       !- Zone Inside Convection Algorithm
   3738   ;                                       !- Zone Outside Convection Algorithm
   3739 
   3740 BuildingSurface:Detailed,
   3741   Surface 63,                             !- Name
   3742   Wall,                                   !- Surface Type
   3743   000_Interior Wall,                      !- Construction Name
   3744   Thermal Zone 11,                        !- Zone Name
   3745   Surface,                                !- Outside Boundary Condition
   3746   Surface 71,                             !- Outside Boundary Condition Object
   3747   NoSun,                                  !- Sun Exposure
   3748   NoWind,                                 !- Wind Exposure
   3749   ,                                       !- View Factor to Ground
   3750   ,                                       !- Number of Vertices
   3751   3, 67.7106781186548, 4,                 !- X,Y,Z Vertex 1 {m}
   3752   3, 67.7106781186548, 0,                 !- X,Y,Z Vertex 2 {m}
   3753   0, 70.7106781186548, 0,                 !- X,Y,Z Vertex 3 {m}
   3754   0, 70.7106781186548, 4;                 !- X,Y,Z Vertex 4 {m}
   3755 
   3756 BuildingSurface:Detailed,
   3757   Surface 64,                             !- Name
   3758   Wall,                                   !- Surface Type
   3759   000_Interior Wall,                      !- Construction Name
   3760   Thermal Zone 11,                        !- Zone Name
   3761   Surface,                                !- Outside Boundary Condition
   3762   Surface 86,                             !- Outside Boundary Condition Object
   3763   NoSun,                                  !- Sun Exposure
   3764   NoWind,                                 !- Wind Exposure
   3765   ,                                       !- View Factor to Ground
   3766   ,                                       !- Number of Vertices
   3767   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3768   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3769   3, 67.7106781186548, 0,                 !- X,Y,Z Vertex 3 {m}
   3770   3, 67.7106781186548, 4;                 !- X,Y,Z Vertex 4 {m}
   3771 
   3772 BuildingSurface:Detailed,
   3773   Surface 61,                             !- Name
   3774   Floor,                                  !- Surface Type
   3775   000_Interior Floor,                     !- Construction Name
   3776   Thermal Zone 11,                        !- Zone Name
   3777   Surface,                                !- Outside Boundary Condition
   3778   Surface 36,                             !- Outside Boundary Condition Object
   3779   NoSun,                                  !- Sun Exposure
   3780   NoWind,                                 !- Wind Exposure
   3781   ,                                       !- View Factor to Ground
   3782   ,                                       !- Number of Vertices
   3783   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3784   0, 70.7106781186548, 0,                 !- X,Y,Z Vertex 2 {m}
   3785   3, 67.7106781186548, 0,                 !- X,Y,Z Vertex 3 {m}
   3786   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3787 
   3788 BuildingSurface:Detailed,
   3789   Surface 62,                             !- Name
   3790   Wall,                                   !- Surface Type
   3791   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3792   Thermal Zone 11,                        !- Zone Name
   3793   Outdoors,                               !- Outside Boundary Condition
   3794   ,                                       !- Outside Boundary Condition Object
   3795   SunExposed,                             !- Sun Exposure
   3796   WindExposed,                            !- Wind Exposure
   3797   ,                                       !- View Factor to Ground
   3798   ,                                       !- Number of Vertices
   3799   0, 70.7106781186548, 4,                 !- X,Y,Z Vertex 1 {m}
   3800   0, 70.7106781186548, 0,                 !- X,Y,Z Vertex 2 {m}
   3801   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3802   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3803 
   3804 FenestrationSurface:Detailed,
   3805   Sub Surface 6,                          !- Name
   3806   Window,                                 !- Surface Type
   3807   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3808   Surface 62,                             !- Building Surface Name
   3809   ,                                       !- Outside Boundary Condition Object
   3810   ,                                       !- View Factor to Ground
   3811   ,                                       !- Shading Control Name
   3812   ,                                       !- Frame and Divider Name
   3813   ,                                       !- Multiplier
   3814   ,                                       !- Number of Vertices
   3815   0, 70.6852781186548, 1.800575149591,    !- X,Y,Z Vertex 1 {m}
   3816   0, 70.6852781186548, 1,                 !- X,Y,Z Vertex 2 {m}
   3817   0, 0.0253999999999905, 1,               !- X,Y,Z Vertex 3 {m}
   3818   0, 0.0253999999999905, 1.800575149591;  !- X,Y,Z Vertex 4 {m}
   3819 
   3820 BuildingSurface:Detailed,
   3821   Surface 65,                             !- Name
   3822   Wall,                                   !- Surface Type
   3823   000_Interior Wall,                      !- Construction Name
   3824   Thermal Zone 11,                        !- Zone Name
   3825   Surface,                                !- Outside Boundary Condition
   3826   Surface 81,                             !- Outside Boundary Condition Object
   3827   NoSun,                                  !- Sun Exposure
   3828   NoWind,                                 !- Wind Exposure
   3829   ,                                       !- View Factor to Ground
   3830   ,                                       !- Number of Vertices
   3831   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3832   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3833   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3834   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3835 
   3836 BuildingSurface:Detailed,
   3837   Surface 66,                             !- Name
   3838   Roof,                                   !- Surface Type
   3839   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3840   Thermal Zone 11,                        !- Zone Name
   3841   Outdoors,                               !- Outside Boundary Condition
   3842   ,                                       !- Outside Boundary Condition Object
   3843   SunExposed,                             !- Sun Exposure
   3844   WindExposed,                            !- Wind Exposure
   3845   ,                                       !- View Factor to Ground
   3846   ,                                       !- Number of Vertices
   3847   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3848   3, 67.7106781186548, 4,                 !- X,Y,Z Vertex 2 {m}
   3849   0, 70.7106781186548, 4,                 !- X,Y,Z Vertex 3 {m}
   3850   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3851 
   3852 ZoneControl:Thermostat,
   3853   Thermal Zone 11 Thermostat,             !- Name
   3854   Thermal Zone 11,                        !- Zone or ZoneList Name
   3855   Thermal Zone 11 Thermostat Schedule,    !- Control Type Schedule Name
   3856   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3857   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3858 
   3859 Schedule:Compact,
   3860   Thermal Zone 11 Thermostat Schedule,    !- Name
   3861   ,                                       !- Schedule Type Limits Name
   3862   Through: 12/31,                         !- Field 1
   3863   For: AllDays,                           !- Field 2
   3864   Until: 24:00,                           !- Field 3
   3865   4;                                      !- Field 4
   3866 
   3867 ZoneHVAC:EquipmentConnections,
   3868   Thermal Zone 11,                        !- Zone Name
   3869   Zone HVAC Equipment List 11,            !- Zone Conditioning Equipment List Name
   3870   Port List 21,                           !- Zone Air Inlet Node or NodeList Name
   3871   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3872   Node 11,                                !- Zone Air Node Name
   3873   Node 78;                                !- Zone Return Air Node Name
   3874 
   3875 NodeList,
   3876   Port List 21,                           !- Name
   3877   Node 77;                                !- Node Name 1
   3878 
   3879 ZoneHVAC:EquipmentList,
   3880   Zone HVAC Equipment List 11,            !- Name
   3881   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3882   ZoneHVAC:AirDistributionUnit {8ebb8cb0-88d7-4291-96f4-081a2cc0c8d8}, !- Zone Equipment Name 1
   3883   1,                                      !- Zone Equipment Cooling Sequence 1
   3884   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3885 
   3886 Sizing:Zone,
   3887   Thermal Zone 11,                        !- Zone or ZoneList Name
   3888   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3889   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3890   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3891   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3892   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3893   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3894   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3895   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3896   ,                                       !- Design Specification Outdoor Air Object Name
   3897   ,                                       !- Zone Heating Sizing Factor
   3898   ,                                       !- Zone Cooling Sizing Factor
   3899   DesignDay,                              !- Cooling Design Air Flow Method
   3900   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3901   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3902   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3903   0,                                      !- Cooling Minimum Air Flow Fraction
   3904   DesignDay,                              !- Heating Design Air Flow Method
   3905   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3906   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3907   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3908   0.3;                                    !- Heating Maximum Air Flow Fraction
   3909 
   3910 DesignSpecification:ZoneAirDistribution,
   3911   {6ffae33a-5f31-455b-a5e3-4f601387ac75}, !- Name
   3912   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3913   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3914 
   3915 Zone,
   3916   Thermal Zone 10,                        !- Name
   3917   -0,                                     !- Direction of Relative North {deg}
   3918   0,                                      !- X Origin {m}
   3919   0,                                      !- Y Origin {m}
   3920   4,                                      !- Z Origin {m}
   3921   ,                                       !- Type
   3922   ,                                       !- Multiplier
   3923   ,                                       !- Ceiling Height {m}
   3924   ,                                       !- Volume {m3}
   3925   ,                                       !- Floor Area {m2}
   3926   ,                                       !- Zone Inside Convection Algorithm
   3927   ;                                       !- Zone Outside Convection Algorithm
   3928 
   3929 BuildingSurface:Detailed,
   3930   Surface 52,                             !- Name
   3931   Wall,                                   !- Surface Type
   3932   000_Interior Wall,                      !- Construction Name
   3933   Thermal Zone 10,                        !- Zone Name
   3934   Surface,                                !- Outside Boundary Condition
   3935   Surface 59,                             !- Outside Boundary Condition Object
   3936   NoSun,                                  !- Sun Exposure
   3937   NoWind,                                 !- Wind Exposure
   3938   ,                                       !- View Factor to Ground
   3939   ,                                       !- Number of Vertices
   3940   67.7106781186548, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3941   67.7106781186548, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3942   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3943   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3944 
   3945 BuildingSurface:Detailed,
   3946   Surface 51,                             !- Name
   3947   Wall,                                   !- Surface Type
   3948   000_Interior Wall,                      !- Construction Name
   3949   Thermal Zone 10,                        !- Zone Name
   3950   Surface,                                !- Outside Boundary Condition
   3951   Surface 35,                             !- Outside Boundary Condition Object
   3952   NoSun,                                  !- Sun Exposure
   3953   NoWind,                                 !- Wind Exposure
   3954   ,                                       !- View Factor to Ground
   3955   ,                                       !- Number of Vertices
   3956   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3957   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3958   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3959   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3960 
   3961 BuildingSurface:Detailed,
   3962   Surface 53,                             !- Name
   3963   Wall,                                   !- Surface Type
   3964   000_Interior Wall,                      !- Construction Name
   3965   Thermal Zone 10,                        !- Zone Name
   3966   Surface,                                !- Outside Boundary Condition
   3967   Surface 45,                             !- Outside Boundary Condition Object
   3968   NoSun,                                  !- Sun Exposure
   3969   NoWind,                                 !- Wind Exposure
   3970   ,                                       !- View Factor to Ground
   3971   ,                                       !- Number of Vertices
   3972   70.7106781186548, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3973   70.7106781186548, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3974   67.7106781186548, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3975   67.7106781186548, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3976 
   3977 BuildingSurface:Detailed,
   3978   Surface 50,                             !- Name
   3979   Wall,                                   !- Surface Type
   3980   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3981   Thermal Zone 10,                        !- Zone Name
   3982   Outdoors,                               !- Outside Boundary Condition
   3983   ,                                       !- Outside Boundary Condition Object
   3984   SunExposed,                             !- Sun Exposure
   3985   WindExposed,                            !- Wind Exposure
   3986   ,                                       !- View Factor to Ground
   3987   ,                                       !- Number of Vertices
   3988   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3989   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3990   70.7106781186548, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3991   70.7106781186548, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3992 
   3993 FenestrationSurface:Detailed,
   3994   Sub Surface 8,                          !- Name
   3995   Window,                                 !- Surface Type
   3996   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3997   Surface 50,                             !- Building Surface Name
   3998   ,                                       !- Outside Boundary Condition Object
   3999   ,                                       !- View Factor to Ground
   4000   ,                                       !- Shading Control Name
   4001   ,                                       !- Frame and Divider Name
   4002   ,                                       !- Multiplier
   4003   ,                                       !- Number of Vertices
   4004   0.0254, 0, 1.800575149591,              !- X,Y,Z Vertex 1 {m}
   4005   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4006   70.6852781186548, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4007   70.6852781186548, 0, 1.800575149591;    !- X,Y,Z Vertex 4 {m}
   4008 
   4009 BuildingSurface:Detailed,
   4010   Surface 49,                             !- Name
   4011   Floor,                                  !- Surface Type
   4012   000_Interior Floor,                     !- Construction Name
   4013   Thermal Zone 10,                        !- Zone Name
   4014   Surface,                                !- Outside Boundary Condition
   4015   Surface 24,                             !- Outside Boundary Condition Object
   4016   NoSun,                                  !- Sun Exposure
   4017   NoWind,                                 !- Wind Exposure
   4018   ,                                       !- View Factor to Ground
   4019   ,                                       !- Number of Vertices
   4020   70.7106781186548, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4021   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4022   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4023   67.7106781186548, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4024 
   4025 BuildingSurface:Detailed,
   4026   Surface 54,                             !- Name
   4027   Ceiling,                                !- Surface Type
   4028   000_Interior Ceiling,                   !- Construction Name
   4029   Thermal Zone 10,                        !- Zone Name
   4030   Surface,                                !- Outside Boundary Condition
   4031   Surface 79,                             !- Outside Boundary Condition Object
   4032   NoSun,                                  !- Sun Exposure
   4033   NoWind,                                 !- Wind Exposure
   4034   ,                                       !- View Factor to Ground
   4035   ,                                       !- Number of Vertices
   4036   67.7106781186548, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4037   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4038   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4039   70.7106781186548, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4040 
   4041 ZoneControl:Thermostat,
   4042   Thermal Zone 10 Thermostat,             !- Name
   4043   Thermal Zone 10,                        !- Zone or ZoneList Name
   4044   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   4045   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4046   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4047 
   4048 Schedule:Compact,
   4049   Thermal Zone 10 Thermostat Schedule,    !- Name
   4050   ,                                       !- Schedule Type Limits Name
   4051   Through: 12/31,                         !- Field 1
   4052   For: AllDays,                           !- Field 2
   4053   Until: 24:00,                           !- Field 3
   4054   4;                                      !- Field 4
   4055 
   4056 ZoneHVAC:EquipmentConnections,
   4057   Thermal Zone 10,                        !- Zone Name
   4058   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   4059   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   4060   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4061   Node 10,                                !- Zone Air Node Name
   4062   Node 53;                                !- Zone Return Air Node Name
   4063 
   4064 NodeList,
   4065   Port List 19,                           !- Name
   4066   Node 52;                                !- Node Name 1
   4067 
   4068 ZoneHVAC:EquipmentList,
   4069   Zone HVAC Equipment List 10,            !- Name
   4070   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4071   ZoneHVAC:AirDistributionUnit {fbf6bc50-5497-4a96-95c1-2b2d6a8da782}, !- Zone Equipment Name 1
   4072   1,                                      !- Zone Equipment Cooling Sequence 1
   4073   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4074 
   4075 Sizing:Zone,
   4076   Thermal Zone 10,                        !- Zone or ZoneList Name
   4077   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4078   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4079   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4080   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4081   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4082   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4083   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4084   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4085   ,                                       !- Design Specification Outdoor Air Object Name
   4086   ,                                       !- Zone Heating Sizing Factor
   4087   ,                                       !- Zone Cooling Sizing Factor
   4088   DesignDay,                              !- Cooling Design Air Flow Method
   4089   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4090   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4091   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4092   0,                                      !- Cooling Minimum Air Flow Fraction
   4093   DesignDay,                              !- Heating Design Air Flow Method
   4094   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4095   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4096   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4097   0.3;                                    !- Heating Maximum Air Flow Fraction
   4098 
   4099 DesignSpecification:ZoneAirDistribution,
   4100   {5577be40-730c-4771-8e7a-ab925e3bb92a}, !- Name
   4101   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4102   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4103 
   4104 Zone,
   4105   Thermal Zone 4,                         !- Name
   4106   -0,                                     !- Direction of Relative North {deg}
   4107   0,                                      !- X Origin {m}
   4108   0,                                      !- Y Origin {m}
   4109   8,                                      !- Z Origin {m}
   4110   ,                                       !- Type
   4111   ,                                       !- Multiplier
   4112   ,                                       !- Ceiling Height {m}
   4113   ,                                       !- Volume {m3}
   4114   ,                                       !- Floor Area {m2}
   4115   ,                                       !- Zone Inside Convection Algorithm
   4116   ;                                       !- Zone Outside Convection Algorithm
   4117 
   4118 BuildingSurface:Detailed,
   4119   Surface 79,                             !- Name
   4120   Floor,                                  !- Surface Type
   4121   000_Interior Floor,                     !- Construction Name
   4122   Thermal Zone 4,                         !- Zone Name
   4123   Surface,                                !- Outside Boundary Condition
   4124   Surface 54,                             !- Outside Boundary Condition Object
   4125   NoSun,                                  !- Sun Exposure
   4126   NoWind,                                 !- Wind Exposure
   4127   ,                                       !- View Factor to Ground
   4128   ,                                       !- Number of Vertices
   4129   70.7106781186548, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4130   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4131   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4132   67.7106781186548, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4133 
   4134 BuildingSurface:Detailed,
   4135   Surface 81,                             !- Name
   4136   Wall,                                   !- Surface Type
   4137   000_Interior Wall,                      !- Construction Name
   4138   Thermal Zone 4,                         !- Zone Name
   4139   Surface,                                !- Outside Boundary Condition
   4140   Surface 65,                             !- Outside Boundary Condition Object
   4141   NoSun,                                  !- Sun Exposure
   4142   NoWind,                                 !- Wind Exposure
   4143   ,                                       !- View Factor to Ground
   4144   ,                                       !- Number of Vertices
   4145   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4146   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4147   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4148   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4149 
   4150 BuildingSurface:Detailed,
   4151   Surface 80,                             !- Name
   4152   Wall,                                   !- Surface Type
   4153   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4154   Thermal Zone 4,                         !- Zone Name
   4155   Outdoors,                               !- Outside Boundary Condition
   4156   ,                                       !- Outside Boundary Condition Object
   4157   SunExposed,                             !- Sun Exposure
   4158   WindExposed,                            !- Wind Exposure
   4159   ,                                       !- View Factor to Ground
   4160   ,                                       !- Number of Vertices
   4161   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4162   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4163   70.7106781186548, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4164   70.7106781186548, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4165 
   4166 FenestrationSurface:Detailed,
   4167   Sub Surface 11,                         !- Name
   4168   Window,                                 !- Surface Type
   4169   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4170   Surface 80,                             !- Building Surface Name
   4171   ,                                       !- Outside Boundary Condition Object
   4172   ,                                       !- View Factor to Ground
   4173   ,                                       !- Shading Control Name
   4174   ,                                       !- Frame and Divider Name
   4175   ,                                       !- Multiplier
   4176   ,                                       !- Number of Vertices
   4177   0.0254, 0, 1.800575149591,              !- X,Y,Z Vertex 1 {m}
   4178   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4179   70.6852781186548, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4180   70.6852781186548, 0, 1.800575149591;    !- X,Y,Z Vertex 4 {m}
   4181 
   4182 BuildingSurface:Detailed,
   4183   Surface 84,                             !- Name
   4184   Roof,                                   !- Surface Type
   4185   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4186   Thermal Zone 4,                         !- Zone Name
   4187   Outdoors,                               !- Outside Boundary Condition
   4188   ,                                       !- Outside Boundary Condition Object
   4189   SunExposed,                             !- Sun Exposure
   4190   WindExposed,                            !- Wind Exposure
   4191   ,                                       !- View Factor to Ground
   4192   ,                                       !- Number of Vertices
   4193   67.7106781186548, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4194   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4195   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4196   70.7106781186548, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4197 
   4198 BuildingSurface:Detailed,
   4199   Surface 83,                             !- Name
   4200   Wall,                                   !- Surface Type
   4201   000_Interior Wall,                      !- Construction Name
   4202   Thermal Zone 4,                         !- Zone Name
   4203   Surface,                                !- Outside Boundary Condition
   4204   Surface 75,                             !- Outside Boundary Condition Object
   4205   NoSun,                                  !- Sun Exposure
   4206   NoWind,                                 !- Wind Exposure
   4207   ,                                       !- View Factor to Ground
   4208   ,                                       !- Number of Vertices
   4209   70.7106781186548, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4210   70.7106781186548, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4211   67.7106781186548, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4212   67.7106781186548, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4213 
   4214 BuildingSurface:Detailed,
   4215   Surface 82,                             !- Name
   4216   Wall,                                   !- Surface Type
   4217   000_Interior Wall,                      !- Construction Name
   4218   Thermal Zone 4,                         !- Zone Name
   4219   Surface,                                !- Outside Boundary Condition
   4220   Surface 89,                             !- Outside Boundary Condition Object
   4221   NoSun,                                  !- Sun Exposure
   4222   NoWind,                                 !- Wind Exposure
   4223   ,                                       !- View Factor to Ground
   4224   ,                                       !- Number of Vertices
   4225   67.7106781186548, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4226   67.7106781186548, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4227   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4228   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4229 
   4230 ZoneControl:Thermostat,
   4231   Thermal Zone 4 Thermostat,              !- Name
   4232   Thermal Zone 4,                         !- Zone or ZoneList Name
   4233   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   4234   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4235   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4236 
   4237 Schedule:Compact,
   4238   Thermal Zone 4 Thermostat Schedule,     !- Name
   4239   ,                                       !- Schedule Type Limits Name
   4240   Through: 12/31,                         !- Field 1
   4241   For: AllDays,                           !- Field 2
   4242   Until: 24:00,                           !- Field 3
   4243   4;                                      !- Field 4
   4244 
   4245 ZoneHVAC:EquipmentConnections,
   4246   Thermal Zone 4,                         !- Zone Name
   4247   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   4248   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   4249   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4250   Node 4,                                 !- Zone Air Node Name
   4251   Node 103;                               !- Zone Return Air Node Name
   4252 
   4253 NodeList,
   4254   Port List 7,                            !- Name
   4255   Node 102;                               !- Node Name 1
   4256 
   4257 ZoneHVAC:EquipmentList,
   4258   Zone HVAC Equipment List 4,             !- Name
   4259   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4260   ZoneHVAC:AirDistributionUnit {9d65eac4-d372-4a7a-8c2c-ca30e04ed377}, !- Zone Equipment Name 1
   4261   1,                                      !- Zone Equipment Cooling Sequence 1
   4262   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4263 
   4264 Sizing:Zone,
   4265   Thermal Zone 4,                         !- Zone or ZoneList Name
   4266   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4267   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4268   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4269   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4270   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4271   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4272   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4273   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4274   ,                                       !- Design Specification Outdoor Air Object Name
   4275   ,                                       !- Zone Heating Sizing Factor
   4276   ,                                       !- Zone Cooling Sizing Factor
   4277   DesignDay,                              !- Cooling Design Air Flow Method
   4278   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4279   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4280   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4281   0,                                      !- Cooling Minimum Air Flow Fraction
   4282   DesignDay,                              !- Heating Design Air Flow Method
   4283   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4284   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4285   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4286   0.3;                                    !- Heating Maximum Air Flow Fraction
   4287 
   4288 DesignSpecification:ZoneAirDistribution,
   4289   {1766cef5-2353-4075-98fd-be50937cd16b}, !- Name
   4290   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4291   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4292 
   4293 Zone,
   4294   Thermal Zone 5,                         !- Name
   4295   -0,                                     !- Direction of Relative North {deg}
   4296   3,                                      !- X Origin {m}
   4297   3,                                      !- Y Origin {m}
   4298   0,                                      !- Z Origin {m}
   4299   ,                                       !- Type
   4300   ,                                       !- Multiplier
   4301   ,                                       !- Ceiling Height {m}
   4302   ,                                       !- Volume {m3}
   4303   ,                                       !- Floor Area {m2}
   4304   ,                                       !- Zone Inside Convection Algorithm
   4305   ;                                       !- Zone Outside Convection Algorithm
   4306 
   4307 BuildingSurface:Detailed,
   4308   Surface 29,                             !- Name
   4309   Wall,                                   !- Surface Type
   4310   000_Interior Wall,                      !- Construction Name
   4311   Thermal Zone 5,                         !- Zone Name
   4312   Surface,                                !- Outside Boundary Condition
   4313   Surface 22,                             !- Outside Boundary Condition Object
   4314   NoSun,                                  !- Sun Exposure
   4315   NoWind,                                 !- Wind Exposure
   4316   ,                                       !- View Factor to Ground
   4317   ,                                       !- Number of Vertices
   4318   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4319   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4320   64.7106781186548, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4321   64.7106781186548, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4322 
   4323 BuildingSurface:Detailed,
   4324   Surface 27,                             !- Name
   4325   Wall,                                   !- Surface Type
   4326   000_Interior Wall,                      !- Construction Name
   4327   Thermal Zone 5,                         !- Zone Name
   4328   Surface,                                !- Outside Boundary Condition
   4329   Surface 10,                             !- Outside Boundary Condition Object
   4330   NoSun,                                  !- Sun Exposure
   4331   NoWind,                                 !- Wind Exposure
   4332   ,                                       !- View Factor to Ground
   4333   ,                                       !- Number of Vertices
   4334   64.7106781186548, 64.7106781186548, 4,  !- X,Y,Z Vertex 1 {m}
   4335   64.7106781186548, 64.7106781186548, 0,  !- X,Y,Z Vertex 2 {m}
   4336   0, 64.7106781186548, 0,                 !- X,Y,Z Vertex 3 {m}
   4337   0, 64.7106781186548, 4;                 !- X,Y,Z Vertex 4 {m}
   4338 
   4339 BuildingSurface:Detailed,
   4340   Surface 30,                             !- Name
   4341   Ceiling,                                !- Surface Type
   4342   000_Interior Ceiling,                   !- Construction Name
   4343   Thermal Zone 5,                         !- Zone Name
   4344   Surface,                                !- Outside Boundary Condition
   4345   Surface 55,                             !- Outside Boundary Condition Object
   4346   NoSun,                                  !- Sun Exposure
   4347   NoWind,                                 !- Wind Exposure
   4348   ,                                       !- View Factor to Ground
   4349   ,                                       !- Number of Vertices
   4350   64.7106781186548, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4351   64.7106781186548, 64.7106781186548, 4,  !- X,Y,Z Vertex 2 {m}
   4352   0, 64.7106781186548, 4,                 !- X,Y,Z Vertex 3 {m}
   4353   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4354 
   4355 BuildingSurface:Detailed,
   4356   Surface 25,                             !- Name
   4357   Floor,                                  !- Surface Type
   4358   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4359   Thermal Zone 5,                         !- Zone Name
   4360   Ground,                                 !- Outside Boundary Condition
   4361   ,                                       !- Outside Boundary Condition Object
   4362   NoSun,                                  !- Sun Exposure
   4363   NoWind,                                 !- Wind Exposure
   4364   ,                                       !- View Factor to Ground
   4365   ,                                       !- Number of Vertices
   4366   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4367   0, 64.7106781186548, 0,                 !- X,Y,Z Vertex 2 {m}
   4368   64.7106781186548, 64.7106781186548, 0,  !- X,Y,Z Vertex 3 {m}
   4369   64.7106781186548, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   4370 
   4371 BuildingSurface:Detailed,
   4372   Surface 28,                             !- Name
   4373   Wall,                                   !- Surface Type
   4374   000_Interior Wall,                      !- Construction Name
   4375   Thermal Zone 5,                         !- Zone Name
   4376   Surface,                                !- Outside Boundary Condition
   4377   Surface 16,                             !- Outside Boundary Condition Object
   4378   NoSun,                                  !- Sun Exposure
   4379   NoWind,                                 !- Wind Exposure
   4380   ,                                       !- View Factor to Ground
   4381   ,                                       !- Number of Vertices
   4382   64.7106781186548, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4383   64.7106781186548, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4384   64.7106781186548, 64.7106781186548, 0,  !- X,Y,Z Vertex 3 {m}
   4385   64.7106781186548, 64.7106781186548, 4;  !- X,Y,Z Vertex 4 {m}
   4386 
   4387 BuildingSurface:Detailed,
   4388   Surface 26,                             !- Name
   4389   Wall,                                   !- Surface Type
   4390   000_Interior Wall,                      !- Construction Name
   4391   Thermal Zone 5,                         !- Zone Name
   4392   Surface,                                !- Outside Boundary Condition
   4393   Surface 4,                              !- Outside Boundary Condition Object
   4394   NoSun,                                  !- Sun Exposure
   4395   NoWind,                                 !- Wind Exposure
   4396   ,                                       !- View Factor to Ground
   4397   ,                                       !- Number of Vertices
   4398   0, 64.7106781186548, 4,                 !- X,Y,Z Vertex 1 {m}
   4399   0, 64.7106781186548, 0,                 !- X,Y,Z Vertex 2 {m}
   4400   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4401   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4402 
   4403 ZoneControl:Thermostat,
   4404   Thermal Zone 5 Thermostat,              !- Name
   4405   Thermal Zone 5,                         !- Zone or ZoneList Name
   4406   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   4407   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4408   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4409 
   4410 Schedule:Compact,
   4411   Thermal Zone 5 Thermostat Schedule,     !- Name
   4412   ,                                       !- Schedule Type Limits Name
   4413   Through: 12/31,                         !- Field 1
   4414   For: AllDays,                           !- Field 2
   4415   Until: 24:00,                           !- Field 3
   4416   4;                                      !- Field 4
   4417 
   4418 ZoneHVAC:EquipmentConnections,
   4419   Thermal Zone 5,                         !- Zone Name
   4420   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   4421   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   4422   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4423   Node 5,                                 !- Zone Air Node Name
   4424   Node 88;                                !- Zone Return Air Node Name
   4425 
   4426 NodeList,
   4427   Port List 9,                            !- Name
   4428   Node 87;                                !- Node Name 1
   4429 
   4430 ZoneHVAC:EquipmentList,
   4431   Zone HVAC Equipment List 5,             !- Name
   4432   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4433   ZoneHVAC:AirDistributionUnit {02fbfe8e-6ea6-4366-87c4-4e7b2907ed37}, !- Zone Equipment Name 1
   4434   1,                                      !- Zone Equipment Cooling Sequence 1
   4435   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4436 
   4437 Sizing:Zone,
   4438   Thermal Zone 5,                         !- Zone or ZoneList Name
   4439   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4440   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4441   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4442   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4443   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4444   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4445   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4446   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4447   ,                                       !- Design Specification Outdoor Air Object Name
   4448   ,                                       !- Zone Heating Sizing Factor
   4449   ,                                       !- Zone Cooling Sizing Factor
   4450   DesignDay,                              !- Cooling Design Air Flow Method
   4451   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4452   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4453   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4454   0,                                      !- Cooling Minimum Air Flow Fraction
   4455   DesignDay,                              !- Heating Design Air Flow Method
   4456   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4457   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4458   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4459   0.3;                                    !- Heating Maximum Air Flow Fraction
   4460 
   4461 DesignSpecification:ZoneAirDistribution,
   4462   {26a4b8c4-65e9-42c9-a2e4-2d6cb79f763d}, !- Name
   4463   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4464   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4465 
   4466 Zone,
   4467   Thermal Zone 2,                         !- Name
   4468   -0,                                     !- Direction of Relative North {deg}
   4469   0,                                      !- X Origin {m}
   4470   0,                                      !- Y Origin {m}
   4471   0,                                      !- Z Origin {m}
   4472   ,                                       !- Type
   4473   ,                                       !- Multiplier
   4474   ,                                       !- Ceiling Height {m}
   4475   ,                                       !- Volume {m3}
   4476   ,                                       !- Floor Area {m2}
   4477   ,                                       !- Zone Inside Convection Algorithm
   4478   ;                                       !- Zone Outside Convection Algorithm
   4479 
   4480 BuildingSurface:Detailed,
   4481   Surface 4,                              !- Name
   4482   Wall,                                   !- Surface Type
   4483   000_Interior Wall,                      !- Construction Name
   4484   Thermal Zone 2,                         !- Zone Name
   4485   Surface,                                !- Outside Boundary Condition
   4486   Surface 26,                             !- Outside Boundary Condition Object
   4487   NoSun,                                  !- Sun Exposure
   4488   NoWind,                                 !- Wind Exposure
   4489   ,                                       !- View Factor to Ground
   4490   ,                                       !- Number of Vertices
   4491   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4492   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4493   3, 67.7106781186548, 0,                 !- X,Y,Z Vertex 3 {m}
   4494   3, 67.7106781186548, 4;                 !- X,Y,Z Vertex 4 {m}
   4495 
   4496 BuildingSurface:Detailed,
   4497   Surface 5,                              !- Name
   4498   Wall,                                   !- Surface Type
   4499   000_Interior Wall,                      !- Construction Name
   4500   Thermal Zone 2,                         !- Zone Name
   4501   Surface,                                !- Outside Boundary Condition
   4502   Surface 21,                             !- Outside Boundary Condition Object
   4503   NoSun,                                  !- Sun Exposure
   4504   NoWind,                                 !- Wind Exposure
   4505   ,                                       !- View Factor to Ground
   4506   ,                                       !- Number of Vertices
   4507   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4508   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4509   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4510   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4511 
   4512 BuildingSurface:Detailed,
   4513   Surface 3,                              !- Name
   4514   Wall,                                   !- Surface Type
   4515   000_Interior Wall,                      !- Construction Name
   4516   Thermal Zone 2,                         !- Zone Name
   4517   Surface,                                !- Outside Boundary Condition
   4518   Surface 11,                             !- Outside Boundary Condition Object
   4519   NoSun,                                  !- Sun Exposure
   4520   NoWind,                                 !- Wind Exposure
   4521   ,                                       !- View Factor to Ground
   4522   ,                                       !- Number of Vertices
   4523   3, 67.7106781186548, 4,                 !- X,Y,Z Vertex 1 {m}
   4524   3, 67.7106781186548, 0,                 !- X,Y,Z Vertex 2 {m}
   4525   0, 70.7106781186548, 0,                 !- X,Y,Z Vertex 3 {m}
   4526   0, 70.7106781186548, 4;                 !- X,Y,Z Vertex 4 {m}
   4527 
   4528 BuildingSurface:Detailed,
   4529   Surface 1,                              !- Name
   4530   Floor,                                  !- Surface Type
   4531   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4532   Thermal Zone 2,                         !- Zone Name
   4533   Ground,                                 !- Outside Boundary Condition
   4534   ,                                       !- Outside Boundary Condition Object
   4535   NoSun,                                  !- Sun Exposure
   4536   NoWind,                                 !- Wind Exposure
   4537   ,                                       !- View Factor to Ground
   4538   ,                                       !- Number of Vertices
   4539   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4540   0, 70.7106781186548, 0,                 !- X,Y,Z Vertex 2 {m}
   4541   3, 67.7106781186548, 0,                 !- X,Y,Z Vertex 3 {m}
   4542   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4543 
   4544 BuildingSurface:Detailed,
   4545   Surface 6,                              !- Name
   4546   Ceiling,                                !- Surface Type
   4547   000_Interior Ceiling,                   !- Construction Name
   4548   Thermal Zone 2,                         !- Zone Name
   4549   Surface,                                !- Outside Boundary Condition
   4550   Surface 31,                             !- Outside Boundary Condition Object
   4551   NoSun,                                  !- Sun Exposure
   4552   NoWind,                                 !- Wind Exposure
   4553   ,                                       !- View Factor to Ground
   4554   ,                                       !- Number of Vertices
   4555   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4556   3, 67.7106781186548, 4,                 !- X,Y,Z Vertex 2 {m}
   4557   0, 70.7106781186548, 4,                 !- X,Y,Z Vertex 3 {m}
   4558   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4559 
   4560 BuildingSurface:Detailed,
   4561   Surface 2,                              !- Name
   4562   Wall,                                   !- Surface Type
   4563   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4564   Thermal Zone 2,                         !- Zone Name
   4565   Outdoors,                               !- Outside Boundary Condition
   4566   ,                                       !- Outside Boundary Condition Object
   4567   SunExposed,                             !- Sun Exposure
   4568   WindExposed,                            !- Wind Exposure
   4569   ,                                       !- View Factor to Ground
   4570   ,                                       !- Number of Vertices
   4571   0, 70.7106781186548, 4,                 !- X,Y,Z Vertex 1 {m}
   4572   0, 70.7106781186548, 0,                 !- X,Y,Z Vertex 2 {m}
   4573   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4574   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4575 
   4576 FenestrationSurface:Detailed,
   4577   Sub Surface 5,                          !- Name
   4578   Window,                                 !- Surface Type
   4579   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4580   Surface 2,                              !- Building Surface Name
   4581   ,                                       !- Outside Boundary Condition Object
   4582   ,                                       !- View Factor to Ground
   4583   ,                                       !- Shading Control Name
   4584   ,                                       !- Frame and Divider Name
   4585   ,                                       !- Multiplier
   4586   ,                                       !- Number of Vertices
   4587   0, 70.6852781186548, 1.800575149591,    !- X,Y,Z Vertex 1 {m}
   4588   0, 70.6852781186548, 1,                 !- X,Y,Z Vertex 2 {m}
   4589   0, 0.0253999999999905, 1,               !- X,Y,Z Vertex 3 {m}
   4590   0, 0.0253999999999905, 1.800575149591;  !- X,Y,Z Vertex 4 {m}
   4591 
   4592 ZoneControl:Thermostat,
   4593   Thermal Zone 2 Thermostat,              !- Name
   4594   Thermal Zone 2,                         !- Zone or ZoneList Name
   4595   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   4596   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4597   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4598 
   4599 Schedule:Compact,
   4600   Thermal Zone 2 Thermostat Schedule,     !- Name
   4601   ,                                       !- Schedule Type Limits Name
   4602   Through: 12/31,                         !- Field 1
   4603   For: AllDays,                           !- Field 2
   4604   Until: 24:00,                           !- Field 3
   4605   4;                                      !- Field 4
   4606 
   4607 ZoneHVAC:EquipmentConnections,
   4608   Thermal Zone 2,                         !- Zone Name
   4609   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   4610   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   4611   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4612   Node 2,                                 !- Zone Air Node Name
   4613   Node 83;                                !- Zone Return Air Node Name
   4614 
   4615 NodeList,
   4616   Port List 3,                            !- Name
   4617   Node 82;                                !- Node Name 1
   4618 
   4619 ZoneHVAC:EquipmentList,
   4620   Zone HVAC Equipment List 2,             !- Name
   4621   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4622   ZoneHVAC:AirDistributionUnit {4051f0e6-c6b8-4071-9ada-d7a9237f1b78}, !- Zone Equipment Name 1
   4623   1,                                      !- Zone Equipment Cooling Sequence 1
   4624   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4625 
   4626 Sizing:Zone,
   4627   Thermal Zone 2,                         !- Zone or ZoneList Name
   4628   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4629   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4630   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4631   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4632   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4633   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4634   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4635   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4636   ,                                       !- Design Specification Outdoor Air Object Name
   4637   ,                                       !- Zone Heating Sizing Factor
   4638   ,                                       !- Zone Cooling Sizing Factor
   4639   DesignDay,                              !- Cooling Design Air Flow Method
   4640   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4641   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4642   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4643   0,                                      !- Cooling Minimum Air Flow Fraction
   4644   DesignDay,                              !- Heating Design Air Flow Method
   4645   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4646   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4647   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4648   0.3;                                    !- Heating Maximum Air Flow Fraction
   4649 
   4650 DesignSpecification:ZoneAirDistribution,
   4651   {89b9e8d7-dd10-4220-9c12-ae116ba1178b}, !- Name
   4652   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4653   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4654 
   4655 Zone,
   4656   Thermal Zone 8,                         !- Name
   4657   -0,                                     !- Direction of Relative North {deg}
   4658   3,                                      !- X Origin {m}
   4659   67.7106781186548,                       !- Y Origin {m}
   4660   8,                                      !- Z Origin {m}
   4661   ,                                       !- Type
   4662   ,                                       !- Multiplier
   4663   ,                                       !- Ceiling Height {m}
   4664   ,                                       !- Volume {m3}
   4665   ,                                       !- Floor Area {m2}
   4666   ,                                       !- Zone Inside Convection Algorithm
   4667   ;                                       !- Zone Outside Convection Algorithm
   4668 
   4669 BuildingSurface:Detailed,
   4670   Surface 68,                             !- Name
   4671   Wall,                                   !- Surface Type
   4672   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4673   Thermal Zone 8,                         !- Zone Name
   4674   Outdoors,                               !- Outside Boundary Condition
   4675   ,                                       !- Outside Boundary Condition Object
   4676   SunExposed,                             !- Sun Exposure
   4677   WindExposed,                            !- Wind Exposure
   4678   ,                                       !- View Factor to Ground
   4679   ,                                       !- Number of Vertices
   4680   67.7106781186548, 3.00000000000004, 4,  !- X,Y,Z Vertex 1 {m}
   4681   67.7106781186548, 3.00000000000004, 0,  !- X,Y,Z Vertex 2 {m}
   4682   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 3 {m}
   4683   -3, 3.00000000000004, 4;                !- X,Y,Z Vertex 4 {m}
   4684 
   4685 FenestrationSurface:Detailed,
   4686   Sub Surface 10,                         !- Name
   4687   Window,                                 !- Surface Type
   4688   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4689   Surface 68,                             !- Building Surface Name
   4690   ,                                       !- Outside Boundary Condition Object
   4691   ,                                       !- View Factor to Ground
   4692   ,                                       !- Shading Control Name
   4693   ,                                       !- Frame and Divider Name
   4694   ,                                       !- Multiplier
   4695   ,                                       !- Number of Vertices
   4696   67.6852781186548, 3.00000000000004, 1.800575149591, !- X,Y,Z Vertex 1 {m}
   4697   67.6852781186548, 3.00000000000004, 1,  !- X,Y,Z Vertex 2 {m}
   4698   -2.97460000000001, 3.00000000000004, 1, !- X,Y,Z Vertex 3 {m}
   4699   -2.97460000000001, 3.00000000000004, 1.800575149591; !- X,Y,Z Vertex 4 {m}
   4700 
   4701 BuildingSurface:Detailed,
   4702   Surface 67,                             !- Name
   4703   Floor,                                  !- Surface Type
   4704   000_Interior Floor,                     !- Construction Name
   4705   Thermal Zone 8,                         !- Zone Name
   4706   Surface,                                !- Outside Boundary Condition
   4707   Surface 42,                             !- Outside Boundary Condition Object
   4708   NoSun,                                  !- Sun Exposure
   4709   NoWind,                                 !- Wind Exposure
   4710   ,                                       !- View Factor to Ground
   4711   ,                                       !- Number of Vertices
   4712   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 1 {m}
   4713   67.7106781186548, 3.00000000000004, 0,  !- X,Y,Z Vertex 2 {m}
   4714   64.7106781186548, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
   4715   0, 4.2632564145606e-14, 0;              !- X,Y,Z Vertex 4 {m}
   4716 
   4717 BuildingSurface:Detailed,
   4718   Surface 72,                             !- Name
   4719   Roof,                                   !- Surface Type
   4720   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4721   Thermal Zone 8,                         !- Zone Name
   4722   Outdoors,                               !- Outside Boundary Condition
   4723   ,                                       !- Outside Boundary Condition Object
   4724   SunExposed,                             !- Sun Exposure
   4725   WindExposed,                            !- Wind Exposure
   4726   ,                                       !- View Factor to Ground
   4727   ,                                       !- Number of Vertices
   4728   0, 4.2632564145606e-14, 4,              !- X,Y,Z Vertex 1 {m}
   4729   64.7106781186548, 4.2632564145606e-14, 4, !- X,Y,Z Vertex 2 {m}
   4730   67.7106781186548, 3.00000000000004, 4,  !- X,Y,Z Vertex 3 {m}
   4731   -3, 3.00000000000004, 4;                !- X,Y,Z Vertex 4 {m}
   4732 
   4733 BuildingSurface:Detailed,
   4734   Surface 69,                             !- Name
   4735   Wall,                                   !- Surface Type
   4736   000_Interior Wall,                      !- Construction Name
   4737   Thermal Zone 8,                         !- Zone Name
   4738   Surface,                                !- Outside Boundary Condition
   4739   Surface 77,                             !- Outside Boundary Condition Object
   4740   NoSun,                                  !- Sun Exposure
   4741   NoWind,                                 !- Wind Exposure
   4742   ,                                       !- View Factor to Ground
   4743   ,                                       !- Number of Vertices
   4744   64.7106781186548, 4.2632564145606e-14, 4, !- X,Y,Z Vertex 1 {m}
   4745   64.7106781186548, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
   4746   67.7106781186548, 3.00000000000004, 0,  !- X,Y,Z Vertex 3 {m}
   4747   67.7106781186548, 3.00000000000004, 4;  !- X,Y,Z Vertex 4 {m}
   4748 
   4749 BuildingSurface:Detailed,
   4750   Surface 71,                             !- Name
   4751   Wall,                                   !- Surface Type
   4752   000_Interior Wall,                      !- Construction Name
   4753   Thermal Zone 8,                         !- Zone Name
   4754   Surface,                                !- Outside Boundary Condition
   4755   Surface 63,                             !- Outside Boundary Condition Object
   4756   NoSun,                                  !- Sun Exposure
   4757   NoWind,                                 !- Wind Exposure
   4758   ,                                       !- View Factor to Ground
   4759   ,                                       !- Number of Vertices
   4760   -3, 3.00000000000004, 4,                !- X,Y,Z Vertex 1 {m}
   4761   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 2 {m}
   4762   0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
   4763   0, 4.2632564145606e-14, 4;              !- X,Y,Z Vertex 4 {m}
   4764 
   4765 BuildingSurface:Detailed,
   4766   Surface 70,                             !- Name
   4767   Wall,                                   !- Surface Type
   4768   000_Interior Wall,                      !- Construction Name
   4769   Thermal Zone 8,                         !- Zone Name
   4770   Surface,                                !- Outside Boundary Condition
   4771   Surface 87,                             !- Outside Boundary Condition Object
   4772   NoSun,                                  !- Sun Exposure
   4773   NoWind,                                 !- Wind Exposure
   4774   ,                                       !- View Factor to Ground
   4775   ,                                       !- Number of Vertices
   4776   0, 4.2632564145606e-14, 4,              !- X,Y,Z Vertex 1 {m}
   4777   0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
   4778   64.7106781186548, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
   4779   64.7106781186548, 4.2632564145606e-14, 4; !- X,Y,Z Vertex 4 {m}
   4780 
   4781 ZoneControl:Thermostat,
   4782   Thermal Zone 8 Thermostat,              !- Name
   4783   Thermal Zone 8,                         !- Zone or ZoneList Name
   4784   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   4785   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4786   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4787 
   4788 Schedule:Compact,
   4789   Thermal Zone 8 Thermostat Schedule,     !- Name
   4790   ,                                       !- Schedule Type Limits Name
   4791   Through: 12/31,                         !- Field 1
   4792   For: AllDays,                           !- Field 2
   4793   Until: 24:00,                           !- Field 3
   4794   4;                                      !- Field 4
   4795 
   4796 ZoneHVAC:EquipmentConnections,
   4797   Thermal Zone 8,                         !- Zone Name
   4798   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   4799   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   4800   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4801   Node 8,                                 !- Zone Air Node Name
   4802   Node 68;                                !- Zone Return Air Node Name
   4803 
   4804 NodeList,
   4805   Port List 15,                           !- Name
   4806   Node 67;                                !- Node Name 1
   4807 
   4808 ZoneHVAC:EquipmentList,
   4809   Zone HVAC Equipment List 8,             !- Name
   4810   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4811   ZoneHVAC:AirDistributionUnit {3b8ded4a-00a3-44c7-82d8-67a2071bf3d4}, !- Zone Equipment Name 1
   4812   1,                                      !- Zone Equipment Cooling Sequence 1
   4813   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4814 
   4815 Sizing:Zone,
   4816   Thermal Zone 8,                         !- Zone or ZoneList Name
   4817   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4818   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4819   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4820   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4821   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4822   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4823   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4824   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4825   ,                                       !- Design Specification Outdoor Air Object Name
   4826   ,                                       !- Zone Heating Sizing Factor
   4827   ,                                       !- Zone Cooling Sizing Factor
   4828   DesignDay,                              !- Cooling Design Air Flow Method
   4829   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4830   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4831   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4832   0,                                      !- Cooling Minimum Air Flow Fraction
   4833   DesignDay,                              !- Heating Design Air Flow Method
   4834   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4835   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4836   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4837   0.3;                                    !- Heating Maximum Air Flow Fraction
   4838 
   4839 DesignSpecification:ZoneAirDistribution,
   4840   {22359623-ab6e-4c8c-b62a-2b9e48108682}, !- Name
   4841   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4842   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4843 
   4844 Zone,
   4845   Thermal Zone 13,                        !- Name
   4846   -0,                                     !- Direction of Relative North {deg}
   4847   0,                                      !- X Origin {m}
   4848   0,                                      !- Y Origin {m}
   4849   4,                                      !- Z Origin {m}
   4850   ,                                       !- Type
   4851   ,                                       !- Multiplier
   4852   ,                                       !- Ceiling Height {m}
   4853   ,                                       !- Volume {m3}
   4854   ,                                       !- Floor Area {m2}
   4855   ,                                       !- Zone Inside Convection Algorithm
   4856   ;                                       !- Zone Outside Convection Algorithm
   4857 
   4858 BuildingSurface:Detailed,
   4859   Surface 36,                             !- Name
   4860   Ceiling,                                !- Surface Type
   4861   000_Interior Ceiling,                   !- Construction Name
   4862   Thermal Zone 13,                        !- Zone Name
   4863   Surface,                                !- Outside Boundary Condition
   4864   Surface 61,                             !- Outside Boundary Condition Object
   4865   NoSun,                                  !- Sun Exposure
   4866   NoWind,                                 !- Wind Exposure
   4867   ,                                       !- View Factor to Ground
   4868   ,                                       !- Number of Vertices
   4869   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4870   3, 67.7106781186548, 4,                 !- X,Y,Z Vertex 2 {m}
   4871   0, 70.7106781186548, 4,                 !- X,Y,Z Vertex 3 {m}
   4872   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4873 
   4874 BuildingSurface:Detailed,
   4875   Surface 32,                             !- Name
   4876   Wall,                                   !- Surface Type
   4877   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4878   Thermal Zone 13,                        !- Zone Name
   4879   Outdoors,                               !- Outside Boundary Condition
   4880   ,                                       !- Outside Boundary Condition Object
   4881   SunExposed,                             !- Sun Exposure
   4882   WindExposed,                            !- Wind Exposure
   4883   ,                                       !- View Factor to Ground
   4884   ,                                       !- Number of Vertices
   4885   0, 70.7106781186548, 4,                 !- X,Y,Z Vertex 1 {m}
   4886   0, 70.7106781186548, 0,                 !- X,Y,Z Vertex 2 {m}
   4887   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4888   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4889 
   4890 FenestrationSurface:Detailed,
   4891   Sub Surface 9,                          !- Name
   4892   Window,                                 !- Surface Type
   4893   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4894   Surface 32,                             !- Building Surface Name
   4895   ,                                       !- Outside Boundary Condition Object
   4896   ,                                       !- View Factor to Ground
   4897   ,                                       !- Shading Control Name
   4898   ,                                       !- Frame and Divider Name
   4899   ,                                       !- Multiplier
   4900   ,                                       !- Number of Vertices
   4901   0, 70.6852781186548, 1.800575149591,    !- X,Y,Z Vertex 1 {m}
   4902   0, 70.6852781186548, 1,                 !- X,Y,Z Vertex 2 {m}
   4903   0, 0.0253999999999905, 1,               !- X,Y,Z Vertex 3 {m}
   4904   0, 0.0253999999999905, 1.800575149591;  !- X,Y,Z Vertex 4 {m}
   4905 
   4906 BuildingSurface:Detailed,
   4907   Surface 34,                             !- Name
   4908   Wall,                                   !- Surface Type
   4909   000_Interior Wall,                      !- Construction Name
   4910   Thermal Zone 13,                        !- Zone Name
   4911   Surface,                                !- Outside Boundary Condition
   4912   Surface 56,                             !- Outside Boundary Condition Object
   4913   NoSun,                                  !- Sun Exposure
   4914   NoWind,                                 !- Wind Exposure
   4915   ,                                       !- View Factor to Ground
   4916   ,                                       !- Number of Vertices
   4917   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4918   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4919   3, 67.7106781186548, 0,                 !- X,Y,Z Vertex 3 {m}
   4920   3, 67.7106781186548, 4;                 !- X,Y,Z Vertex 4 {m}
   4921 
   4922 BuildingSurface:Detailed,
   4923   Surface 35,                             !- Name
   4924   Wall,                                   !- Surface Type
   4925   000_Interior Wall,                      !- Construction Name
   4926   Thermal Zone 13,                        !- Zone Name
   4927   Surface,                                !- Outside Boundary Condition
   4928   Surface 51,                             !- Outside Boundary Condition Object
   4929   NoSun,                                  !- Sun Exposure
   4930   NoWind,                                 !- Wind Exposure
   4931   ,                                       !- View Factor to Ground
   4932   ,                                       !- Number of Vertices
   4933   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4934   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4935   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4936   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4937 
   4938 BuildingSurface:Detailed,
   4939   Surface 33,                             !- Name
   4940   Wall,                                   !- Surface Type
   4941   000_Interior Wall,                      !- Construction Name
   4942   Thermal Zone 13,                        !- Zone Name
   4943   Surface,                                !- Outside Boundary Condition
   4944   Surface 41,                             !- Outside Boundary Condition Object
   4945   NoSun,                                  !- Sun Exposure
   4946   NoWind,                                 !- Wind Exposure
   4947   ,                                       !- View Factor to Ground
   4948   ,                                       !- Number of Vertices
   4949   3, 67.7106781186548, 4,                 !- X,Y,Z Vertex 1 {m}
   4950   3, 67.7106781186548, 0,                 !- X,Y,Z Vertex 2 {m}
   4951   0, 70.7106781186548, 0,                 !- X,Y,Z Vertex 3 {m}
   4952   0, 70.7106781186548, 4;                 !- X,Y,Z Vertex 4 {m}
   4953 
   4954 BuildingSurface:Detailed,
   4955   Surface 31,                             !- Name
   4956   Floor,                                  !- Surface Type
   4957   000_Interior Floor,                     !- Construction Name
   4958   Thermal Zone 13,                        !- Zone Name
   4959   Surface,                                !- Outside Boundary Condition
   4960   Surface 6,                              !- Outside Boundary Condition Object
   4961   NoSun,                                  !- Sun Exposure
   4962   NoWind,                                 !- Wind Exposure
   4963   ,                                       !- View Factor to Ground
   4964   ,                                       !- Number of Vertices
   4965   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4966   0, 70.7106781186548, 0,                 !- X,Y,Z Vertex 2 {m}
   4967   3, 67.7106781186548, 0,                 !- X,Y,Z Vertex 3 {m}
   4968   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4969 
   4970 ZoneControl:Thermostat,
   4971   Thermal Zone 13 Thermostat,             !- Name
   4972   Thermal Zone 13,                        !- Zone or ZoneList Name
   4973   Thermal Zone 13 Thermostat Schedule,    !- Control Type Schedule Name
   4974   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4975   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4976 
   4977 Schedule:Compact,
   4978   Thermal Zone 13 Thermostat Schedule,    !- Name
   4979   ,                                       !- Schedule Type Limits Name
   4980   Through: 12/31,                         !- Field 1
   4981   For: AllDays,                           !- Field 2
   4982   Until: 24:00,                           !- Field 3
   4983   4;                                      !- Field 4
   4984 
   4985 ZoneHVAC:EquipmentConnections,
   4986   Thermal Zone 13,                        !- Zone Name
   4987   Zone HVAC Equipment List 13,            !- Zone Conditioning Equipment List Name
   4988   Port List 25,                           !- Zone Air Inlet Node or NodeList Name
   4989   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4990   Node 13,                                !- Zone Air Node Name
   4991   Node 43;                                !- Zone Return Air Node Name
   4992 
   4993 NodeList,
   4994   Port List 25,                           !- Name
   4995   Node 42;                                !- Node Name 1
   4996 
   4997 ZoneHVAC:EquipmentList,
   4998   Zone HVAC Equipment List 13,            !- Name
   4999   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5000   ZoneHVAC:AirDistributionUnit {ce7ffb1c-029d-4188-a5b6-757400fac8da}, !- Zone Equipment Name 1
   5001   1,                                      !- Zone Equipment Cooling Sequence 1
   5002   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5003 
   5004 Sizing:Zone,
   5005   Thermal Zone 13,                        !- Zone or ZoneList Name
   5006   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5007   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5008   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5009   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5010   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5011   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5012   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5013   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5014   ,                                       !- Design Specification Outdoor Air Object Name
   5015   ,                                       !- Zone Heating Sizing Factor
   5016   ,                                       !- Zone Cooling Sizing Factor
   5017   DesignDay,                              !- Cooling Design Air Flow Method
   5018   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5019   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5020   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5021   0,                                      !- Cooling Minimum Air Flow Fraction
   5022   DesignDay,                              !- Heating Design Air Flow Method
   5023   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5024   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5025   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5026   0.3;                                    !- Heating Maximum Air Flow Fraction
   5027 
   5028 DesignSpecification:ZoneAirDistribution,
   5029   {1491c4f9-e8c3-4eab-862e-d74cd6db92bb}, !- Name
   5030   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5031   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5032 
   5033 Zone,
   5034   Thermal Zone 9,                         !- Name
   5035   -0,                                     !- Direction of Relative North {deg}
   5036   3,                                      !- X Origin {m}
   5037   3,                                      !- Y Origin {m}
   5038   4,                                      !- Z Origin {m}
   5039   ,                                       !- Type
   5040   ,                                       !- Multiplier
   5041   ,                                       !- Ceiling Height {m}
   5042   ,                                       !- Volume {m3}
   5043   ,                                       !- Floor Area {m2}
   5044   ,                                       !- Zone Inside Convection Algorithm
   5045   ;                                       !- Zone Outside Convection Algorithm
   5046 
   5047 BuildingSurface:Detailed,
   5048   Surface 55,                             !- Name
   5049   Floor,                                  !- Surface Type
   5050   000_Interior Floor,                     !- Construction Name
   5051   Thermal Zone 9,                         !- Zone Name
   5052   Surface,                                !- Outside Boundary Condition
   5053   Surface 30,                             !- Outside Boundary Condition Object
   5054   NoSun,                                  !- Sun Exposure
   5055   NoWind,                                 !- Wind Exposure
   5056   ,                                       !- View Factor to Ground
   5057   ,                                       !- Number of Vertices
   5058   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5059   0, 64.7106781186548, 0,                 !- X,Y,Z Vertex 2 {m}
   5060   64.7106781186548, 64.7106781186548, 0,  !- X,Y,Z Vertex 3 {m}
   5061   64.7106781186548, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   5062 
   5063 BuildingSurface:Detailed,
   5064   Surface 60,                             !- Name
   5065   Ceiling,                                !- Surface Type
   5066   000_Interior Ceiling,                   !- Construction Name
   5067   Thermal Zone 9,                         !- Zone Name
   5068   Surface,                                !- Outside Boundary Condition
   5069   Surface 85,                             !- Outside Boundary Condition Object
   5070   NoSun,                                  !- Sun Exposure
   5071   NoWind,                                 !- Wind Exposure
   5072   ,                                       !- View Factor to Ground
   5073   ,                                       !- Number of Vertices
   5074   64.7106781186548, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5075   64.7106781186548, 64.7106781186548, 4,  !- X,Y,Z Vertex 2 {m}
   5076   0, 64.7106781186548, 4,                 !- X,Y,Z Vertex 3 {m}
   5077   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5078 
   5079 BuildingSurface:Detailed,
   5080   Surface 59,                             !- Name
   5081   Wall,                                   !- Surface Type
   5082   000_Interior Wall,                      !- Construction Name
   5083   Thermal Zone 9,                         !- Zone Name
   5084   Surface,                                !- Outside Boundary Condition
   5085   Surface 52,                             !- Outside Boundary Condition Object
   5086   NoSun,                                  !- Sun Exposure
   5087   NoWind,                                 !- Wind Exposure
   5088   ,                                       !- View Factor to Ground
   5089   ,                                       !- Number of Vertices
   5090   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5091   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5092   64.7106781186548, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5093   64.7106781186548, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5094 
   5095 BuildingSurface:Detailed,
   5096   Surface 58,                             !- Name
   5097   Wall,                                   !- Surface Type
   5098   000_Interior Wall,                      !- Construction Name
   5099   Thermal Zone 9,                         !- Zone Name
   5100   Surface,                                !- Outside Boundary Condition
   5101   Surface 46,                             !- Outside Boundary Condition Object
   5102   NoSun,                                  !- Sun Exposure
   5103   NoWind,                                 !- Wind Exposure
   5104   ,                                       !- View Factor to Ground
   5105   ,                                       !- Number of Vertices
   5106   64.7106781186548, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5107   64.7106781186548, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5108   64.7106781186548, 64.7106781186548, 0,  !- X,Y,Z Vertex 3 {m}
   5109   64.7106781186548, 64.7106781186548, 4;  !- X,Y,Z Vertex 4 {m}
   5110 
   5111 BuildingSurface:Detailed,
   5112   Surface 57,                             !- Name
   5113   Wall,                                   !- Surface Type
   5114   000_Interior Wall,                      !- Construction Name
   5115   Thermal Zone 9,                         !- Zone Name
   5116   Surface,                                !- Outside Boundary Condition
   5117   Surface 40,                             !- Outside Boundary Condition Object
   5118   NoSun,                                  !- Sun Exposure
   5119   NoWind,                                 !- Wind Exposure
   5120   ,                                       !- View Factor to Ground
   5121   ,                                       !- Number of Vertices
   5122   64.7106781186548, 64.7106781186548, 4,  !- X,Y,Z Vertex 1 {m}
   5123   64.7106781186548, 64.7106781186548, 0,  !- X,Y,Z Vertex 2 {m}
   5124   0, 64.7106781186548, 0,                 !- X,Y,Z Vertex 3 {m}
   5125   0, 64.7106781186548, 4;                 !- X,Y,Z Vertex 4 {m}
   5126 
   5127 BuildingSurface:Detailed,
   5128   Surface 56,                             !- Name
   5129   Wall,                                   !- Surface Type
   5130   000_Interior Wall,                      !- Construction Name
   5131   Thermal Zone 9,                         !- Zone Name
   5132   Surface,                                !- Outside Boundary Condition
   5133   Surface 34,                             !- Outside Boundary Condition Object
   5134   NoSun,                                  !- Sun Exposure
   5135   NoWind,                                 !- Wind Exposure
   5136   ,                                       !- View Factor to Ground
   5137   ,                                       !- Number of Vertices
   5138   0, 64.7106781186548, 4,                 !- X,Y,Z Vertex 1 {m}
   5139   0, 64.7106781186548, 0,                 !- X,Y,Z Vertex 2 {m}
   5140   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5141   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5142 
   5143 ZoneControl:Thermostat,
   5144   Thermal Zone 9 Thermostat,              !- Name
   5145   Thermal Zone 9,                         !- Zone or ZoneList Name
   5146   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   5147   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5148   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5149 
   5150 Schedule:Compact,
   5151   Thermal Zone 9 Thermostat Schedule,     !- Name
   5152   ,                                       !- Schedule Type Limits Name
   5153   Through: 12/31,                         !- Field 1
   5154   For: AllDays,                           !- Field 2
   5155   Until: 24:00,                           !- Field 3
   5156   4;                                      !- Field 4
   5157 
   5158 ZoneHVAC:EquipmentConnections,
   5159   Thermal Zone 9,                         !- Zone Name
   5160   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   5161   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   5162   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5163   Node 9,                                 !- Zone Air Node Name
   5164   Node 108;                               !- Zone Return Air Node Name
   5165 
   5166 NodeList,
   5167   Port List 17,                           !- Name
   5168   Node 107;                               !- Node Name 1
   5169 
   5170 ZoneHVAC:EquipmentList,
   5171   Zone HVAC Equipment List 9,             !- Name
   5172   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5173   ZoneHVAC:AirDistributionUnit {ced1ea33-3e90-4546-8d5e-839f7bf8b0e2}, !- Zone Equipment Name 1
   5174   1,                                      !- Zone Equipment Cooling Sequence 1
   5175   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5176 
   5177 Sizing:Zone,
   5178   Thermal Zone 9,                         !- Zone or ZoneList Name
   5179   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5180   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5181   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5182   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5183   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5184   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5185   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5186   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5187   ,                                       !- Design Specification Outdoor Air Object Name
   5188   ,                                       !- Zone Heating Sizing Factor
   5189   ,                                       !- Zone Cooling Sizing Factor
   5190   DesignDay,                              !- Cooling Design Air Flow Method
   5191   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5192   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5193   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5194   0,                                      !- Cooling Minimum Air Flow Fraction
   5195   DesignDay,                              !- Heating Design Air Flow Method
   5196   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5197   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5198   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5199   0.3;                                    !- Heating Maximum Air Flow Fraction
   5200 
   5201 DesignSpecification:ZoneAirDistribution,
   5202   {ccd9c65e-8a49-4684-8fb9-eb42fe8e8c40}, !- Name
   5203   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5204   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5205 
   5206 Zone,
   5207   Thermal Zone 6,                         !- Name
   5208   -0,                                     !- Direction of Relative North {deg}
   5209   0,                                      !- X Origin {m}
   5210   0,                                      !- Y Origin {m}
   5211   0,                                      !- Z Origin {m}
   5212   ,                                       !- Type
   5213   ,                                       !- Multiplier
   5214   ,                                       !- Ceiling Height {m}
   5215   ,                                       !- Volume {m3}
   5216   ,                                       !- Floor Area {m2}
   5217   ,                                       !- Zone Inside Convection Algorithm
   5218   ;                                       !- Zone Outside Convection Algorithm
   5219 
   5220 BuildingSurface:Detailed,
   5221   Surface 22,                             !- Name
   5222   Wall,                                   !- Surface Type
   5223   000_Interior Wall,                      !- Construction Name
   5224   Thermal Zone 6,                         !- Zone Name
   5225   Surface,                                !- Outside Boundary Condition
   5226   Surface 29,                             !- Outside Boundary Condition Object
   5227   NoSun,                                  !- Sun Exposure
   5228   NoWind,                                 !- Wind Exposure
   5229   ,                                       !- View Factor to Ground
   5230   ,                                       !- Number of Vertices
   5231   67.7106781186548, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5232   67.7106781186548, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5233   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5234   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5235 
   5236 BuildingSurface:Detailed,
   5237   Surface 21,                             !- Name
   5238   Wall,                                   !- Surface Type
   5239   000_Interior Wall,                      !- Construction Name
   5240   Thermal Zone 6,                         !- Zone Name
   5241   Surface,                                !- Outside Boundary Condition
   5242   Surface 5,                              !- Outside Boundary Condition Object
   5243   NoSun,                                  !- Sun Exposure
   5244   NoWind,                                 !- Wind Exposure
   5245   ,                                       !- View Factor to Ground
   5246   ,                                       !- Number of Vertices
   5247   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5248   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5249   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5250   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5251 
   5252 BuildingSurface:Detailed,
   5253   Surface 23,                             !- Name
   5254   Wall,                                   !- Surface Type
   5255   000_Interior Wall,                      !- Construction Name
   5256   Thermal Zone 6,                         !- Zone Name
   5257   Surface,                                !- Outside Boundary Condition
   5258   Surface 15,                             !- Outside Boundary Condition Object
   5259   NoSun,                                  !- Sun Exposure
   5260   NoWind,                                 !- Wind Exposure
   5261   ,                                       !- View Factor to Ground
   5262   ,                                       !- Number of Vertices
   5263   70.7106781186548, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5264   70.7106781186548, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5265   67.7106781186548, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   5266   67.7106781186548, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   5267 
   5268 BuildingSurface:Detailed,
   5269   Surface 20,                             !- Name
   5270   Wall,                                   !- Surface Type
   5271   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5272   Thermal Zone 6,                         !- Zone Name
   5273   Outdoors,                               !- Outside Boundary Condition
   5274   ,                                       !- Outside Boundary Condition Object
   5275   SunExposed,                             !- Sun Exposure
   5276   WindExposed,                            !- Wind Exposure
   5277   ,                                       !- View Factor to Ground
   5278   ,                                       !- Number of Vertices
   5279   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5280   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5281   70.7106781186548, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5282   70.7106781186548, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5283 
   5284 FenestrationSurface:Detailed,
   5285   Sub Surface 12,                         !- Name
   5286   Window,                                 !- Surface Type
   5287   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5288   Surface 20,                             !- Building Surface Name
   5289   ,                                       !- Outside Boundary Condition Object
   5290   ,                                       !- View Factor to Ground
   5291   ,                                       !- Shading Control Name
   5292   ,                                       !- Frame and Divider Name
   5293   ,                                       !- Multiplier
   5294   ,                                       !- Number of Vertices
   5295   0.0254, 0, 1.800575149591,              !- X,Y,Z Vertex 1 {m}
   5296   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   5297   70.6852781186548, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   5298   70.6852781186548, 0, 1.800575149591;    !- X,Y,Z Vertex 4 {m}
   5299 
   5300 BuildingSurface:Detailed,
   5301   Surface 19,                             !- Name
   5302   Floor,                                  !- Surface Type
   5303   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   5304   Thermal Zone 6,                         !- Zone Name
   5305   Ground,                                 !- Outside Boundary Condition
   5306   ,                                       !- Outside Boundary Condition Object
   5307   NoSun,                                  !- Sun Exposure
   5308   NoWind,                                 !- Wind Exposure
   5309   ,                                       !- View Factor to Ground
   5310   ,                                       !- Number of Vertices
   5311   70.7106781186548, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   5312   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5313   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5314   67.7106781186548, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   5315 
   5316 BuildingSurface:Detailed,
   5317   Surface 24,                             !- Name
   5318   Ceiling,                                !- Surface Type
   5319   000_Interior Ceiling,                   !- Construction Name
   5320   Thermal Zone 6,                         !- Zone Name
   5321   Surface,                                !- Outside Boundary Condition
   5322   Surface 49,                             !- Outside Boundary Condition Object
   5323   NoSun,                                  !- Sun Exposure
   5324   NoWind,                                 !- Wind Exposure
   5325   ,                                       !- View Factor to Ground
   5326   ,                                       !- Number of Vertices
   5327   67.7106781186548, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5328   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   5329   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   5330   70.7106781186548, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5331 
   5332 ZoneControl:Thermostat,
   5333   Thermal Zone 6 Thermostat,              !- Name
   5334   Thermal Zone 6,                         !- Zone or ZoneList Name
   5335   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   5336   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5337   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5338 
   5339 Schedule:Compact,
   5340   Thermal Zone 6 Thermostat Schedule,     !- Name
   5341   ,                                       !- Schedule Type Limits Name
   5342   Through: 12/31,                         !- Field 1
   5343   For: AllDays,                           !- Field 2
   5344   Until: 24:00,                           !- Field 3
   5345   4;                                      !- Field 4
   5346 
   5347 ZoneHVAC:EquipmentConnections,
   5348   Thermal Zone 6,                         !- Zone Name
   5349   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   5350   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   5351   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5352   Node 6,                                 !- Zone Air Node Name
   5353   Node 48;                                !- Zone Return Air Node Name
   5354 
   5355 NodeList,
   5356   Port List 11,                           !- Name
   5357   Node 47;                                !- Node Name 1
   5358 
   5359 ZoneHVAC:EquipmentList,
   5360   Zone HVAC Equipment List 6,             !- Name
   5361   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5362   ZoneHVAC:AirDistributionUnit {d8e05b84-abc8-49c6-99eb-c92d309302cd}, !- Zone Equipment Name 1
   5363   1,                                      !- Zone Equipment Cooling Sequence 1
   5364   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5365 
   5366 Sizing:Zone,
   5367   Thermal Zone 6,                         !- Zone or ZoneList Name
   5368   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5369   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5370   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5371   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5372   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5373   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5374   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5375   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5376   ,                                       !- Design Specification Outdoor Air Object Name
   5377   ,                                       !- Zone Heating Sizing Factor
   5378   ,                                       !- Zone Cooling Sizing Factor
   5379   DesignDay,                              !- Cooling Design Air Flow Method
   5380   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5381   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5382   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5383   0,                                      !- Cooling Minimum Air Flow Fraction
   5384   DesignDay,                              !- Heating Design Air Flow Method
   5385   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5386   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5387   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5388   0.3;                                    !- Heating Maximum Air Flow Fraction
   5389 
   5390 DesignSpecification:ZoneAirDistribution,
   5391   {0bdbf8b7-4b1d-47a0-89e2-eb06b61f4ece}, !- Name
   5392   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5393   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5394 
   5395 SetpointManager:Scheduled,
   5396   Setpoint Manager Scheduled 2,           !- Name
   5397   Temperature,                            !- Control Variable
   5398   Hot_Water_Temperature,                  !- Schedule Name
   5399   Node 27;                                !- Setpoint Node or NodeList Name
   5400 
   5401 OutputControl:Table:Style,
   5402   HTML;                                   !- Column Separator
   5403 
   5404 Output:Table:SummaryReports,
   5405   AllSummary;                             !- Report Name 1
   5406 
   5407 Output:VariableDictionary,
   5408   IDF,                                    !- Key Field
   5409   Unsorted;                               !- Sort Option
   5410 
   5411 Output:SQLite,
   5412   SimpleAndTabular;                       !- Option Type
   5413 
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         445
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         445
  Number of Defaulted Fields=         334
  Number of Fields with Defaults=        1283
  Number of Autosized Fields=          96
  Number of Autosizable Fields =         124
  Number of Autocalculated Fields=         280
  Number of Autocalculatable Fields =         280
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
