  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature,                            !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   Temperature 1,                          !- Name
     49   ,                                       !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   temperature;                            !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Temperature 3,                          !- Name
     56   ,                                       !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   temperature;                            !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   OnOff,                                  !- Name
     63   0,                                      !- Lower Limit Value {BasedOnField A3}
     64   1,                                      !- Upper Limit Value {BasedOnField A3}
     65   Discrete,                               !- Numeric Type
     66   availability;                           !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   Temperature 2,                          !- Name
     70   ,                                       !- Lower Limit Value {BasedOnField A3}
     71   ,                                       !- Upper Limit Value {BasedOnField A3}
     72   Continuous,                             !- Numeric Type
     73   temperature;                            !- Unit Type
     74 
     75 Schedule:Day:Interval,
     76   Hot_Water_Temperature_Summer_Design_Day, !- Name
     77   Temperature 1,                          !- Schedule Type Limits Name
     78   No,                                     !- Interpolate to Timestep
     79   24:00,                                  !- Time 1 {hh:mm}
     80   67;                                     !- Value Until Time 1
     81 
     82 Schedule:Day:Interval,
     83   Chilled_Water_Temperature_Summer_Design_Day, !- Name
     84   ,                                       !- Schedule Type Limits Name
     85   No,                                     !- Interpolate to Timestep
     86   24:00,                                  !- Time 1 {hh:mm}
     87   6.7;                                    !- Value Until Time 1
     88 
     89 Schedule:Day:Interval,
     90   Cooling Sch Default,                    !- Name
     91   Temperature 3,                          !- Schedule Type Limits Name
     92   No,                                     !- Interpolate to Timestep
     93   24:00,                                  !- Time 1 {hh:mm}
     94   28;                                     !- Value Until Time 1
     95 
     96 Schedule:Day:Interval,
     97   Deck_Temperature_Summer_Design_Day,     !- Name
     98   Temperature,                            !- Schedule Type Limits Name
     99   No,                                     !- Interpolate to Timestep
    100   24:00,                                  !- Time 1 {hh:mm}
    101   12.8;                                   !- Value Until Time 1
    102 
    103 Schedule:Day:Interval,
    104   Hot_Water_Temperature_Winter_Design_Day, !- Name
    105   Temperature 1,                          !- Schedule Type Limits Name
    106   No,                                     !- Interpolate to Timestep
    107   24:00,                                  !- Time 1 {hh:mm}
    108   67;                                     !- Value Until Time 1
    109 
    110 Schedule:Day:Interval,
    111   Always_On_Winter_Design_Day,            !- Name
    112   OnOff,                                  !- Schedule Type Limits Name
    113   No,                                     !- Interpolate to Timestep
    114   24:00,                                  !- Time 1 {hh:mm}
    115   1;                                      !- Value Until Time 1
    116 
    117 Schedule:Day:Interval,
    118   Always_On_Default,                      !- Name
    119   OnOff,                                  !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   24:00,                                  !- Time 1 {hh:mm}
    122   1;                                      !- Value Until Time 1
    123 
    124 Schedule:Day:Interval,
    125   Deck_Temperature_Default,               !- Name
    126   Temperature,                            !- Schedule Type Limits Name
    127   No,                                     !- Interpolate to Timestep
    128   24:00,                                  !- Time 1 {hh:mm}
    129   12.8;                                   !- Value Until Time 1
    130 
    131 Schedule:Day:Interval,
    132   Deck_Temperature_Winter_Design_Day,     !- Name
    133   Temperature,                            !- Schedule Type Limits Name
    134   No,                                     !- Interpolate to Timestep
    135   24:00,                                  !- Time 1 {hh:mm}
    136   12.8;                                   !- Value Until Time 1
    137 
    138 Schedule:Day:Interval,
    139   Hot_Water_Temperature_Default,          !- Name
    140   Temperature 1,                          !- Schedule Type Limits Name
    141   No,                                     !- Interpolate to Timestep
    142   24:00,                                  !- Time 1 {hh:mm}
    143   67;                                     !- Value Until Time 1
    144 
    145 Schedule:Day:Interval,
    146   Chilled_Water_Temperature_Default,      !- Name
    147   ,                                       !- Schedule Type Limits Name
    148   No,                                     !- Interpolate to Timestep
    149   24:00,                                  !- Time 1 {hh:mm}
    150   6.7;                                    !- Value Until Time 1
    151 
    152 Schedule:Day:Interval,
    153   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    154   ,                                       !- Schedule Type Limits Name
    155   No,                                     !- Interpolate to Timestep
    156   24:00,                                  !- Time 1 {hh:mm}
    157   6.7;                                    !- Value Until Time 1
    158 
    159 Schedule:Day:Interval,
    160   Always_On_Summer_Design_Day,            !- Name
    161   OnOff,                                  !- Schedule Type Limits Name
    162   No,                                     !- Interpolate to Timestep
    163   24:00,                                  !- Time 1 {hh:mm}
    164   1;                                      !- Value Until Time 1
    165 
    166 Schedule:Day:Interval,
    167   Heating Sch Default,                    !- Name
    168   Temperature 2,                          !- Schedule Type Limits Name
    169   No,                                     !- Interpolate to Timestep
    170   24:00,                                  !- Time 1 {hh:mm}
    171   24;                                     !- Value Until Time 1
    172 
    173 Schedule:Week:Daily,
    174   Schedule:Week:Daily {f538d02f-cc7a-461d-81d5-6f2f850bbeae}, !- Name
    175   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    176   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    177   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    178   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    179   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    180   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    181   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    182   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    183   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    184   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    185   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    186   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    187 
    188 Schedule:Year,
    189   Chilled_Water_Temperature,              !- Name
    190   ,                                       !- Schedule Type Limits Name
    191   Schedule:Week:Daily {f538d02f-cc7a-461d-81d5-6f2f850bbeae}, !- Schedule:Week Name 1
    192   1,                                      !- Start Month 1
    193   1,                                      !- Start Day 1
    194   12,                                     !- End Month 1
    195   31;                                     !- End Day 1
    196 
    197 Schedule:Week:Daily,
    198   Schedule:Week:Daily {61d41f53-6d8d-4833-a219-1a93cb08a1f6}, !- Name
    199   Always_On_Default,                      !- Sunday Schedule:Day Name
    200   Always_On_Default,                      !- Monday Schedule:Day Name
    201   Always_On_Default,                      !- Tuesday Schedule:Day Name
    202   Always_On_Default,                      !- Wednesday Schedule:Day Name
    203   Always_On_Default,                      !- Thursday Schedule:Day Name
    204   Always_On_Default,                      !- Friday Schedule:Day Name
    205   Always_On_Default,                      !- Saturday Schedule:Day Name
    206   Always_On_Default,                      !- Holiday Schedule:Day Name
    207   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    208   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    209   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    210   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    211 
    212 Schedule:Year,
    213   Always_On,                              !- Name
    214   OnOff,                                  !- Schedule Type Limits Name
    215   Schedule:Week:Daily {61d41f53-6d8d-4833-a219-1a93cb08a1f6}, !- Schedule:Week Name 1
    216   1,                                      !- Start Month 1
    217   1,                                      !- Start Day 1
    218   12,                                     !- End Month 1
    219   31;                                     !- End Day 1
    220 
    221 Schedule:Week:Daily,
    222   Schedule:Week:Daily {58a4f41b-e3ae-400c-941d-90577242fd99}, !- Name
    223   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    224   Cooling Sch Default,                    !- Monday Schedule:Day Name
    225   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    226   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    227   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    228   Cooling Sch Default,                    !- Friday Schedule:Day Name
    229   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    230   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    231   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    232   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    233   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    234   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    235 
    236 Schedule:Year,
    237   Cooling Sch,                            !- Name
    238   Temperature 3,                          !- Schedule Type Limits Name
    239   Schedule:Week:Daily {58a4f41b-e3ae-400c-941d-90577242fd99}, !- Schedule:Week Name 1
    240   1,                                      !- Start Month 1
    241   1,                                      !- Start Day 1
    242   12,                                     !- End Month 1
    243   31;                                     !- End Day 1
    244 
    245 Schedule:Week:Daily,
    246   Schedule:Week:Daily {4a88b790-2a50-4eff-b80a-56d724b42c25}, !- Name
    247   Heating Sch Default,                    !- Sunday Schedule:Day Name
    248   Heating Sch Default,                    !- Monday Schedule:Day Name
    249   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    250   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    251   Heating Sch Default,                    !- Thursday Schedule:Day Name
    252   Heating Sch Default,                    !- Friday Schedule:Day Name
    253   Heating Sch Default,                    !- Saturday Schedule:Day Name
    254   Heating Sch Default,                    !- Holiday Schedule:Day Name
    255   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    256   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    257   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    258   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    259 
    260 Schedule:Year,
    261   Heating Sch,                            !- Name
    262   Temperature 2,                          !- Schedule Type Limits Name
    263   Schedule:Week:Daily {4a88b790-2a50-4eff-b80a-56d724b42c25}, !- Schedule:Week Name 1
    264   1,                                      !- Start Month 1
    265   1,                                      !- Start Day 1
    266   12,                                     !- End Month 1
    267   31;                                     !- End Day 1
    268 
    269 Schedule:Week:Daily,
    270   Schedule:Week:Daily {077e6f3a-94eb-4417-b7ce-43a9c7d5f3ce}, !- Name
    271   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    272   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    273   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    274   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    275   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    276   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    277   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    278   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    279   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    280   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    281   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    282   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    283 
    284 Schedule:Year,
    285   Deck_Temperature,                       !- Name
    286   Temperature,                            !- Schedule Type Limits Name
    287   Schedule:Week:Daily {077e6f3a-94eb-4417-b7ce-43a9c7d5f3ce}, !- Schedule:Week Name 1
    288   1,                                      !- Start Month 1
    289   1,                                      !- Start Day 1
    290   12,                                     !- End Month 1
    291   31;                                     !- End Day 1
    292 
    293 Schedule:Week:Daily,
    294   Schedule:Week:Daily {915cde8d-ae1a-4c16-8850-4be5bf9efd35}, !- Name
    295   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    296   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    297   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    298   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    299   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    300   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    301   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    302   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    303   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    304   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    305   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    306   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    307 
    308 Schedule:Year,
    309   Hot_Water_Temperature,                  !- Name
    310   Temperature 1,                          !- Schedule Type Limits Name
    311   Schedule:Week:Daily {915cde8d-ae1a-4c16-8850-4be5bf9efd35}, !- Schedule:Week Name 1
    312   1,                                      !- Start Month 1
    313   1,                                      !- Start Day 1
    314   12,                                     !- End Month 1
    315   31;                                     !- End Day 1
    316 
    317 AirLoopHVAC,
    318   Air Loop HVAC 1,                        !- Name
    319   Air Loop HVAC 1 Controllers,            !- Controller List Name
    320   AvailabilityManagerAssignmentList {7ee89501-c645-408e-bb53-9263a3364fb7}, !- Availability Manager List Name
    321   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    322   BranchList {8d39d00e-b7a7-4d03-9653-4675093fc30c}, !- Branch List Name
    323   ,                                       !- Connector List Name
    324   Node 26,                                !- Supply Side Inlet Node Name
    325   Node 29,                                !- Demand Side Outlet Node Name
    326   Node 28,                                !- Demand Side Inlet Node Names
    327   Node 27;                                !- Supply Side Outlet Node Names
    328 
    329 Sizing:System,
    330   Air Loop HVAC 1,                        !- AirLoop Name
    331   Sensible,                               !- Type of Load to Size On
    332   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    333   0.3,                                    !- Minimum System Air Flow Ratio
    334   7,                                      !- Preheat Design Temperature {C}
    335   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    336   12.8,                                   !- Precool Design Temperature {C}
    337   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    338   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    339   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    340   NonCoincident,                          !- Sizing Option
    341   Yes,                                    !- 100% Outdoor Air in Cooling
    342   Yes,                                    !- 100% Outdoor Air in Heating
    343   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    344   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    345   DesignDay,                              !- Cooling Design Air Flow Method
    346   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    347   DesignDay,                              !- Heating Design Air Flow Method
    348   0,                                      !- Heating Design Air Flow Rate {m3/s}
    349   ZoneSum;                                !- System Outdoor Air Method
    350 
    351 AirLoopHVAC:ControllerList,
    352   Air Loop HVAC 1 Controllers,            !- Name
    353   Controller:WaterCoil,                   !- Controller Object Type 1
    354   Controller Water Coil 1;                !- Controller Name 1
    355 
    356 Controller:WaterCoil,
    357   Controller Water Coil 1,                !- Name
    358   Temperature,                            !- Control Variable
    359   Normal,                                 !- Action
    360   Flow,                                   !- Actuator Variable
    361   Node 35,                                !- Sensor Node Name
    362   Node 41,                                !- Actuator Node Name
    363   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    364   Autosize,                               !- Maximum Actuated Flow {m3/s}
    365   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    366 
    367 AvailabilityManagerAssignmentList,
    368   AvailabilityManagerAssignmentList {7ee89501-c645-408e-bb53-9263a3364fb7}, !- Name
    369   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    370   AvailabilityManager:Scheduled {5e67d684-0123-4b70-a92b-2eb5e2911ce7}; !- Availability Manager Name 1
    371 
    372 AvailabilityManager:Scheduled,
    373   AvailabilityManager:Scheduled {5e67d684-0123-4b70-a92b-2eb5e2911ce7}, !- Name
    374   Schedule:Compact {4919b3f1-66c5-4234-8009-4e8fbd8671e6}; !- Schedule Name
    375 
    376 Schedule:Compact,
    377   Schedule:Compact {4919b3f1-66c5-4234-8009-4e8fbd8671e6}, !- Name
    378   ,                                       !- Schedule Type Limits Name
    379   Through: 12/31,                         !- Field 1
    380   For: AllDays,                           !- Field 2
    381   Until: 24:00,                           !- Field 3
    382   1.0;                                    !- Field 4
    383 
    384 BranchList,
    385   BranchList {8d39d00e-b7a7-4d03-9653-4675093fc30c}, !- Name
    386   Branch {6911dbf3-3a73-4e82-8724-4009edadb0ff}; !- Branch Name 1
    387 
    388 Branch,
    389   Branch {6911dbf3-3a73-4e82-8724-4009edadb0ff}, !- Name
    390   AutoSize,                               !- Maximum Flow Rate {m3/s}
    391   ,                                       !- Pressure Drop Curve Name
    392   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    393   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    394   Node 26,                                !- Component Inlet Node Name 1
    395   Node 33,                                !- Component Outlet Node Name 1
    396   Passive,                                !- Component Branch Control Type 1
    397   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    398   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    399   Node 33,                                !- Component Inlet Node Name 2
    400   Node 34,                                !- Component Outlet Node Name 2
    401   Passive,                                !- Component Branch Control Type 2
    402   Coil:Heating:Water,                     !- Component Object Type 3
    403   Coil Heating Water 1,                   !- Component Name 3
    404   Node 34,                                !- Component Inlet Node Name 3
    405   Node 35,                                !- Component Outlet Node Name 3
    406   Passive,                                !- Component Branch Control Type 3
    407   Fan:VariableVolume,                     !- Component Object Type 4
    408   Fan Variable Volume 1,                  !- Component Name 4
    409   Node 35,                                !- Component Inlet Node Name 4
    410   Node 27,                                !- Component Outlet Node Name 4
    411   Passive;                                !- Component Branch Control Type 4
    412 
    413 AirLoopHVAC:OutdoorAirSystem,
    414   Air Loop HVAC Outdoor Air System 1,     !- Name
    415   AirLoopHVAC:ControllerList {e462d629-0553-4248-b4bf-3721def22d06}, !- Controller List Name
    416   AirLoopHVAC:OutdoorAirSystem:EquipmentList {29ca6a55-c933-4a1a-93c3-c597146be4e0}, !- Outdoor Air Equipment List Name
    417   AvailabilityManagerAssignmentList {84d93f5d-8892-4df2-b9cb-3dc06617dee5}; !- Availability Manager List Name
    418 
    419 AirLoopHVAC:ControllerList,
    420   AirLoopHVAC:ControllerList {e462d629-0553-4248-b4bf-3721def22d06}, !- Name
    421   Controller:OutdoorAir,                  !- Controller Object Type 1
    422   Controller Outdoor Air 1;               !- Controller Name 1
    423 
    424 Controller:OutdoorAir,
    425   Controller Outdoor Air 1,               !- Name
    426   Node 32,                                !- Relief Air Outlet Node Name
    427   Node 26,                                !- Return Air Node Name
    428   Node 33,                                !- Mixed Air Node Name
    429   Node 31,                                !- Actuator Node Name
    430   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    431   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    432   FixedDryBulb,                           !- Economizer Control Type
    433   ModulateFlow,                           !- Economizer Control Action Type
    434   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    435   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    436   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    437   ,                                       !- Electronic Enthalpy Limit Curve Name
    438   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    439   NoLockout,                              !- Lockout Type
    440   FixedMinimum,                           !- Minimum Limit Type
    441   ,                                       !- Minimum Outdoor Air Schedule Name
    442   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    443   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    444   ,                                       !- Mechanical Ventilation Controller Name
    445   ,                                       !- Time of Day Economizer Control Schedule Name
    446   No,                                     !- High Humidity Control
    447   ,                                       !- Humidistat Control Zone Name
    448   ,                                       !- High Humidity Outdoor Air Flow Ratio
    449   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    450   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    451 
    452 AvailabilityManagerAssignmentList,
    453   AvailabilityManagerAssignmentList {84d93f5d-8892-4df2-b9cb-3dc06617dee5}, !- Name
    454   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    455   AvailabilityManager:Scheduled {4eb04718-394c-405e-82c7-6f3bc08d989b}; !- Availability Manager Name 1
    456 
    457 AvailabilityManager:Scheduled,
    458   AvailabilityManager:Scheduled {4eb04718-394c-405e-82c7-6f3bc08d989b}, !- Name
    459   Schedule:Compact {98861bcd-255b-47be-8777-192467497e09}; !- Schedule Name
    460 
    461 Schedule:Compact,
    462   Schedule:Compact {98861bcd-255b-47be-8777-192467497e09}, !- Name
    463   ,                                       !- Schedule Type Limits Name
    464   Through: 12/31,                         !- Field 1
    465   For: AllDays,                           !- Field 2
    466   Until: 24:00,                           !- Field 3
    467   1.0;                                    !- Field 4
    468 
    469 OutdoorAir:NodeList,
    470   Node 31;                                !- Node or NodeList Name 1
    471 
    472 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    473   AirLoopHVAC:OutdoorAirSystem:EquipmentList {29ca6a55-c933-4a1a-93c3-c597146be4e0}, !- Name
    474   OutdoorAir:Mixer,                       !- Component Object Type 1
    475   OutdoorAir:Mixer {8d71cb19-f3a5-4036-ad53-c0cfb59e1d39}; !- Component Name 1
    476 
    477 OutdoorAir:Mixer,
    478   OutdoorAir:Mixer {8d71cb19-f3a5-4036-ad53-c0cfb59e1d39}, !- Name
    479   Node 33,                                !- Mixed Air Node Name
    480   Node 31,                                !- Outdoor Air Stream Node Name
    481   Node 32,                                !- Relief Air Stream Node Name
    482   Node 26;                                !- Return Air Stream Node Name
    483 
    484 SetpointManager:MixedAir,
    485   Setpoint Manager Mixed Air 3,           !- Name
    486   Temperature,                            !- Control Variable
    487   Node 27,                                !- Reference Setpoint Node Name
    488   Node 35,                                !- Fan Inlet Node Name
    489   Node 27,                                !- Fan Outlet Node Name
    490   Node 33;                                !- Setpoint Node or NodeList Name
    491 
    492 CoilSystem:Cooling:DX,
    493   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    494   Always_On,                              !- Availability Schedule Name
    495   Node 33,                                !- DX Cooling Coil System Inlet Node Name
    496   Node 34,                                !- DX Cooling Coil System Outlet Node Name
    497   Node 34,                                !- DX Cooling Coil System Sensor Node Name
    498   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    499   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    500 
    501 Coil:Cooling:DX:TwoSpeed,
    502   Coil Cooling DX Two Speed 1,            !- Name
    503   Always_On,                              !- Availability Schedule Name
    504   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    505   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    506   5.5,                                    !- Rated High Speed COP {W/W}
    507   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    508   ,                                       !- Unit Internal Static Air Pressure {Pa}
    509   Node 33,                                !- Air Inlet Node Name
    510   Node 34,                                !- Air Outlet Node Name
    511   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    512   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    513   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    514   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    515   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    516   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    517   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    518   6.6,                                    !- Rated Low Speed COP {W/W}
    519   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    520   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    521   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    522   ,                                       !- Condenser Air Inlet Node Name
    523   AirCooled,                              !- Condenser Type
    524   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    525   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    526   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    527   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    528   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    529   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    530   ,                                       !- Supply Water Storage Tank Name
    531   ,                                       !- Condensate Collection Water Storage Tank Name
    532   10,                                     !- Basin Heater Capacity {W/K}
    533   2;                                      !- Basin Heater Setpoint Temperature {C}
    534 
    535 SetpointManager:MixedAir,
    536   Setpoint Manager Mixed Air 2,           !- Name
    537   Temperature,                            !- Control Variable
    538   Node 27,                                !- Reference Setpoint Node Name
    539   Node 35,                                !- Fan Inlet Node Name
    540   Node 27,                                !- Fan Outlet Node Name
    541   Node 34;                                !- Setpoint Node or NodeList Name
    542 
    543 Curve:Biquadratic,
    544   Curve Biquadratic 1,                    !- Name
    545   0.42415,                                !- Coefficient1 Constant
    546   0.04426,                                !- Coefficient2 x
    547   -0.00042,                               !- Coefficient3 x**2
    548   0.00333,                                !- Coefficient4 y
    549   -8e-05,                                 !- Coefficient5 y**2
    550   -0.00021,                               !- Coefficient6 x*y
    551   17,                                     !- Minimum Value of x {BasedOnField A2}
    552   22,                                     !- Maximum Value of x {BasedOnField A2}
    553   13,                                     !- Minimum Value of y {BasedOnField A3}
    554   46;                                     !- Maximum Value of y {BasedOnField A3}
    555 
    556 Curve:Quadratic,
    557   Curve Quadratic 1,                      !- Name
    558   0.77136,                                !- Coefficient1 Constant
    559   0.34053,                                !- Coefficient2 x
    560   -0.11088,                               !- Coefficient3 x**2
    561   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    562   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    563 
    564 Curve:Biquadratic,
    565   Curve Biquadratic 2,                    !- Name
    566   1.23649,                                !- Coefficient1 Constant
    567   -0.02431,                               !- Coefficient2 x
    568   0.00057,                                !- Coefficient3 x**2
    569   -0.01434,                               !- Coefficient4 y
    570   0.00063,                                !- Coefficient5 y**2
    571   -0.00038,                               !- Coefficient6 x*y
    572   17,                                     !- Minimum Value of x {BasedOnField A2}
    573   22,                                     !- Maximum Value of x {BasedOnField A2}
    574   13,                                     !- Minimum Value of y {BasedOnField A3}
    575   46;                                     !- Maximum Value of y {BasedOnField A3}
    576 
    577 Curve:Quadratic,
    578   Curve Quadratic 2,                      !- Name
    579   1.2055,                                 !- Coefficient1 Constant
    580   -0.32953,                               !- Coefficient2 x
    581   0.12308,                                !- Coefficient3 x**2
    582   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    583   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    584 
    585 Curve:Quadratic,
    586   Curve Quadratic 3,                      !- Name
    587   0.771,                                  !- Coefficient1 Constant
    588   0.229,                                  !- Coefficient2 x
    589   0,                                      !- Coefficient3 x**2
    590   0,                                      !- Minimum Value of x {BasedOnField A2}
    591   1;                                      !- Maximum Value of x {BasedOnField A2}
    592 
    593 Curve:Biquadratic,
    594   Curve Biquadratic 3,                    !- Name
    595   0,                                      !- Coefficient1 Constant
    596   0,                                      !- Coefficient2 x
    597   0,                                      !- Coefficient3 x**2
    598   0,                                      !- Coefficient4 y
    599   0,                                      !- Coefficient5 y**2
    600   0,                                      !- Coefficient6 x*y
    601   0,                                      !- Minimum Value of x {BasedOnField A2}
    602   1,                                      !- Maximum Value of x {BasedOnField A2}
    603   0,                                      !- Minimum Value of y {BasedOnField A3}
    604   1;                                      !- Maximum Value of y {BasedOnField A3}
    605 
    606 Curve:Biquadratic,
    607   Curve Biquadratic 4,                    !- Name
    608   0,                                      !- Coefficient1 Constant
    609   0,                                      !- Coefficient2 x
    610   0,                                      !- Coefficient3 x**2
    611   0,                                      !- Coefficient4 y
    612   0,                                      !- Coefficient5 y**2
    613   0,                                      !- Coefficient6 x*y
    614   0,                                      !- Minimum Value of x {BasedOnField A2}
    615   1,                                      !- Maximum Value of x {BasedOnField A2}
    616   0,                                      !- Minimum Value of y {BasedOnField A3}
    617   1;                                      !- Maximum Value of y {BasedOnField A3}
    618 
    619 Coil:Heating:Water,
    620   Coil Heating Water 1,                   !- Name
    621   Always_On,                              !- Availability Schedule Name
    622   Autosize,                               !- U-Factor Times Area Value {W/K}
    623   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    624   Node 41,                                !- Water Inlet Node Name
    625   Node 47,                                !- Water Outlet Node Name
    626   Node 34,                                !- Air Inlet Node Name
    627   Node 35,                                !- Air Outlet Node Name
    628   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    629   Autosize,                               !- Rated Capacity {W}
    630   82.2,                                   !- Rated Inlet Water Temperature {C}
    631   16.6,                                   !- Rated Inlet Air Temperature {C}
    632   71.1,                                   !- Rated Outlet Water Temperature {C}
    633   32.2,                                   !- Rated Outlet Air Temperature {C}
    634   0.5;                                    !- Rated Ratio for Air and Water Convection
    635 
    636 SetpointManager:MixedAir,
    637   Setpoint Manager Mixed Air 1,           !- Name
    638   Temperature,                            !- Control Variable
    639   Node 27,                                !- Reference Setpoint Node Name
    640   Node 35,                                !- Fan Inlet Node Name
    641   Node 27,                                !- Fan Outlet Node Name
    642   Node 35;                                !- Setpoint Node or NodeList Name
    643 
    644 Fan:VariableVolume,
    645   Fan Variable Volume 1,                  !- Name
    646   Always_On,                              !- Availability Schedule Name
    647   0.5,                                    !- Fan Efficiency
    648   500,                                    !- Pressure Rise {Pa}
    649   AutoSize,                               !- Maximum Flow Rate {m3/s}
    650   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
    651   0,                                      !- Fan Power Minimum Flow Fraction
    652   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
    653   0.93,                                   !- Motor Efficiency
    654   1,                                      !- Motor In Airstream Fraction
    655   0.040759894,                            !- Fan Power Coefficient 1
    656   0.08804497,                             !- Fan Power Coefficient 2
    657   -0.07292612,                            !- Fan Power Coefficient 3
    658   0.943739823,                            !- Fan Power Coefficient 4
    659   0,                                      !- Fan Power Coefficient 5
    660   Node 35,                                !- Air Inlet Node Name
    661   Node 27;                                !- Air Outlet Node Name
    662 
    663 SetpointManager:Scheduled,
    664   Setpoint Manager Scheduled 1,           !- Name
    665   Temperature,                            !- Control Variable
    666   Deck_Temperature,                       !- Schedule Name
    667   Node 27;                                !- Setpoint Node or NodeList Name
    668 
    669 AirLoopHVAC:SupplyPath,
    670   AirLoopHVAC:SupplyPath {d30da1d3-ef14-494b-a32b-a3f3806be13b}, !- Name
    671   Node 28,                                !- Supply Air Path Inlet Node Name
    672   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
    673   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
    674 
    675 AirLoopHVAC:ZoneSplitter,
    676   Air Loop HVAC Zone Splitter 1,          !- Name
    677   Node 28,                                !- Inlet Node Name
    678   Node 49,                                !- Outlet Node Name 1
    679   Node 54,                                !- Outlet Node Name 2
    680   Node 59,                                !- Outlet Node Name 3
    681   Node 64,                                !- Outlet Node Name 4
    682   Node 69,                                !- Outlet Node Name 5
    683   Node 74,                                !- Outlet Node Name 6
    684   Node 79,                                !- Outlet Node Name 7
    685   Node 84,                                !- Outlet Node Name 8
    686   Node 89,                                !- Outlet Node Name 9
    687   Node 94,                                !- Outlet Node Name 10
    688   Node 99,                                !- Outlet Node Name 11
    689   Node 104,                               !- Outlet Node Name 12
    690   Node 109,                               !- Outlet Node Name 13
    691   Node 114,                               !- Outlet Node Name 14
    692   Node 119,                               !- Outlet Node Name 15
    693   Node 124,                               !- Outlet Node Name 16
    694   Node 129,                               !- Outlet Node Name 17
    695   Node 134,                               !- Outlet Node Name 18
    696   Node 139,                               !- Outlet Node Name 19
    697   Node 144,                               !- Outlet Node Name 20
    698   Node 149,                               !- Outlet Node Name 21
    699   Node 154,                               !- Outlet Node Name 22
    700   Node 159,                               !- Outlet Node Name 23
    701   Node 164,                               !- Outlet Node Name 24
    702   Node 169;                               !- Outlet Node Name 25
    703 
    704 AirLoopHVAC:ReturnPath,
    705   AirLoopHVAC:ReturnPath {a331d7f2-3c2f-4dda-9bbe-b2c39d99b840}, !- Name
    706   Node 29,                                !- Return Air Path Outlet Node Name
    707   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
    708   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
    709 
    710 AirLoopHVAC:ZoneMixer,
    711   Air Loop HVAC Zone Mixer 1,             !- Name
    712   Node 29,                                !- Outlet Node Name
    713   Node 48,                                !- Inlet Node Name 1
    714   Node 53,                                !- Inlet Node Name 2
    715   Node 58,                                !- Inlet Node Name 3
    716   Node 63,                                !- Inlet Node Name 4
    717   Node 68,                                !- Inlet Node Name 5
    718   Node 73,                                !- Inlet Node Name 6
    719   Node 78,                                !- Inlet Node Name 7
    720   Node 83,                                !- Inlet Node Name 8
    721   Node 88,                                !- Inlet Node Name 9
    722   Node 93,                                !- Inlet Node Name 10
    723   Node 98,                                !- Inlet Node Name 11
    724   Node 103,                               !- Inlet Node Name 12
    725   Node 108,                               !- Inlet Node Name 13
    726   Node 113,                               !- Inlet Node Name 14
    727   Node 118,                               !- Inlet Node Name 15
    728   Node 123,                               !- Inlet Node Name 16
    729   Node 128,                               !- Inlet Node Name 17
    730   Node 133,                               !- Inlet Node Name 18
    731   Node 138,                               !- Inlet Node Name 19
    732   Node 143,                               !- Inlet Node Name 20
    733   Node 148,                               !- Inlet Node Name 21
    734   Node 153,                               !- Inlet Node Name 22
    735   Node 158,                               !- Inlet Node Name 23
    736   Node 163,                               !- Inlet Node Name 24
    737   Node 168;                               !- Inlet Node Name 25
    738 
    739 ZoneHVAC:AirDistributionUnit,
    740   ZoneHVAC:AirDistributionUnit {c0432895-eb2a-4ae7-b9c2-603f50edbf71}, !- Name
    741   Node 30,                                !- Air Distribution Unit Outlet Node Name
    742   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    743   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
    744 
    745 AirTerminal:SingleDuct:VAV:Reheat,
    746   Air Terminal Single Duct VAV Reheat 2,  !- Name
    747   Always_On,                              !- Availability Schedule Name
    748   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
    749   Node 49,                                !- Air Inlet Node Name
    750   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    751   Constant,                               !- Zone Minimum Air Flow Input Method
    752   0.3,                                    !- Constant Minimum Air Flow Fraction
    753   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    754   ,                                       !- Minimum Air Flow Fraction Schedule Name
    755   Coil:Heating:Water,                     !- Reheat Coil Object Type
    756   Coil Heating Water 3,                   !- Reheat Coil Name
    757   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    758   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    759   Node 30,                                !- Air Outlet Node Name
    760   0.001,                                  !- Convergence Tolerance
    761   Normal,                                 !- Damper Heating Action
    762   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    763   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    764   35;                                     !- Maximum Reheat Air Temperature {C}
    765 
    766 Coil:Heating:Water,
    767   Coil Heating Water 3,                   !- Name
    768   Always_On,                              !- Availability Schedule Name
    769   Autosize,                               !- U-Factor Times Area Value {W/K}
    770   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    771   Node 50,                                !- Water Inlet Node Name
    772   Node 51,                                !- Water Outlet Node Name
    773   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
    774   Node 30,                                !- Air Outlet Node Name
    775   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    776   Autosize,                               !- Rated Capacity {W}
    777   82.2,                                   !- Rated Inlet Water Temperature {C}
    778   16.6,                                   !- Rated Inlet Air Temperature {C}
    779   71.1,                                   !- Rated Outlet Water Temperature {C}
    780   32.2,                                   !- Rated Outlet Air Temperature {C}
    781   0.5;                                    !- Rated Ratio for Air and Water Convection
    782 
    783 ZoneHVAC:AirDistributionUnit,
    784   ZoneHVAC:AirDistributionUnit {ca7358b7-295b-4f7b-ab42-051a5186d331}, !- Name
    785   Node 52,                                !- Air Distribution Unit Outlet Node Name
    786   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    787   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
    788 
    789 AirTerminal:SingleDuct:VAV:Reheat,
    790   Air Terminal Single Duct VAV Reheat 3,  !- Name
    791   Always_On,                              !- Availability Schedule Name
    792   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
    793   Node 54,                                !- Air Inlet Node Name
    794   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    795   Constant,                               !- Zone Minimum Air Flow Input Method
    796   0.3,                                    !- Constant Minimum Air Flow Fraction
    797   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    798   ,                                       !- Minimum Air Flow Fraction Schedule Name
    799   Coil:Heating:Water,                     !- Reheat Coil Object Type
    800   Coil Heating Water 4,                   !- Reheat Coil Name
    801   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    802   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    803   Node 52,                                !- Air Outlet Node Name
    804   0.001,                                  !- Convergence Tolerance
    805   Normal,                                 !- Damper Heating Action
    806   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    807   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    808   35;                                     !- Maximum Reheat Air Temperature {C}
    809 
    810 Coil:Heating:Water,
    811   Coil Heating Water 4,                   !- Name
    812   Always_On,                              !- Availability Schedule Name
    813   Autosize,                               !- U-Factor Times Area Value {W/K}
    814   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    815   Node 55,                                !- Water Inlet Node Name
    816   Node 56,                                !- Water Outlet Node Name
    817   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
    818   Node 52,                                !- Air Outlet Node Name
    819   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    820   Autosize,                               !- Rated Capacity {W}
    821   82.2,                                   !- Rated Inlet Water Temperature {C}
    822   16.6,                                   !- Rated Inlet Air Temperature {C}
    823   71.1,                                   !- Rated Outlet Water Temperature {C}
    824   32.2,                                   !- Rated Outlet Air Temperature {C}
    825   0.5;                                    !- Rated Ratio for Air and Water Convection
    826 
    827 ZoneHVAC:AirDistributionUnit,
    828   ZoneHVAC:AirDistributionUnit {295fa8f5-ce75-4589-9d78-5fc392505061}, !- Name
    829   Node 57,                                !- Air Distribution Unit Outlet Node Name
    830   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    831   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
    832 
    833 AirTerminal:SingleDuct:VAV:Reheat,
    834   Air Terminal Single Duct VAV Reheat 4,  !- Name
    835   Always_On,                              !- Availability Schedule Name
    836   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
    837   Node 59,                                !- Air Inlet Node Name
    838   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    839   Constant,                               !- Zone Minimum Air Flow Input Method
    840   0.3,                                    !- Constant Minimum Air Flow Fraction
    841   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    842   ,                                       !- Minimum Air Flow Fraction Schedule Name
    843   Coil:Heating:Water,                     !- Reheat Coil Object Type
    844   Coil Heating Water 5,                   !- Reheat Coil Name
    845   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    846   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    847   Node 57,                                !- Air Outlet Node Name
    848   0.001,                                  !- Convergence Tolerance
    849   Normal,                                 !- Damper Heating Action
    850   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    851   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    852   35;                                     !- Maximum Reheat Air Temperature {C}
    853 
    854 Coil:Heating:Water,
    855   Coil Heating Water 5,                   !- Name
    856   Always_On,                              !- Availability Schedule Name
    857   Autosize,                               !- U-Factor Times Area Value {W/K}
    858   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    859   Node 60,                                !- Water Inlet Node Name
    860   Node 61,                                !- Water Outlet Node Name
    861   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
    862   Node 57,                                !- Air Outlet Node Name
    863   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    864   Autosize,                               !- Rated Capacity {W}
    865   82.2,                                   !- Rated Inlet Water Temperature {C}
    866   16.6,                                   !- Rated Inlet Air Temperature {C}
    867   71.1,                                   !- Rated Outlet Water Temperature {C}
    868   32.2,                                   !- Rated Outlet Air Temperature {C}
    869   0.5;                                    !- Rated Ratio for Air and Water Convection
    870 
    871 ZoneHVAC:AirDistributionUnit,
    872   ZoneHVAC:AirDistributionUnit {c075aafb-a287-4b27-beca-b836d32bb7eb}, !- Name
    873   Node 62,                                !- Air Distribution Unit Outlet Node Name
    874   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    875   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
    876 
    877 AirTerminal:SingleDuct:VAV:Reheat,
    878   Air Terminal Single Duct VAV Reheat 5,  !- Name
    879   Always_On,                              !- Availability Schedule Name
    880   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
    881   Node 64,                                !- Air Inlet Node Name
    882   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    883   Constant,                               !- Zone Minimum Air Flow Input Method
    884   0.3,                                    !- Constant Minimum Air Flow Fraction
    885   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    886   ,                                       !- Minimum Air Flow Fraction Schedule Name
    887   Coil:Heating:Water,                     !- Reheat Coil Object Type
    888   Coil Heating Water 6,                   !- Reheat Coil Name
    889   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    890   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    891   Node 62,                                !- Air Outlet Node Name
    892   0.001,                                  !- Convergence Tolerance
    893   Normal,                                 !- Damper Heating Action
    894   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    895   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    896   35;                                     !- Maximum Reheat Air Temperature {C}
    897 
    898 Coil:Heating:Water,
    899   Coil Heating Water 6,                   !- Name
    900   Always_On,                              !- Availability Schedule Name
    901   Autosize,                               !- U-Factor Times Area Value {W/K}
    902   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    903   Node 65,                                !- Water Inlet Node Name
    904   Node 66,                                !- Water Outlet Node Name
    905   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
    906   Node 62,                                !- Air Outlet Node Name
    907   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    908   Autosize,                               !- Rated Capacity {W}
    909   82.2,                                   !- Rated Inlet Water Temperature {C}
    910   16.6,                                   !- Rated Inlet Air Temperature {C}
    911   71.1,                                   !- Rated Outlet Water Temperature {C}
    912   32.2,                                   !- Rated Outlet Air Temperature {C}
    913   0.5;                                    !- Rated Ratio for Air and Water Convection
    914 
    915 ZoneHVAC:AirDistributionUnit,
    916   ZoneHVAC:AirDistributionUnit {e94238c9-0a6e-46fc-9f3a-b181e4f0827f}, !- Name
    917   Node 67,                                !- Air Distribution Unit Outlet Node Name
    918   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    919   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
    920 
    921 AirTerminal:SingleDuct:VAV:Reheat,
    922   Air Terminal Single Duct VAV Reheat 6,  !- Name
    923   Always_On,                              !- Availability Schedule Name
    924   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
    925   Node 69,                                !- Air Inlet Node Name
    926   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    927   Constant,                               !- Zone Minimum Air Flow Input Method
    928   0.3,                                    !- Constant Minimum Air Flow Fraction
    929   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    930   ,                                       !- Minimum Air Flow Fraction Schedule Name
    931   Coil:Heating:Water,                     !- Reheat Coil Object Type
    932   Coil Heating Water 7,                   !- Reheat Coil Name
    933   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    934   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    935   Node 67,                                !- Air Outlet Node Name
    936   0.001,                                  !- Convergence Tolerance
    937   Normal,                                 !- Damper Heating Action
    938   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    939   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    940   35;                                     !- Maximum Reheat Air Temperature {C}
    941 
    942 Coil:Heating:Water,
    943   Coil Heating Water 7,                   !- Name
    944   Always_On,                              !- Availability Schedule Name
    945   Autosize,                               !- U-Factor Times Area Value {W/K}
    946   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    947   Node 70,                                !- Water Inlet Node Name
    948   Node 71,                                !- Water Outlet Node Name
    949   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
    950   Node 67,                                !- Air Outlet Node Name
    951   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    952   Autosize,                               !- Rated Capacity {W}
    953   82.2,                                   !- Rated Inlet Water Temperature {C}
    954   16.6,                                   !- Rated Inlet Air Temperature {C}
    955   71.1,                                   !- Rated Outlet Water Temperature {C}
    956   32.2,                                   !- Rated Outlet Air Temperature {C}
    957   0.5;                                    !- Rated Ratio for Air and Water Convection
    958 
    959 ZoneHVAC:AirDistributionUnit,
    960   ZoneHVAC:AirDistributionUnit {78d6e91c-14a5-4036-9562-8c76a59d63a1}, !- Name
    961   Node 72,                                !- Air Distribution Unit Outlet Node Name
    962   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    963   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
    964 
    965 AirTerminal:SingleDuct:VAV:Reheat,
    966   Air Terminal Single Duct VAV Reheat 7,  !- Name
    967   Always_On,                              !- Availability Schedule Name
    968   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
    969   Node 74,                                !- Air Inlet Node Name
    970   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    971   Constant,                               !- Zone Minimum Air Flow Input Method
    972   0.3,                                    !- Constant Minimum Air Flow Fraction
    973   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    974   ,                                       !- Minimum Air Flow Fraction Schedule Name
    975   Coil:Heating:Water,                     !- Reheat Coil Object Type
    976   Coil Heating Water 8,                   !- Reheat Coil Name
    977   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    978   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    979   Node 72,                                !- Air Outlet Node Name
    980   0.001,                                  !- Convergence Tolerance
    981   Normal,                                 !- Damper Heating Action
    982   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    983   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    984   35;                                     !- Maximum Reheat Air Temperature {C}
    985 
    986 Coil:Heating:Water,
    987   Coil Heating Water 8,                   !- Name
    988   Always_On,                              !- Availability Schedule Name
    989   Autosize,                               !- U-Factor Times Area Value {W/K}
    990   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    991   Node 75,                                !- Water Inlet Node Name
    992   Node 76,                                !- Water Outlet Node Name
    993   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
    994   Node 72,                                !- Air Outlet Node Name
    995   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    996   Autosize,                               !- Rated Capacity {W}
    997   82.2,                                   !- Rated Inlet Water Temperature {C}
    998   16.6,                                   !- Rated Inlet Air Temperature {C}
    999   71.1,                                   !- Rated Outlet Water Temperature {C}
   1000   32.2,                                   !- Rated Outlet Air Temperature {C}
   1001   0.5;                                    !- Rated Ratio for Air and Water Convection
   1002 
   1003 ZoneHVAC:AirDistributionUnit,
   1004   ZoneHVAC:AirDistributionUnit {6d2ad5f6-d54c-4875-b64a-eafead6e416f}, !- Name
   1005   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1006   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1007   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1008 
   1009 AirTerminal:SingleDuct:VAV:Reheat,
   1010   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1011   Always_On,                              !- Availability Schedule Name
   1012   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1013   Node 79,                                !- Air Inlet Node Name
   1014   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1015   Constant,                               !- Zone Minimum Air Flow Input Method
   1016   0.3,                                    !- Constant Minimum Air Flow Fraction
   1017   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1018   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1019   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1020   Coil Heating Water 9,                   !- Reheat Coil Name
   1021   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1022   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1023   Node 77,                                !- Air Outlet Node Name
   1024   0.001,                                  !- Convergence Tolerance
   1025   Normal,                                 !- Damper Heating Action
   1026   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1027   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1028   35;                                     !- Maximum Reheat Air Temperature {C}
   1029 
   1030 Coil:Heating:Water,
   1031   Coil Heating Water 9,                   !- Name
   1032   Always_On,                              !- Availability Schedule Name
   1033   Autosize,                               !- U-Factor Times Area Value {W/K}
   1034   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1035   Node 80,                                !- Water Inlet Node Name
   1036   Node 81,                                !- Water Outlet Node Name
   1037   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1038   Node 77,                                !- Air Outlet Node Name
   1039   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1040   Autosize,                               !- Rated Capacity {W}
   1041   82.2,                                   !- Rated Inlet Water Temperature {C}
   1042   16.6,                                   !- Rated Inlet Air Temperature {C}
   1043   71.1,                                   !- Rated Outlet Water Temperature {C}
   1044   32.2,                                   !- Rated Outlet Air Temperature {C}
   1045   0.5;                                    !- Rated Ratio for Air and Water Convection
   1046 
   1047 ZoneHVAC:AirDistributionUnit,
   1048   ZoneHVAC:AirDistributionUnit {ef51af62-bced-45a4-94e7-75e71812bbf5}, !- Name
   1049   Node 82,                                !- Air Distribution Unit Outlet Node Name
   1050   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1051   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1052 
   1053 AirTerminal:SingleDuct:VAV:Reheat,
   1054   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1055   Always_On,                              !- Availability Schedule Name
   1056   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1057   Node 84,                                !- Air Inlet Node Name
   1058   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1059   Constant,                               !- Zone Minimum Air Flow Input Method
   1060   0.3,                                    !- Constant Minimum Air Flow Fraction
   1061   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1062   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1063   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1064   Coil Heating Water 10,                  !- Reheat Coil Name
   1065   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1066   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1067   Node 82,                                !- Air Outlet Node Name
   1068   0.001,                                  !- Convergence Tolerance
   1069   Normal,                                 !- Damper Heating Action
   1070   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1071   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1072   35;                                     !- Maximum Reheat Air Temperature {C}
   1073 
   1074 Coil:Heating:Water,
   1075   Coil Heating Water 10,                  !- Name
   1076   Always_On,                              !- Availability Schedule Name
   1077   Autosize,                               !- U-Factor Times Area Value {W/K}
   1078   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1079   Node 85,                                !- Water Inlet Node Name
   1080   Node 86,                                !- Water Outlet Node Name
   1081   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1082   Node 82,                                !- Air Outlet Node Name
   1083   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1084   Autosize,                               !- Rated Capacity {W}
   1085   82.2,                                   !- Rated Inlet Water Temperature {C}
   1086   16.6,                                   !- Rated Inlet Air Temperature {C}
   1087   71.1,                                   !- Rated Outlet Water Temperature {C}
   1088   32.2,                                   !- Rated Outlet Air Temperature {C}
   1089   0.5;                                    !- Rated Ratio for Air and Water Convection
   1090 
   1091 ZoneHVAC:AirDistributionUnit,
   1092   ZoneHVAC:AirDistributionUnit {70db98cf-ada9-4a45-9d06-9bb9e08e4776}, !- Name
   1093   Node 87,                                !- Air Distribution Unit Outlet Node Name
   1094   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1095   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1096 
   1097 AirTerminal:SingleDuct:VAV:Reheat,
   1098   Air Terminal Single Duct VAV Reheat 10, !- Name
   1099   Always_On,                              !- Availability Schedule Name
   1100   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1101   Node 89,                                !- Air Inlet Node Name
   1102   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1103   Constant,                               !- Zone Minimum Air Flow Input Method
   1104   0.3,                                    !- Constant Minimum Air Flow Fraction
   1105   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1106   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1107   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1108   Coil Heating Water 11,                  !- Reheat Coil Name
   1109   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1110   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1111   Node 87,                                !- Air Outlet Node Name
   1112   0.001,                                  !- Convergence Tolerance
   1113   Normal,                                 !- Damper Heating Action
   1114   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1115   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1116   35;                                     !- Maximum Reheat Air Temperature {C}
   1117 
   1118 Coil:Heating:Water,
   1119   Coil Heating Water 11,                  !- Name
   1120   Always_On,                              !- Availability Schedule Name
   1121   Autosize,                               !- U-Factor Times Area Value {W/K}
   1122   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1123   Node 90,                                !- Water Inlet Node Name
   1124   Node 91,                                !- Water Outlet Node Name
   1125   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1126   Node 87,                                !- Air Outlet Node Name
   1127   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1128   Autosize,                               !- Rated Capacity {W}
   1129   82.2,                                   !- Rated Inlet Water Temperature {C}
   1130   16.6,                                   !- Rated Inlet Air Temperature {C}
   1131   71.1,                                   !- Rated Outlet Water Temperature {C}
   1132   32.2,                                   !- Rated Outlet Air Temperature {C}
   1133   0.5;                                    !- Rated Ratio for Air and Water Convection
   1134 
   1135 ZoneHVAC:AirDistributionUnit,
   1136   ZoneHVAC:AirDistributionUnit {9a7be90d-954a-4d1d-aaec-5dd70db703e1}, !- Name
   1137   Node 92,                                !- Air Distribution Unit Outlet Node Name
   1138   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1139   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1140 
   1141 AirTerminal:SingleDuct:VAV:Reheat,
   1142   Air Terminal Single Duct VAV Reheat 11, !- Name
   1143   Always_On,                              !- Availability Schedule Name
   1144   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1145   Node 94,                                !- Air Inlet Node Name
   1146   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1147   Constant,                               !- Zone Minimum Air Flow Input Method
   1148   0.3,                                    !- Constant Minimum Air Flow Fraction
   1149   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1150   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1151   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1152   Coil Heating Water 12,                  !- Reheat Coil Name
   1153   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1154   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1155   Node 92,                                !- Air Outlet Node Name
   1156   0.001,                                  !- Convergence Tolerance
   1157   Normal,                                 !- Damper Heating Action
   1158   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1159   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1160   35;                                     !- Maximum Reheat Air Temperature {C}
   1161 
   1162 Coil:Heating:Water,
   1163   Coil Heating Water 12,                  !- Name
   1164   Always_On,                              !- Availability Schedule Name
   1165   Autosize,                               !- U-Factor Times Area Value {W/K}
   1166   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1167   Node 95,                                !- Water Inlet Node Name
   1168   Node 96,                                !- Water Outlet Node Name
   1169   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1170   Node 92,                                !- Air Outlet Node Name
   1171   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1172   Autosize,                               !- Rated Capacity {W}
   1173   82.2,                                   !- Rated Inlet Water Temperature {C}
   1174   16.6,                                   !- Rated Inlet Air Temperature {C}
   1175   71.1,                                   !- Rated Outlet Water Temperature {C}
   1176   32.2,                                   !- Rated Outlet Air Temperature {C}
   1177   0.5;                                    !- Rated Ratio for Air and Water Convection
   1178 
   1179 ZoneHVAC:AirDistributionUnit,
   1180   ZoneHVAC:AirDistributionUnit {07c79e10-39d2-4186-9796-da6de7b2c841}, !- Name
   1181   Node 97,                                !- Air Distribution Unit Outlet Node Name
   1182   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1183   Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name
   1184 
   1185 AirTerminal:SingleDuct:VAV:Reheat,
   1186   Air Terminal Single Duct VAV Reheat 12, !- Name
   1187   Always_On,                              !- Availability Schedule Name
   1188   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
   1189   Node 99,                                !- Air Inlet Node Name
   1190   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1191   Constant,                               !- Zone Minimum Air Flow Input Method
   1192   0.3,                                    !- Constant Minimum Air Flow Fraction
   1193   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1194   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1195   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1196   Coil Heating Water 13,                  !- Reheat Coil Name
   1197   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1198   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1199   Node 97,                                !- Air Outlet Node Name
   1200   0.001,                                  !- Convergence Tolerance
   1201   Normal,                                 !- Damper Heating Action
   1202   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1203   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1204   35;                                     !- Maximum Reheat Air Temperature {C}
   1205 
   1206 Coil:Heating:Water,
   1207   Coil Heating Water 13,                  !- Name
   1208   Always_On,                              !- Availability Schedule Name
   1209   Autosize,                               !- U-Factor Times Area Value {W/K}
   1210   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1211   Node 100,                               !- Water Inlet Node Name
   1212   Node 101,                               !- Water Outlet Node Name
   1213   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
   1214   Node 97,                                !- Air Outlet Node Name
   1215   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1216   Autosize,                               !- Rated Capacity {W}
   1217   82.2,                                   !- Rated Inlet Water Temperature {C}
   1218   16.6,                                   !- Rated Inlet Air Temperature {C}
   1219   71.1,                                   !- Rated Outlet Water Temperature {C}
   1220   32.2,                                   !- Rated Outlet Air Temperature {C}
   1221   0.5;                                    !- Rated Ratio for Air and Water Convection
   1222 
   1223 ZoneHVAC:AirDistributionUnit,
   1224   ZoneHVAC:AirDistributionUnit {d6f7a130-75ec-4cf9-8a6d-e615cd8e9597}, !- Name
   1225   Node 102,                               !- Air Distribution Unit Outlet Node Name
   1226   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1227   Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name
   1228 
   1229 AirTerminal:SingleDuct:VAV:Reheat,
   1230   Air Terminal Single Duct VAV Reheat 13, !- Name
   1231   Always_On,                              !- Availability Schedule Name
   1232   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
   1233   Node 104,                               !- Air Inlet Node Name
   1234   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1235   Constant,                               !- Zone Minimum Air Flow Input Method
   1236   0.3,                                    !- Constant Minimum Air Flow Fraction
   1237   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1238   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1239   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1240   Coil Heating Water 14,                  !- Reheat Coil Name
   1241   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1242   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1243   Node 102,                               !- Air Outlet Node Name
   1244   0.001,                                  !- Convergence Tolerance
   1245   Normal,                                 !- Damper Heating Action
   1246   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1247   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1248   35;                                     !- Maximum Reheat Air Temperature {C}
   1249 
   1250 Coil:Heating:Water,
   1251   Coil Heating Water 14,                  !- Name
   1252   Always_On,                              !- Availability Schedule Name
   1253   Autosize,                               !- U-Factor Times Area Value {W/K}
   1254   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1255   Node 105,                               !- Water Inlet Node Name
   1256   Node 106,                               !- Water Outlet Node Name
   1257   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
   1258   Node 102,                               !- Air Outlet Node Name
   1259   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1260   Autosize,                               !- Rated Capacity {W}
   1261   82.2,                                   !- Rated Inlet Water Temperature {C}
   1262   16.6,                                   !- Rated Inlet Air Temperature {C}
   1263   71.1,                                   !- Rated Outlet Water Temperature {C}
   1264   32.2,                                   !- Rated Outlet Air Temperature {C}
   1265   0.5;                                    !- Rated Ratio for Air and Water Convection
   1266 
   1267 ZoneHVAC:AirDistributionUnit,
   1268   ZoneHVAC:AirDistributionUnit {ebc7bd11-68a3-41f8-ba89-0adb95df7ccf}, !- Name
   1269   Node 107,                               !- Air Distribution Unit Outlet Node Name
   1270   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1271   Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name
   1272 
   1273 AirTerminal:SingleDuct:VAV:Reheat,
   1274   Air Terminal Single Duct VAV Reheat 14, !- Name
   1275   Always_On,                              !- Availability Schedule Name
   1276   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
   1277   Node 109,                               !- Air Inlet Node Name
   1278   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1279   Constant,                               !- Zone Minimum Air Flow Input Method
   1280   0.3,                                    !- Constant Minimum Air Flow Fraction
   1281   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1282   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1283   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1284   Coil Heating Water 15,                  !- Reheat Coil Name
   1285   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1286   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1287   Node 107,                               !- Air Outlet Node Name
   1288   0.001,                                  !- Convergence Tolerance
   1289   Normal,                                 !- Damper Heating Action
   1290   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1291   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1292   35;                                     !- Maximum Reheat Air Temperature {C}
   1293 
   1294 Coil:Heating:Water,
   1295   Coil Heating Water 15,                  !- Name
   1296   Always_On,                              !- Availability Schedule Name
   1297   Autosize,                               !- U-Factor Times Area Value {W/K}
   1298   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1299   Node 110,                               !- Water Inlet Node Name
   1300   Node 111,                               !- Water Outlet Node Name
   1301   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
   1302   Node 107,                               !- Air Outlet Node Name
   1303   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1304   Autosize,                               !- Rated Capacity {W}
   1305   82.2,                                   !- Rated Inlet Water Temperature {C}
   1306   16.6,                                   !- Rated Inlet Air Temperature {C}
   1307   71.1,                                   !- Rated Outlet Water Temperature {C}
   1308   32.2,                                   !- Rated Outlet Air Temperature {C}
   1309   0.5;                                    !- Rated Ratio for Air and Water Convection
   1310 
   1311 ZoneHVAC:AirDistributionUnit,
   1312   ZoneHVAC:AirDistributionUnit {a4baacb3-6ff2-4da5-b54d-f97dc430eb74}, !- Name
   1313   Node 112,                               !- Air Distribution Unit Outlet Node Name
   1314   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1315   Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name
   1316 
   1317 AirTerminal:SingleDuct:VAV:Reheat,
   1318   Air Terminal Single Duct VAV Reheat 15, !- Name
   1319   Always_On,                              !- Availability Schedule Name
   1320   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
   1321   Node 114,                               !- Air Inlet Node Name
   1322   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1323   Constant,                               !- Zone Minimum Air Flow Input Method
   1324   0.3,                                    !- Constant Minimum Air Flow Fraction
   1325   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1326   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1327   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1328   Coil Heating Water 16,                  !- Reheat Coil Name
   1329   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1330   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1331   Node 112,                               !- Air Outlet Node Name
   1332   0.001,                                  !- Convergence Tolerance
   1333   Normal,                                 !- Damper Heating Action
   1334   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1335   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1336   35;                                     !- Maximum Reheat Air Temperature {C}
   1337 
   1338 Coil:Heating:Water,
   1339   Coil Heating Water 16,                  !- Name
   1340   Always_On,                              !- Availability Schedule Name
   1341   Autosize,                               !- U-Factor Times Area Value {W/K}
   1342   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1343   Node 115,                               !- Water Inlet Node Name
   1344   Node 116,                               !- Water Outlet Node Name
   1345   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
   1346   Node 112,                               !- Air Outlet Node Name
   1347   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1348   Autosize,                               !- Rated Capacity {W}
   1349   82.2,                                   !- Rated Inlet Water Temperature {C}
   1350   16.6,                                   !- Rated Inlet Air Temperature {C}
   1351   71.1,                                   !- Rated Outlet Water Temperature {C}
   1352   32.2,                                   !- Rated Outlet Air Temperature {C}
   1353   0.5;                                    !- Rated Ratio for Air and Water Convection
   1354 
   1355 ZoneHVAC:AirDistributionUnit,
   1356   ZoneHVAC:AirDistributionUnit {2bfb9590-0db6-415b-9e98-c46c0b4ea6ea}, !- Name
   1357   Node 117,                               !- Air Distribution Unit Outlet Node Name
   1358   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1359   Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name
   1360 
   1361 AirTerminal:SingleDuct:VAV:Reheat,
   1362   Air Terminal Single Duct VAV Reheat 16, !- Name
   1363   Always_On,                              !- Availability Schedule Name
   1364   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
   1365   Node 119,                               !- Air Inlet Node Name
   1366   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1367   Constant,                               !- Zone Minimum Air Flow Input Method
   1368   0.3,                                    !- Constant Minimum Air Flow Fraction
   1369   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1370   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1371   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1372   Coil Heating Water 17,                  !- Reheat Coil Name
   1373   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1374   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1375   Node 117,                               !- Air Outlet Node Name
   1376   0.001,                                  !- Convergence Tolerance
   1377   Normal,                                 !- Damper Heating Action
   1378   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1379   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1380   35;                                     !- Maximum Reheat Air Temperature {C}
   1381 
   1382 Coil:Heating:Water,
   1383   Coil Heating Water 17,                  !- Name
   1384   Always_On,                              !- Availability Schedule Name
   1385   Autosize,                               !- U-Factor Times Area Value {W/K}
   1386   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1387   Node 120,                               !- Water Inlet Node Name
   1388   Node 121,                               !- Water Outlet Node Name
   1389   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
   1390   Node 117,                               !- Air Outlet Node Name
   1391   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1392   Autosize,                               !- Rated Capacity {W}
   1393   82.2,                                   !- Rated Inlet Water Temperature {C}
   1394   16.6,                                   !- Rated Inlet Air Temperature {C}
   1395   71.1,                                   !- Rated Outlet Water Temperature {C}
   1396   32.2,                                   !- Rated Outlet Air Temperature {C}
   1397   0.5;                                    !- Rated Ratio for Air and Water Convection
   1398 
   1399 ZoneHVAC:AirDistributionUnit,
   1400   ZoneHVAC:AirDistributionUnit {da074fe0-f215-4e02-a14b-c1c58d47e980}, !- Name
   1401   Node 122,                               !- Air Distribution Unit Outlet Node Name
   1402   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1403   Air Terminal Single Duct VAV Reheat 17; !- Air Terminal Name
   1404 
   1405 AirTerminal:SingleDuct:VAV:Reheat,
   1406   Air Terminal Single Duct VAV Reheat 17, !- Name
   1407   Always_On,                              !- Availability Schedule Name
   1408   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Damper Air Outlet Node Name
   1409   Node 124,                               !- Air Inlet Node Name
   1410   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1411   Constant,                               !- Zone Minimum Air Flow Input Method
   1412   0.3,                                    !- Constant Minimum Air Flow Fraction
   1413   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1414   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1415   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1416   Coil Heating Water 18,                  !- Reheat Coil Name
   1417   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1418   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1419   Node 122,                               !- Air Outlet Node Name
   1420   0.001,                                  !- Convergence Tolerance
   1421   Normal,                                 !- Damper Heating Action
   1422   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1423   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1424   35;                                     !- Maximum Reheat Air Temperature {C}
   1425 
   1426 Coil:Heating:Water,
   1427   Coil Heating Water 18,                  !- Name
   1428   Always_On,                              !- Availability Schedule Name
   1429   Autosize,                               !- U-Factor Times Area Value {W/K}
   1430   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1431   Node 125,                               !- Water Inlet Node Name
   1432   Node 126,                               !- Water Outlet Node Name
   1433   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Air Inlet Node Name
   1434   Node 122,                               !- Air Outlet Node Name
   1435   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1436   Autosize,                               !- Rated Capacity {W}
   1437   82.2,                                   !- Rated Inlet Water Temperature {C}
   1438   16.6,                                   !- Rated Inlet Air Temperature {C}
   1439   71.1,                                   !- Rated Outlet Water Temperature {C}
   1440   32.2,                                   !- Rated Outlet Air Temperature {C}
   1441   0.5;                                    !- Rated Ratio for Air and Water Convection
   1442 
   1443 ZoneHVAC:AirDistributionUnit,
   1444   ZoneHVAC:AirDistributionUnit {f598cf43-8458-4886-bc39-0eb37a583703}, !- Name
   1445   Node 127,                               !- Air Distribution Unit Outlet Node Name
   1446   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1447   Air Terminal Single Duct VAV Reheat 18; !- Air Terminal Name
   1448 
   1449 AirTerminal:SingleDuct:VAV:Reheat,
   1450   Air Terminal Single Duct VAV Reheat 18, !- Name
   1451   Always_On,                              !- Availability Schedule Name
   1452   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Damper Air Outlet Node Name
   1453   Node 129,                               !- Air Inlet Node Name
   1454   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1455   Constant,                               !- Zone Minimum Air Flow Input Method
   1456   0.3,                                    !- Constant Minimum Air Flow Fraction
   1457   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1458   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1459   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1460   Coil Heating Water 19,                  !- Reheat Coil Name
   1461   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1462   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1463   Node 127,                               !- Air Outlet Node Name
   1464   0.001,                                  !- Convergence Tolerance
   1465   Normal,                                 !- Damper Heating Action
   1466   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1467   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1468   35;                                     !- Maximum Reheat Air Temperature {C}
   1469 
   1470 Coil:Heating:Water,
   1471   Coil Heating Water 19,                  !- Name
   1472   Always_On,                              !- Availability Schedule Name
   1473   Autosize,                               !- U-Factor Times Area Value {W/K}
   1474   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1475   Node 130,                               !- Water Inlet Node Name
   1476   Node 131,                               !- Water Outlet Node Name
   1477   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Air Inlet Node Name
   1478   Node 127,                               !- Air Outlet Node Name
   1479   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1480   Autosize,                               !- Rated Capacity {W}
   1481   82.2,                                   !- Rated Inlet Water Temperature {C}
   1482   16.6,                                   !- Rated Inlet Air Temperature {C}
   1483   71.1,                                   !- Rated Outlet Water Temperature {C}
   1484   32.2,                                   !- Rated Outlet Air Temperature {C}
   1485   0.5;                                    !- Rated Ratio for Air and Water Convection
   1486 
   1487 ZoneHVAC:AirDistributionUnit,
   1488   ZoneHVAC:AirDistributionUnit {3d333339-9919-4427-8b69-e2be1d8c6218}, !- Name
   1489   Node 132,                               !- Air Distribution Unit Outlet Node Name
   1490   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1491   Air Terminal Single Duct VAV Reheat 19; !- Air Terminal Name
   1492 
   1493 AirTerminal:SingleDuct:VAV:Reheat,
   1494   Air Terminal Single Duct VAV Reheat 19, !- Name
   1495   Always_On,                              !- Availability Schedule Name
   1496   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Damper Air Outlet Node Name
   1497   Node 134,                               !- Air Inlet Node Name
   1498   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1499   Constant,                               !- Zone Minimum Air Flow Input Method
   1500   0.3,                                    !- Constant Minimum Air Flow Fraction
   1501   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1502   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1503   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1504   Coil Heating Water 20,                  !- Reheat Coil Name
   1505   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1506   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1507   Node 132,                               !- Air Outlet Node Name
   1508   0.001,                                  !- Convergence Tolerance
   1509   Normal,                                 !- Damper Heating Action
   1510   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1511   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1512   35;                                     !- Maximum Reheat Air Temperature {C}
   1513 
   1514 Coil:Heating:Water,
   1515   Coil Heating Water 20,                  !- Name
   1516   Always_On,                              !- Availability Schedule Name
   1517   Autosize,                               !- U-Factor Times Area Value {W/K}
   1518   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1519   Node 135,                               !- Water Inlet Node Name
   1520   Node 136,                               !- Water Outlet Node Name
   1521   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Air Inlet Node Name
   1522   Node 132,                               !- Air Outlet Node Name
   1523   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1524   Autosize,                               !- Rated Capacity {W}
   1525   82.2,                                   !- Rated Inlet Water Temperature {C}
   1526   16.6,                                   !- Rated Inlet Air Temperature {C}
   1527   71.1,                                   !- Rated Outlet Water Temperature {C}
   1528   32.2,                                   !- Rated Outlet Air Temperature {C}
   1529   0.5;                                    !- Rated Ratio for Air and Water Convection
   1530 
   1531 ZoneHVAC:AirDistributionUnit,
   1532   ZoneHVAC:AirDistributionUnit {31793b3c-e478-4d52-b02f-ba7499a392d6}, !- Name
   1533   Node 137,                               !- Air Distribution Unit Outlet Node Name
   1534   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1535   Air Terminal Single Duct VAV Reheat 20; !- Air Terminal Name
   1536 
   1537 AirTerminal:SingleDuct:VAV:Reheat,
   1538   Air Terminal Single Duct VAV Reheat 20, !- Name
   1539   Always_On,                              !- Availability Schedule Name
   1540   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Damper Air Outlet Node Name
   1541   Node 139,                               !- Air Inlet Node Name
   1542   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1543   Constant,                               !- Zone Minimum Air Flow Input Method
   1544   0.3,                                    !- Constant Minimum Air Flow Fraction
   1545   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1546   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1547   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1548   Coil Heating Water 21,                  !- Reheat Coil Name
   1549   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1550   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1551   Node 137,                               !- Air Outlet Node Name
   1552   0.001,                                  !- Convergence Tolerance
   1553   Normal,                                 !- Damper Heating Action
   1554   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1555   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1556   35;                                     !- Maximum Reheat Air Temperature {C}
   1557 
   1558 Coil:Heating:Water,
   1559   Coil Heating Water 21,                  !- Name
   1560   Always_On,                              !- Availability Schedule Name
   1561   Autosize,                               !- U-Factor Times Area Value {W/K}
   1562   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1563   Node 140,                               !- Water Inlet Node Name
   1564   Node 141,                               !- Water Outlet Node Name
   1565   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Air Inlet Node Name
   1566   Node 137,                               !- Air Outlet Node Name
   1567   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1568   Autosize,                               !- Rated Capacity {W}
   1569   82.2,                                   !- Rated Inlet Water Temperature {C}
   1570   16.6,                                   !- Rated Inlet Air Temperature {C}
   1571   71.1,                                   !- Rated Outlet Water Temperature {C}
   1572   32.2,                                   !- Rated Outlet Air Temperature {C}
   1573   0.5;                                    !- Rated Ratio for Air and Water Convection
   1574 
   1575 ZoneHVAC:AirDistributionUnit,
   1576   ZoneHVAC:AirDistributionUnit {85a248c7-082e-4a6d-88ca-41c35110a4e4}, !- Name
   1577   Node 142,                               !- Air Distribution Unit Outlet Node Name
   1578   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1579   Air Terminal Single Duct VAV Reheat 21; !- Air Terminal Name
   1580 
   1581 AirTerminal:SingleDuct:VAV:Reheat,
   1582   Air Terminal Single Duct VAV Reheat 21, !- Name
   1583   Always_On,                              !- Availability Schedule Name
   1584   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Damper Air Outlet Node Name
   1585   Node 144,                               !- Air Inlet Node Name
   1586   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1587   Constant,                               !- Zone Minimum Air Flow Input Method
   1588   0.3,                                    !- Constant Minimum Air Flow Fraction
   1589   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1590   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1591   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1592   Coil Heating Water 22,                  !- Reheat Coil Name
   1593   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1594   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1595   Node 142,                               !- Air Outlet Node Name
   1596   0.001,                                  !- Convergence Tolerance
   1597   Normal,                                 !- Damper Heating Action
   1598   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1599   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1600   35;                                     !- Maximum Reheat Air Temperature {C}
   1601 
   1602 Coil:Heating:Water,
   1603   Coil Heating Water 22,                  !- Name
   1604   Always_On,                              !- Availability Schedule Name
   1605   Autosize,                               !- U-Factor Times Area Value {W/K}
   1606   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1607   Node 145,                               !- Water Inlet Node Name
   1608   Node 146,                               !- Water Outlet Node Name
   1609   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Air Inlet Node Name
   1610   Node 142,                               !- Air Outlet Node Name
   1611   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1612   Autosize,                               !- Rated Capacity {W}
   1613   82.2,                                   !- Rated Inlet Water Temperature {C}
   1614   16.6,                                   !- Rated Inlet Air Temperature {C}
   1615   71.1,                                   !- Rated Outlet Water Temperature {C}
   1616   32.2,                                   !- Rated Outlet Air Temperature {C}
   1617   0.5;                                    !- Rated Ratio for Air and Water Convection
   1618 
   1619 ZoneHVAC:AirDistributionUnit,
   1620   ZoneHVAC:AirDistributionUnit {a65f6dd7-6ea3-4fab-a924-928f6abfecbe}, !- Name
   1621   Node 147,                               !- Air Distribution Unit Outlet Node Name
   1622   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1623   Air Terminal Single Duct VAV Reheat 22; !- Air Terminal Name
   1624 
   1625 AirTerminal:SingleDuct:VAV:Reheat,
   1626   Air Terminal Single Duct VAV Reheat 22, !- Name
   1627   Always_On,                              !- Availability Schedule Name
   1628   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Damper Air Outlet Node Name
   1629   Node 149,                               !- Air Inlet Node Name
   1630   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1631   Constant,                               !- Zone Minimum Air Flow Input Method
   1632   0.3,                                    !- Constant Minimum Air Flow Fraction
   1633   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1634   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1635   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1636   Coil Heating Water 23,                  !- Reheat Coil Name
   1637   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1638   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1639   Node 147,                               !- Air Outlet Node Name
   1640   0.001,                                  !- Convergence Tolerance
   1641   Normal,                                 !- Damper Heating Action
   1642   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1643   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1644   35;                                     !- Maximum Reheat Air Temperature {C}
   1645 
   1646 Coil:Heating:Water,
   1647   Coil Heating Water 23,                  !- Name
   1648   Always_On,                              !- Availability Schedule Name
   1649   Autosize,                               !- U-Factor Times Area Value {W/K}
   1650   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1651   Node 150,                               !- Water Inlet Node Name
   1652   Node 151,                               !- Water Outlet Node Name
   1653   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Air Inlet Node Name
   1654   Node 147,                               !- Air Outlet Node Name
   1655   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1656   Autosize,                               !- Rated Capacity {W}
   1657   82.2,                                   !- Rated Inlet Water Temperature {C}
   1658   16.6,                                   !- Rated Inlet Air Temperature {C}
   1659   71.1,                                   !- Rated Outlet Water Temperature {C}
   1660   32.2,                                   !- Rated Outlet Air Temperature {C}
   1661   0.5;                                    !- Rated Ratio for Air and Water Convection
   1662 
   1663 ZoneHVAC:AirDistributionUnit,
   1664   ZoneHVAC:AirDistributionUnit {50881d8e-1d65-49bc-af5a-c52ee5eb6ca7}, !- Name
   1665   Node 152,                               !- Air Distribution Unit Outlet Node Name
   1666   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1667   Air Terminal Single Duct VAV Reheat 23; !- Air Terminal Name
   1668 
   1669 AirTerminal:SingleDuct:VAV:Reheat,
   1670   Air Terminal Single Duct VAV Reheat 23, !- Name
   1671   Always_On,                              !- Availability Schedule Name
   1672   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Damper Air Outlet Node Name
   1673   Node 154,                               !- Air Inlet Node Name
   1674   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1675   Constant,                               !- Zone Minimum Air Flow Input Method
   1676   0.3,                                    !- Constant Minimum Air Flow Fraction
   1677   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1678   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1679   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1680   Coil Heating Water 24,                  !- Reheat Coil Name
   1681   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1682   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1683   Node 152,                               !- Air Outlet Node Name
   1684   0.001,                                  !- Convergence Tolerance
   1685   Normal,                                 !- Damper Heating Action
   1686   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1687   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1688   35;                                     !- Maximum Reheat Air Temperature {C}
   1689 
   1690 Coil:Heating:Water,
   1691   Coil Heating Water 24,                  !- Name
   1692   Always_On,                              !- Availability Schedule Name
   1693   Autosize,                               !- U-Factor Times Area Value {W/K}
   1694   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1695   Node 155,                               !- Water Inlet Node Name
   1696   Node 156,                               !- Water Outlet Node Name
   1697   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Air Inlet Node Name
   1698   Node 152,                               !- Air Outlet Node Name
   1699   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1700   Autosize,                               !- Rated Capacity {W}
   1701   82.2,                                   !- Rated Inlet Water Temperature {C}
   1702   16.6,                                   !- Rated Inlet Air Temperature {C}
   1703   71.1,                                   !- Rated Outlet Water Temperature {C}
   1704   32.2,                                   !- Rated Outlet Air Temperature {C}
   1705   0.5;                                    !- Rated Ratio for Air and Water Convection
   1706 
   1707 ZoneHVAC:AirDistributionUnit,
   1708   ZoneHVAC:AirDistributionUnit {91db9d51-f7a2-4f1e-abb0-7c7dd8c53b68}, !- Name
   1709   Node 157,                               !- Air Distribution Unit Outlet Node Name
   1710   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1711   Air Terminal Single Duct VAV Reheat 24; !- Air Terminal Name
   1712 
   1713 AirTerminal:SingleDuct:VAV:Reheat,
   1714   Air Terminal Single Duct VAV Reheat 24, !- Name
   1715   Always_On,                              !- Availability Schedule Name
   1716   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Damper Air Outlet Node Name
   1717   Node 159,                               !- Air Inlet Node Name
   1718   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1719   Constant,                               !- Zone Minimum Air Flow Input Method
   1720   0.3,                                    !- Constant Minimum Air Flow Fraction
   1721   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1722   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1723   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1724   Coil Heating Water 25,                  !- Reheat Coil Name
   1725   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1726   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1727   Node 157,                               !- Air Outlet Node Name
   1728   0.001,                                  !- Convergence Tolerance
   1729   Normal,                                 !- Damper Heating Action
   1730   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1731   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1732   35;                                     !- Maximum Reheat Air Temperature {C}
   1733 
   1734 Coil:Heating:Water,
   1735   Coil Heating Water 25,                  !- Name
   1736   Always_On,                              !- Availability Schedule Name
   1737   Autosize,                               !- U-Factor Times Area Value {W/K}
   1738   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1739   Node 160,                               !- Water Inlet Node Name
   1740   Node 161,                               !- Water Outlet Node Name
   1741   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Air Inlet Node Name
   1742   Node 157,                               !- Air Outlet Node Name
   1743   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1744   Autosize,                               !- Rated Capacity {W}
   1745   82.2,                                   !- Rated Inlet Water Temperature {C}
   1746   16.6,                                   !- Rated Inlet Air Temperature {C}
   1747   71.1,                                   !- Rated Outlet Water Temperature {C}
   1748   32.2,                                   !- Rated Outlet Air Temperature {C}
   1749   0.5;                                    !- Rated Ratio for Air and Water Convection
   1750 
   1751 ZoneHVAC:AirDistributionUnit,
   1752   ZoneHVAC:AirDistributionUnit {492ebc69-838c-49e0-98fa-9122b550cd66}, !- Name
   1753   Node 162,                               !- Air Distribution Unit Outlet Node Name
   1754   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1755   Air Terminal Single Duct VAV Reheat 25; !- Air Terminal Name
   1756 
   1757 AirTerminal:SingleDuct:VAV:Reheat,
   1758   Air Terminal Single Duct VAV Reheat 25, !- Name
   1759   Always_On,                              !- Availability Schedule Name
   1760   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Damper Air Outlet Node Name
   1761   Node 164,                               !- Air Inlet Node Name
   1762   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1763   Constant,                               !- Zone Minimum Air Flow Input Method
   1764   0.3,                                    !- Constant Minimum Air Flow Fraction
   1765   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1766   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1767   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1768   Coil Heating Water 26,                  !- Reheat Coil Name
   1769   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1770   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1771   Node 162,                               !- Air Outlet Node Name
   1772   0.001,                                  !- Convergence Tolerance
   1773   Normal,                                 !- Damper Heating Action
   1774   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1775   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1776   35;                                     !- Maximum Reheat Air Temperature {C}
   1777 
   1778 Coil:Heating:Water,
   1779   Coil Heating Water 26,                  !- Name
   1780   Always_On,                              !- Availability Schedule Name
   1781   Autosize,                               !- U-Factor Times Area Value {W/K}
   1782   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1783   Node 165,                               !- Water Inlet Node Name
   1784   Node 166,                               !- Water Outlet Node Name
   1785   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Air Inlet Node Name
   1786   Node 162,                               !- Air Outlet Node Name
   1787   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1788   Autosize,                               !- Rated Capacity {W}
   1789   82.2,                                   !- Rated Inlet Water Temperature {C}
   1790   16.6,                                   !- Rated Inlet Air Temperature {C}
   1791   71.1,                                   !- Rated Outlet Water Temperature {C}
   1792   32.2,                                   !- Rated Outlet Air Temperature {C}
   1793   0.5;                                    !- Rated Ratio for Air and Water Convection
   1794 
   1795 ZoneHVAC:AirDistributionUnit,
   1796   ZoneHVAC:AirDistributionUnit {916f1eed-fe77-4ab7-91f7-00a3a362a7b3}, !- Name
   1797   Node 167,                               !- Air Distribution Unit Outlet Node Name
   1798   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1799   Air Terminal Single Duct VAV Reheat 26; !- Air Terminal Name
   1800 
   1801 AirTerminal:SingleDuct:VAV:Reheat,
   1802   Air Terminal Single Duct VAV Reheat 26, !- Name
   1803   Always_On,                              !- Availability Schedule Name
   1804   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Damper Air Outlet Node Name
   1805   Node 169,                               !- Air Inlet Node Name
   1806   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1807   Constant,                               !- Zone Minimum Air Flow Input Method
   1808   0.3,                                    !- Constant Minimum Air Flow Fraction
   1809   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1810   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1811   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1812   Coil Heating Water 27,                  !- Reheat Coil Name
   1813   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1814   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1815   Node 167,                               !- Air Outlet Node Name
   1816   0.001,                                  !- Convergence Tolerance
   1817   Normal,                                 !- Damper Heating Action
   1818   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1819   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1820   35;                                     !- Maximum Reheat Air Temperature {C}
   1821 
   1822 Coil:Heating:Water,
   1823   Coil Heating Water 27,                  !- Name
   1824   Always_On,                              !- Availability Schedule Name
   1825   Autosize,                               !- U-Factor Times Area Value {W/K}
   1826   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1827   Node 170,                               !- Water Inlet Node Name
   1828   Node 171,                               !- Water Outlet Node Name
   1829   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Air Inlet Node Name
   1830   Node 167,                               !- Air Outlet Node Name
   1831   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1832   Autosize,                               !- Rated Capacity {W}
   1833   82.2,                                   !- Rated Inlet Water Temperature {C}
   1834   16.6,                                   !- Rated Inlet Air Temperature {C}
   1835   71.1,                                   !- Rated Outlet Water Temperature {C}
   1836   32.2,                                   !- Rated Outlet Air Temperature {C}
   1837   0.5;                                    !- Rated Ratio for Air and Water Convection
   1838 
   1839 PlantLoop,
   1840   Plant Loop 1,                           !- Name
   1841   Water,                                  !- Fluid Type
   1842   ,                                       !- User Defined Fluid Type
   1843   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1844   Node 37,                                !- Loop Temperature Setpoint Node Name
   1845   100,                                    !- Maximum Loop Temperature {C}
   1846   0,                                      !- Minimum Loop Temperature {C}
   1847   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1848   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1849   Autocalculate,                          !- Plant Loop Volume {m3}
   1850   Node 36,                                !- Plant Side Inlet Node Name
   1851   Node 37,                                !- Plant Side Outlet Node Name
   1852   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1853   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1854   Node 39,                                !- Demand Side Inlet Node Name
   1855   Node 40,                                !- Demand Side Outlet Node Name
   1856   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1857   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1858   Optimal;                                !- Load Distribution Scheme
   1859 
   1860 PlantEquipmentOperationSchemes,
   1861   Plant Loop 1 Operation Scheme List,     !- Name
   1862   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1863   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1864   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1865 
   1866 Schedule:Compact,
   1867   Plant Loop 1 On Schedule,               !- Name
   1868   ,                                       !- Schedule Type Limits Name
   1869   Through: 12/31,                         !- Field 1
   1870   For: AllDays,                           !- Field 2
   1871   Until: 24:00,                           !- Field 3
   1872   1.0;                                    !- Field 4
   1873 
   1874 PlantEquipmentOperation:HeatingLoad,
   1875   Plant Loop 1 Heating Operation Scheme,  !- Name
   1876   0,                                      !- Load Range Lower Limit 1 {W}
   1877   1000000000,                             !- Load Range Upper Limit 1 {W}
   1878   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1879 
   1880 PlantEquipmentList,
   1881   Plant Loop 1 Heating Equipment List,    !- Name
   1882   Boiler:HotWater,                        !- Equipment Object Type 1
   1883   Boiler Hot Water 1;                     !- Equipment Name 1
   1884 
   1885 Sizing:Plant,
   1886   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1887   Heating,                                !- Loop Type
   1888   82,                                     !- Design Loop Exit Temperature {C}
   1889   11;                                     !- Loop Design Temperature Difference {deltaC}
   1890 
   1891 BranchList,
   1892   Plant Loop 1 Supply Branches,           !- Name
   1893   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1894   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1895   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1896   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1897 
   1898 ConnectorList,
   1899   Plant Loop 1 Supply Connector List,     !- Name
   1900   Connector:Splitter,                     !- Connector Object Type 1
   1901   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1902   Connector:Mixer,                        !- Connector Object Type 2
   1903   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1904 
   1905 Connector:Splitter,
   1906   Plant Loop 1 Supply Splitter,           !- Name
   1907   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1908   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1909   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1910 
   1911 Connector:Mixer,
   1912   Plant Loop 1 Supply Mixer,              !- Name
   1913   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1914   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1915   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1916 
   1917 Branch,
   1918   Plant Loop 1 Supply Inlet Branch,       !- Name
   1919   ,                                       !- Maximum Flow Rate {m3/s}
   1920   ,                                       !- Pressure Drop Curve Name
   1921   Pump:VariableSpeed,                     !- Component Object Type 1
   1922   Pump Variable Speed 1,                  !- Component Name 1
   1923   Node 36,                                !- Component Inlet Node Name 1
   1924   Node 42,                                !- Component Outlet Node Name 1
   1925   Passive;                                !- Component Branch Control Type 1
   1926 
   1927 Pump:VariableSpeed,
   1928   Pump Variable Speed 1,                  !- Name
   1929   Node 36,                                !- Inlet Node Name
   1930   Node 42,                                !- Outlet Node Name
   1931   Autosize,                               !- Rated Flow Rate {m3/s}
   1932   179352,                                 !- Rated Pump Head {Pa}
   1933   Autosize,                               !- Rated Power Consumption {W}
   1934   0.9,                                    !- Motor Efficiency
   1935   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1936   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1937   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1938   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1939   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1940   0,                                      !- Minimum Flow Rate {m3/s}
   1941   Intermittent;                           !- Pump Control Type
   1942 
   1943 Branch,
   1944   Plant Loop 1 Supply Branch 1,           !- Name
   1945   ,                                       !- Maximum Flow Rate {m3/s}
   1946   ,                                       !- Pressure Drop Curve Name
   1947   Boiler:HotWater,                        !- Component Object Type 1
   1948   Boiler Hot Water 1,                     !- Component Name 1
   1949   Node 38,                                !- Component Inlet Node Name 1
   1950   Node 43,                                !- Component Outlet Node Name 1
   1951   Passive;                                !- Component Branch Control Type 1
   1952 
   1953 Boiler:HotWater,
   1954   Boiler Hot Water 1,                     !- Name
   1955   NaturalGas,                             !- Fuel Type
   1956   Autosize,                               !- Nominal Capacity {W}
   1957   0.66,                                   !- Nominal Thermal Efficiency
   1958   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1959   ,                                       !- Normalized Boiler Efficiency Curve Name
   1960   82,                                     !- Design Water Outlet Temperature {C}
   1961   Autosize,                               !- Design Water Flow Rate {m3/s}
   1962   0,                                      !- Minimum Part Load Ratio
   1963   1,                                      !- Maximum Part Load Ratio
   1964   1,                                      !- Optimum Part Load Ratio
   1965   Node 38,                                !- Boiler Water Inlet Node Name
   1966   Node 43,                                !- Boiler Water Outlet Node Name
   1967   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1968   ConstantFlow,                           !- Boiler Flow Mode
   1969   0,                                      !- Parasitic Electric Load {W}
   1970   1;                                      !- Sizing Factor
   1971 
   1972 Branch,
   1973   Plant Loop 1 Supply Branch 2,           !- Name
   1974   ,                                       !- Maximum Flow Rate {m3/s}
   1975   ,                                       !- Pressure Drop Curve Name
   1976   Pipe:Adiabatic,                         !- Component Object Type 1
   1977   Pipe Adiabatic 1,                       !- Component Name 1
   1978   Node 44,                                !- Component Inlet Node Name 1
   1979   Node 45,                                !- Component Outlet Node Name 1
   1980   Passive;                                !- Component Branch Control Type 1
   1981 
   1982 Pipe:Adiabatic,
   1983   Pipe Adiabatic 1,                       !- Name
   1984   Node 44,                                !- Inlet Node Name
   1985   Node 45;                                !- Outlet Node Name
   1986 
   1987 Branch,
   1988   Plant Loop 1 Supply Outlet Branch,      !- Name
   1989   ,                                       !- Maximum Flow Rate {m3/s}
   1990   ,                                       !- Pressure Drop Curve Name
   1991   Pipe:Adiabatic,                         !- Component Object Type 1
   1992   Pipe Adiabatic 2,                       !- Component Name 1
   1993   Node 46,                                !- Component Inlet Node Name 1
   1994   Node 37,                                !- Component Outlet Node Name 1
   1995   Passive;                                !- Component Branch Control Type 1
   1996 
   1997 Pipe:Adiabatic,
   1998   Pipe Adiabatic 2,                       !- Name
   1999   Node 46,                                !- Inlet Node Name
   2000   Node 37;                                !- Outlet Node Name
   2001 
   2002 BranchList,
   2003   Plant Loop 1 Demand Branches,           !- Name
   2004   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   2005   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   2006   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   2007   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   2008   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   2009   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   2010   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   2011   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   2012   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   2013   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   2014   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   2015   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   2016   Plant Loop 1 Demand Branch 12,          !- Branch Name 13
   2017   Plant Loop 1 Demand Branch 13,          !- Branch Name 14
   2018   Plant Loop 1 Demand Branch 14,          !- Branch Name 15
   2019   Plant Loop 1 Demand Branch 15,          !- Branch Name 16
   2020   Plant Loop 1 Demand Branch 16,          !- Branch Name 17
   2021   Plant Loop 1 Demand Branch 17,          !- Branch Name 18
   2022   Plant Loop 1 Demand Branch 18,          !- Branch Name 19
   2023   Plant Loop 1 Demand Branch 19,          !- Branch Name 20
   2024   Plant Loop 1 Demand Branch 20,          !- Branch Name 21
   2025   Plant Loop 1 Demand Branch 21,          !- Branch Name 22
   2026   Plant Loop 1 Demand Branch 22,          !- Branch Name 23
   2027   Plant Loop 1 Demand Branch 23,          !- Branch Name 24
   2028   Plant Loop 1 Demand Branch 24,          !- Branch Name 25
   2029   Plant Loop 1 Demand Branch 25,          !- Branch Name 26
   2030   Plant Loop 1 Demand Branch 26,          !- Branch Name 27
   2031   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 28
   2032   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 29
   2033 
   2034 ConnectorList,
   2035   Plant Loop 1 Demand Connector List,     !- Name
   2036   Connector:Splitter,                     !- Connector Object Type 1
   2037   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   2038   Connector:Mixer,                        !- Connector Object Type 2
   2039   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   2040 
   2041 Connector:Splitter,
   2042   Plant Loop 1 Demand Splitter,           !- Name
   2043   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   2044   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   2045   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   2046   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   2047   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   2048   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   2049   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   2050   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   2051   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   2052   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   2053   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   2054   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   2055   Plant Loop 1 Demand Branch 12,          !- Outlet Branch Name 12
   2056   Plant Loop 1 Demand Branch 13,          !- Outlet Branch Name 13
   2057   Plant Loop 1 Demand Branch 14,          !- Outlet Branch Name 14
   2058   Plant Loop 1 Demand Branch 15,          !- Outlet Branch Name 15
   2059   Plant Loop 1 Demand Branch 16,          !- Outlet Branch Name 16
   2060   Plant Loop 1 Demand Branch 17,          !- Outlet Branch Name 17
   2061   Plant Loop 1 Demand Branch 18,          !- Outlet Branch Name 18
   2062   Plant Loop 1 Demand Branch 19,          !- Outlet Branch Name 19
   2063   Plant Loop 1 Demand Branch 20,          !- Outlet Branch Name 20
   2064   Plant Loop 1 Demand Branch 21,          !- Outlet Branch Name 21
   2065   Plant Loop 1 Demand Branch 22,          !- Outlet Branch Name 22
   2066   Plant Loop 1 Demand Branch 23,          !- Outlet Branch Name 23
   2067   Plant Loop 1 Demand Branch 24,          !- Outlet Branch Name 24
   2068   Plant Loop 1 Demand Branch 25,          !- Outlet Branch Name 25
   2069   Plant Loop 1 Demand Branch 26,          !- Outlet Branch Name 26
   2070   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 27
   2071 
   2072 Connector:Mixer,
   2073   Plant Loop 1 Demand Mixer,              !- Name
   2074   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   2075   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   2076   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   2077   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   2078   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   2079   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   2080   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   2081   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   2082   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   2083   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   2084   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   2085   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   2086   Plant Loop 1 Demand Branch 12,          !- Inlet Branch Name 12
   2087   Plant Loop 1 Demand Branch 13,          !- Inlet Branch Name 13
   2088   Plant Loop 1 Demand Branch 14,          !- Inlet Branch Name 14
   2089   Plant Loop 1 Demand Branch 15,          !- Inlet Branch Name 15
   2090   Plant Loop 1 Demand Branch 16,          !- Inlet Branch Name 16
   2091   Plant Loop 1 Demand Branch 17,          !- Inlet Branch Name 17
   2092   Plant Loop 1 Demand Branch 18,          !- Inlet Branch Name 18
   2093   Plant Loop 1 Demand Branch 19,          !- Inlet Branch Name 19
   2094   Plant Loop 1 Demand Branch 20,          !- Inlet Branch Name 20
   2095   Plant Loop 1 Demand Branch 21,          !- Inlet Branch Name 21
   2096   Plant Loop 1 Demand Branch 22,          !- Inlet Branch Name 22
   2097   Plant Loop 1 Demand Branch 23,          !- Inlet Branch Name 23
   2098   Plant Loop 1 Demand Branch 24,          !- Inlet Branch Name 24
   2099   Plant Loop 1 Demand Branch 25,          !- Inlet Branch Name 25
   2100   Plant Loop 1 Demand Branch 26,          !- Inlet Branch Name 26
   2101   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 27
   2102 
   2103 Branch,
   2104   Plant Loop 1 Demand Inlet Branch,       !- Name
   2105   ,                                       !- Maximum Flow Rate {m3/s}
   2106   ,                                       !- Pressure Drop Curve Name
   2107   Pipe:Adiabatic,                         !- Component Object Type 1
   2108   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   2109   Node 39,                                !- Component Inlet Node Name 1
   2110   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   2111   Passive;                                !- Component Branch Control Type 1
   2112 
   2113 Pipe:Adiabatic,
   2114   Plant Loop 1 Demand Inlet Pipe,         !- Name
   2115   Node 39,                                !- Inlet Node Name
   2116   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   2117 
   2118 Branch,
   2119   Plant Loop 1 Demand Branch 1,           !- Name
   2120   ,                                       !- Maximum Flow Rate {m3/s}
   2121   ,                                       !- Pressure Drop Curve Name
   2122   Coil:Heating:Water,                     !- Component Object Type 1
   2123   Coil Heating Water 1,                   !- Component Name 1
   2124   Node 41,                                !- Component Inlet Node Name 1
   2125   Node 47,                                !- Component Outlet Node Name 1
   2126   Passive;                                !- Component Branch Control Type 1
   2127 
   2128 Branch,
   2129   Plant Loop 1 Demand Branch 2,           !- Name
   2130   ,                                       !- Maximum Flow Rate {m3/s}
   2131   ,                                       !- Pressure Drop Curve Name
   2132   Coil:Heating:Water,                     !- Component Object Type 1
   2133   Coil Heating Water 3,                   !- Component Name 1
   2134   Node 50,                                !- Component Inlet Node Name 1
   2135   Node 51,                                !- Component Outlet Node Name 1
   2136   Passive;                                !- Component Branch Control Type 1
   2137 
   2138 Branch,
   2139   Plant Loop 1 Demand Branch 3,           !- Name
   2140   ,                                       !- Maximum Flow Rate {m3/s}
   2141   ,                                       !- Pressure Drop Curve Name
   2142   Coil:Heating:Water,                     !- Component Object Type 1
   2143   Coil Heating Water 4,                   !- Component Name 1
   2144   Node 55,                                !- Component Inlet Node Name 1
   2145   Node 56,                                !- Component Outlet Node Name 1
   2146   Passive;                                !- Component Branch Control Type 1
   2147 
   2148 Branch,
   2149   Plant Loop 1 Demand Branch 4,           !- Name
   2150   ,                                       !- Maximum Flow Rate {m3/s}
   2151   ,                                       !- Pressure Drop Curve Name
   2152   Coil:Heating:Water,                     !- Component Object Type 1
   2153   Coil Heating Water 5,                   !- Component Name 1
   2154   Node 60,                                !- Component Inlet Node Name 1
   2155   Node 61,                                !- Component Outlet Node Name 1
   2156   Passive;                                !- Component Branch Control Type 1
   2157 
   2158 Branch,
   2159   Plant Loop 1 Demand Branch 5,           !- Name
   2160   ,                                       !- Maximum Flow Rate {m3/s}
   2161   ,                                       !- Pressure Drop Curve Name
   2162   Coil:Heating:Water,                     !- Component Object Type 1
   2163   Coil Heating Water 6,                   !- Component Name 1
   2164   Node 65,                                !- Component Inlet Node Name 1
   2165   Node 66,                                !- Component Outlet Node Name 1
   2166   Passive;                                !- Component Branch Control Type 1
   2167 
   2168 Branch,
   2169   Plant Loop 1 Demand Branch 6,           !- Name
   2170   ,                                       !- Maximum Flow Rate {m3/s}
   2171   ,                                       !- Pressure Drop Curve Name
   2172   Coil:Heating:Water,                     !- Component Object Type 1
   2173   Coil Heating Water 7,                   !- Component Name 1
   2174   Node 70,                                !- Component Inlet Node Name 1
   2175   Node 71,                                !- Component Outlet Node Name 1
   2176   Passive;                                !- Component Branch Control Type 1
   2177 
   2178 Branch,
   2179   Plant Loop 1 Demand Branch 7,           !- Name
   2180   ,                                       !- Maximum Flow Rate {m3/s}
   2181   ,                                       !- Pressure Drop Curve Name
   2182   Coil:Heating:Water,                     !- Component Object Type 1
   2183   Coil Heating Water 8,                   !- Component Name 1
   2184   Node 75,                                !- Component Inlet Node Name 1
   2185   Node 76,                                !- Component Outlet Node Name 1
   2186   Passive;                                !- Component Branch Control Type 1
   2187 
   2188 Branch,
   2189   Plant Loop 1 Demand Branch 8,           !- Name
   2190   ,                                       !- Maximum Flow Rate {m3/s}
   2191   ,                                       !- Pressure Drop Curve Name
   2192   Coil:Heating:Water,                     !- Component Object Type 1
   2193   Coil Heating Water 9,                   !- Component Name 1
   2194   Node 80,                                !- Component Inlet Node Name 1
   2195   Node 81,                                !- Component Outlet Node Name 1
   2196   Passive;                                !- Component Branch Control Type 1
   2197 
   2198 Branch,
   2199   Plant Loop 1 Demand Branch 9,           !- Name
   2200   ,                                       !- Maximum Flow Rate {m3/s}
   2201   ,                                       !- Pressure Drop Curve Name
   2202   Coil:Heating:Water,                     !- Component Object Type 1
   2203   Coil Heating Water 10,                  !- Component Name 1
   2204   Node 85,                                !- Component Inlet Node Name 1
   2205   Node 86,                                !- Component Outlet Node Name 1
   2206   Passive;                                !- Component Branch Control Type 1
   2207 
   2208 Branch,
   2209   Plant Loop 1 Demand Branch 10,          !- Name
   2210   ,                                       !- Maximum Flow Rate {m3/s}
   2211   ,                                       !- Pressure Drop Curve Name
   2212   Coil:Heating:Water,                     !- Component Object Type 1
   2213   Coil Heating Water 11,                  !- Component Name 1
   2214   Node 90,                                !- Component Inlet Node Name 1
   2215   Node 91,                                !- Component Outlet Node Name 1
   2216   Passive;                                !- Component Branch Control Type 1
   2217 
   2218 Branch,
   2219   Plant Loop 1 Demand Branch 11,          !- Name
   2220   ,                                       !- Maximum Flow Rate {m3/s}
   2221   ,                                       !- Pressure Drop Curve Name
   2222   Coil:Heating:Water,                     !- Component Object Type 1
   2223   Coil Heating Water 12,                  !- Component Name 1
   2224   Node 95,                                !- Component Inlet Node Name 1
   2225   Node 96,                                !- Component Outlet Node Name 1
   2226   Passive;                                !- Component Branch Control Type 1
   2227 
   2228 Branch,
   2229   Plant Loop 1 Demand Branch 12,          !- Name
   2230   ,                                       !- Maximum Flow Rate {m3/s}
   2231   ,                                       !- Pressure Drop Curve Name
   2232   Coil:Heating:Water,                     !- Component Object Type 1
   2233   Coil Heating Water 13,                  !- Component Name 1
   2234   Node 100,                               !- Component Inlet Node Name 1
   2235   Node 101,                               !- Component Outlet Node Name 1
   2236   Passive;                                !- Component Branch Control Type 1
   2237 
   2238 Branch,
   2239   Plant Loop 1 Demand Branch 13,          !- Name
   2240   ,                                       !- Maximum Flow Rate {m3/s}
   2241   ,                                       !- Pressure Drop Curve Name
   2242   Coil:Heating:Water,                     !- Component Object Type 1
   2243   Coil Heating Water 14,                  !- Component Name 1
   2244   Node 105,                               !- Component Inlet Node Name 1
   2245   Node 106,                               !- Component Outlet Node Name 1
   2246   Passive;                                !- Component Branch Control Type 1
   2247 
   2248 Branch,
   2249   Plant Loop 1 Demand Branch 14,          !- Name
   2250   ,                                       !- Maximum Flow Rate {m3/s}
   2251   ,                                       !- Pressure Drop Curve Name
   2252   Coil:Heating:Water,                     !- Component Object Type 1
   2253   Coil Heating Water 15,                  !- Component Name 1
   2254   Node 110,                               !- Component Inlet Node Name 1
   2255   Node 111,                               !- Component Outlet Node Name 1
   2256   Passive;                                !- Component Branch Control Type 1
   2257 
   2258 Branch,
   2259   Plant Loop 1 Demand Branch 15,          !- Name
   2260   ,                                       !- Maximum Flow Rate {m3/s}
   2261   ,                                       !- Pressure Drop Curve Name
   2262   Coil:Heating:Water,                     !- Component Object Type 1
   2263   Coil Heating Water 16,                  !- Component Name 1
   2264   Node 115,                               !- Component Inlet Node Name 1
   2265   Node 116,                               !- Component Outlet Node Name 1
   2266   Passive;                                !- Component Branch Control Type 1
   2267 
   2268 Branch,
   2269   Plant Loop 1 Demand Branch 16,          !- Name
   2270   ,                                       !- Maximum Flow Rate {m3/s}
   2271   ,                                       !- Pressure Drop Curve Name
   2272   Coil:Heating:Water,                     !- Component Object Type 1
   2273   Coil Heating Water 17,                  !- Component Name 1
   2274   Node 120,                               !- Component Inlet Node Name 1
   2275   Node 121,                               !- Component Outlet Node Name 1
   2276   Passive;                                !- Component Branch Control Type 1
   2277 
   2278 Branch,
   2279   Plant Loop 1 Demand Branch 17,          !- Name
   2280   ,                                       !- Maximum Flow Rate {m3/s}
   2281   ,                                       !- Pressure Drop Curve Name
   2282   Coil:Heating:Water,                     !- Component Object Type 1
   2283   Coil Heating Water 18,                  !- Component Name 1
   2284   Node 125,                               !- Component Inlet Node Name 1
   2285   Node 126,                               !- Component Outlet Node Name 1
   2286   Passive;                                !- Component Branch Control Type 1
   2287 
   2288 Branch,
   2289   Plant Loop 1 Demand Branch 18,          !- Name
   2290   ,                                       !- Maximum Flow Rate {m3/s}
   2291   ,                                       !- Pressure Drop Curve Name
   2292   Coil:Heating:Water,                     !- Component Object Type 1
   2293   Coil Heating Water 19,                  !- Component Name 1
   2294   Node 130,                               !- Component Inlet Node Name 1
   2295   Node 131,                               !- Component Outlet Node Name 1
   2296   Passive;                                !- Component Branch Control Type 1
   2297 
   2298 Branch,
   2299   Plant Loop 1 Demand Branch 19,          !- Name
   2300   ,                                       !- Maximum Flow Rate {m3/s}
   2301   ,                                       !- Pressure Drop Curve Name
   2302   Coil:Heating:Water,                     !- Component Object Type 1
   2303   Coil Heating Water 20,                  !- Component Name 1
   2304   Node 135,                               !- Component Inlet Node Name 1
   2305   Node 136,                               !- Component Outlet Node Name 1
   2306   Passive;                                !- Component Branch Control Type 1
   2307 
   2308 Branch,
   2309   Plant Loop 1 Demand Branch 20,          !- Name
   2310   ,                                       !- Maximum Flow Rate {m3/s}
   2311   ,                                       !- Pressure Drop Curve Name
   2312   Coil:Heating:Water,                     !- Component Object Type 1
   2313   Coil Heating Water 21,                  !- Component Name 1
   2314   Node 140,                               !- Component Inlet Node Name 1
   2315   Node 141,                               !- Component Outlet Node Name 1
   2316   Passive;                                !- Component Branch Control Type 1
   2317 
   2318 Branch,
   2319   Plant Loop 1 Demand Branch 21,          !- Name
   2320   ,                                       !- Maximum Flow Rate {m3/s}
   2321   ,                                       !- Pressure Drop Curve Name
   2322   Coil:Heating:Water,                     !- Component Object Type 1
   2323   Coil Heating Water 22,                  !- Component Name 1
   2324   Node 145,                               !- Component Inlet Node Name 1
   2325   Node 146,                               !- Component Outlet Node Name 1
   2326   Passive;                                !- Component Branch Control Type 1
   2327 
   2328 Branch,
   2329   Plant Loop 1 Demand Branch 22,          !- Name
   2330   ,                                       !- Maximum Flow Rate {m3/s}
   2331   ,                                       !- Pressure Drop Curve Name
   2332   Coil:Heating:Water,                     !- Component Object Type 1
   2333   Coil Heating Water 23,                  !- Component Name 1
   2334   Node 150,                               !- Component Inlet Node Name 1
   2335   Node 151,                               !- Component Outlet Node Name 1
   2336   Passive;                                !- Component Branch Control Type 1
   2337 
   2338 Branch,
   2339   Plant Loop 1 Demand Branch 23,          !- Name
   2340   ,                                       !- Maximum Flow Rate {m3/s}
   2341   ,                                       !- Pressure Drop Curve Name
   2342   Coil:Heating:Water,                     !- Component Object Type 1
   2343   Coil Heating Water 24,                  !- Component Name 1
   2344   Node 155,                               !- Component Inlet Node Name 1
   2345   Node 156,                               !- Component Outlet Node Name 1
   2346   Passive;                                !- Component Branch Control Type 1
   2347 
   2348 Branch,
   2349   Plant Loop 1 Demand Branch 24,          !- Name
   2350   ,                                       !- Maximum Flow Rate {m3/s}
   2351   ,                                       !- Pressure Drop Curve Name
   2352   Coil:Heating:Water,                     !- Component Object Type 1
   2353   Coil Heating Water 25,                  !- Component Name 1
   2354   Node 160,                               !- Component Inlet Node Name 1
   2355   Node 161,                               !- Component Outlet Node Name 1
   2356   Passive;                                !- Component Branch Control Type 1
   2357 
   2358 Branch,
   2359   Plant Loop 1 Demand Branch 25,          !- Name
   2360   ,                                       !- Maximum Flow Rate {m3/s}
   2361   ,                                       !- Pressure Drop Curve Name
   2362   Coil:Heating:Water,                     !- Component Object Type 1
   2363   Coil Heating Water 26,                  !- Component Name 1
   2364   Node 165,                               !- Component Inlet Node Name 1
   2365   Node 166,                               !- Component Outlet Node Name 1
   2366   Passive;                                !- Component Branch Control Type 1
   2367 
   2368 Branch,
   2369   Plant Loop 1 Demand Branch 26,          !- Name
   2370   ,                                       !- Maximum Flow Rate {m3/s}
   2371   ,                                       !- Pressure Drop Curve Name
   2372   Coil:Heating:Water,                     !- Component Object Type 1
   2373   Coil Heating Water 27,                  !- Component Name 1
   2374   Node 170,                               !- Component Inlet Node Name 1
   2375   Node 171,                               !- Component Outlet Node Name 1
   2376   Passive;                                !- Component Branch Control Type 1
   2377 
   2378 Branch,
   2379   Plant Loop 1 Demand Bypass Branch,      !- Name
   2380   ,                                       !- Maximum Flow Rate {m3/s}
   2381   ,                                       !- Pressure Drop Curve Name
   2382   Pipe:Adiabatic,                         !- Component Object Type 1
   2383   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   2384   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   2385   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   2386   Bypass;                                 !- Component Branch Control Type 1
   2387 
   2388 Pipe:Adiabatic,
   2389   Plant Loop 1 Demand Bypass Pipe,        !- Name
   2390   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   2391   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   2392 
   2393 Branch,
   2394   Plant Loop 1 Demand Outlet Branch,      !- Name
   2395   ,                                       !- Maximum Flow Rate {m3/s}
   2396   ,                                       !- Pressure Drop Curve Name
   2397   Pipe:Adiabatic,                         !- Component Object Type 1
   2398   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   2399   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   2400   Node 40,                                !- Component Outlet Node Name 1
   2401   Passive;                                !- Component Branch Control Type 1
   2402 
   2403 Pipe:Adiabatic,
   2404   Plant Loop 1 Demand Outlet Pipe,        !- Name
   2405   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   2406   Node 40;                                !- Outlet Node Name
   2407 
   2408 RunPeriodControl:DaylightSavingTime,
   2409   2nd Sunday in March,                    !- Start Date
   2410   1st Sunday in November;                 !- End Date
   2411 
   2412 Site:Location,
   2413   San Francisco Intl Ap_CA_USA Design_Conditions, !- Name
   2414   37.62,                                  !- Latitude {deg}
   2415   -122.4,                                 !- Longitude {deg}
   2416   -8,                                     !- Time Zone {hr}
   2417   2;                                      !- Elevation {m}
   2418 
   2419 SizingPeriod:DesignDay,
   2420   San Francisco Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
   2421   8,                                      !- Month
   2422   21,                                     !- Day of Month
   2423   SummerDesignDay,                        !- Day Type
   2424   25.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2425   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2426   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2427   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2428   Wetbulb,                                !- Humidity Condition Type
   2429   16.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2430   ,                                       !- Humidity Condition Day Schedule Name
   2431   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2432   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2433   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2434   101301,                                 !- Barometric Pressure {Pa}
   2435   5.9,                                    !- Wind Speed {m/s}
   2436   310,                                    !- Wind Direction {deg}
   2437   No,                                     !- Rain Indicator
   2438   No,                                     !- Snow Indicator
   2439   No,                                     !- Daylight Saving Time Indicator
   2440   ASHRAETau,                              !- Solar Model Indicator
   2441   ,                                       !- Beam Solar Day Schedule Name
   2442   ,                                       !- Diffuse Solar Day Schedule Name
   2443   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2444   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2445 
   2446 SizingPeriod:DesignDay,
   2447   San Francisco Intl Ap Ann Clg 2% Condns DB=>MWB, !- Name
   2448   8,                                      !- Month
   2449   21,                                     !- Day of Month
   2450   SummerDesignDay,                        !- Day Type
   2451   23.6,                                   !- Maximum Dry-Bulb Temperature {C}
   2452   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2453   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2454   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2455   Wetbulb,                                !- Humidity Condition Type
   2456   16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2457   ,                                       !- Humidity Condition Day Schedule Name
   2458   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2459   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2460   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2461   101301,                                 !- Barometric Pressure {Pa}
   2462   5.9,                                    !- Wind Speed {m/s}
   2463   310,                                    !- Wind Direction {deg}
   2464   No,                                     !- Rain Indicator
   2465   No,                                     !- Snow Indicator
   2466   No,                                     !- Daylight Saving Time Indicator
   2467   ASHRAETau,                              !- Solar Model Indicator
   2468   ,                                       !- Beam Solar Day Schedule Name
   2469   ,                                       !- Diffuse Solar Day Schedule Name
   2470   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2471   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2472 
   2473 SizingPeriod:DesignDay,
   2474   San Francisco Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
   2475   8,                                      !- Month
   2476   21,                                     !- Day of Month
   2477   SummerDesignDay,                        !- Day Type
   2478   23.9,                                   !- Maximum Dry-Bulb Temperature {C}
   2479   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2480   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2481   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2482   Wetbulb,                                !- Humidity Condition Type
   2483   17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2484   ,                                       !- Humidity Condition Day Schedule Name
   2485   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2486   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2487   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2488   101301,                                 !- Barometric Pressure {Pa}
   2489   5.9,                                    !- Wind Speed {m/s}
   2490   310,                                    !- Wind Direction {deg}
   2491   No,                                     !- Rain Indicator
   2492   No,                                     !- Snow Indicator
   2493   No,                                     !- Daylight Saving Time Indicator
   2494   ASHRAETau,                              !- Solar Model Indicator
   2495   ,                                       !- Beam Solar Day Schedule Name
   2496   ,                                       !- Diffuse Solar Day Schedule Name
   2497   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2498   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2499 
   2500 SizingPeriod:DesignDay,
   2501   San Francisco Intl Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   2502   1,                                      !- Month
   2503   21,                                     !- Day of Month
   2504   WinterDesignDay,                        !- Day Type
   2505   11.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2506   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2507   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2508   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2509   Dewpoint,                               !- Humidity Condition Type
   2510   -1.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2511   ,                                       !- Humidity Condition Day Schedule Name
   2512   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2513   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2514   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2515   101301,                                 !- Barometric Pressure {Pa}
   2516   2.2,                                    !- Wind Speed {m/s}
   2517   150,                                    !- Wind Direction {deg}
   2518   No,                                     !- Rain Indicator
   2519   No,                                     !- Snow Indicator
   2520   No,                                     !- Daylight Saving Time Indicator
   2521   ASHRAEClearSky,                         !- Solar Model Indicator
   2522   ,                                       !- Beam Solar Day Schedule Name
   2523   ,                                       !- Diffuse Solar Day Schedule Name
   2524   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2525   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2526   0;                                      !- Sky Clearness
   2527 
   2528 SizingPeriod:DesignDay,
   2529   San Francisco Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   2530   8,                                      !- Month
   2531   21,                                     !- Day of Month
   2532   SummerDesignDay,                        !- Day Type
   2533   25.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2534   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2535   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2536   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2537   Enthalpy,                               !- Humidity Condition Type
   2538   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2539   ,                                       !- Humidity Condition Day Schedule Name
   2540   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2541   52400,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2542   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2543   101301,                                 !- Barometric Pressure {Pa}
   2544   5.9,                                    !- Wind Speed {m/s}
   2545   310,                                    !- Wind Direction {deg}
   2546   No,                                     !- Rain Indicator
   2547   No,                                     !- Snow Indicator
   2548   No,                                     !- Daylight Saving Time Indicator
   2549   ASHRAETau,                              !- Solar Model Indicator
   2550   ,                                       !- Beam Solar Day Schedule Name
   2551   ,                                       !- Diffuse Solar Day Schedule Name
   2552   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2553   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2554 
   2555 SizingPeriod:DesignDay,
   2556   San Francisco Intl Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   2557   8,                                      !- Month
   2558   21,                                     !- Day of Month
   2559   SummerDesignDay,                        !- Day Type
   2560   23.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2561   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2562   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2563   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2564   Enthalpy,                               !- Humidity Condition Type
   2565   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2566   ,                                       !- Humidity Condition Day Schedule Name
   2567   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2568   49800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2569   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2570   101301,                                 !- Barometric Pressure {Pa}
   2571   5.9,                                    !- Wind Speed {m/s}
   2572   310,                                    !- Wind Direction {deg}
   2573   No,                                     !- Rain Indicator
   2574   No,                                     !- Snow Indicator
   2575   No,                                     !- Daylight Saving Time Indicator
   2576   ASHRAETau,                              !- Solar Model Indicator
   2577   ,                                       !- Beam Solar Day Schedule Name
   2578   ,                                       !- Diffuse Solar Day Schedule Name
   2579   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2580   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2581 
   2582 SizingPeriod:DesignDay,
   2583   San Francisco Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   2584   1,                                      !- Month
   2585   21,                                     !- Day of Month
   2586   WinterDesignDay,                        !- Day Type
   2587   12.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2588   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2589   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2590   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2591   Wetbulb,                                !- Humidity Condition Type
   2592   12.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2593   ,                                       !- Humidity Condition Day Schedule Name
   2594   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2595   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2596   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2597   101301,                                 !- Barometric Pressure {Pa}
   2598   12.9,                                   !- Wind Speed {m/s}
   2599   150,                                    !- Wind Direction {deg}
   2600   No,                                     !- Rain Indicator
   2601   No,                                     !- Snow Indicator
   2602   No,                                     !- Daylight Saving Time Indicator
   2603   ASHRAEClearSky,                         !- Solar Model Indicator
   2604   ,                                       !- Beam Solar Day Schedule Name
   2605   ,                                       !- Diffuse Solar Day Schedule Name
   2606   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2607   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2608   0;                                      !- Sky Clearness
   2609 
   2610 SizingPeriod:DesignDay,
   2611   San Francisco Intl Ap Ann Htg 99.6% Condns DB, !- Name
   2612   1,                                      !- Month
   2613   21,                                     !- Day of Month
   2614   WinterDesignDay,                        !- Day Type
   2615   3.8,                                    !- Maximum Dry-Bulb Temperature {C}
   2616   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2617   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2618   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2619   Wetbulb,                                !- Humidity Condition Type
   2620   3.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2621   ,                                       !- Humidity Condition Day Schedule Name
   2622   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2623   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2624   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2625   101301,                                 !- Barometric Pressure {Pa}
   2626   2.2,                                    !- Wind Speed {m/s}
   2627   150,                                    !- Wind Direction {deg}
   2628   No,                                     !- Rain Indicator
   2629   No,                                     !- Snow Indicator
   2630   No,                                     !- Daylight Saving Time Indicator
   2631   ASHRAEClearSky,                         !- Solar Model Indicator
   2632   ,                                       !- Beam Solar Day Schedule Name
   2633   ,                                       !- Diffuse Solar Day Schedule Name
   2634   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2635   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2636   0;                                      !- Sky Clearness
   2637 
   2638 SizingPeriod:DesignDay,
   2639   San Francisco Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
   2640   8,                                      !- Month
   2641   21,                                     !- Day of Month
   2642   SummerDesignDay,                        !- Day Type
   2643   25.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2644   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2645   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2646   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2647   Wetbulb,                                !- Humidity Condition Type
   2648   18.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2649   ,                                       !- Humidity Condition Day Schedule Name
   2650   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2651   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2652   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2653   101301,                                 !- Barometric Pressure {Pa}
   2654   5.9,                                    !- Wind Speed {m/s}
   2655   310,                                    !- Wind Direction {deg}
   2656   No,                                     !- Rain Indicator
   2657   No,                                     !- Snow Indicator
   2658   No,                                     !- Daylight Saving Time Indicator
   2659   ASHRAETau,                              !- Solar Model Indicator
   2660   ,                                       !- Beam Solar Day Schedule Name
   2661   ,                                       !- Diffuse Solar Day Schedule Name
   2662   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2663   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2664 
   2665 SizingPeriod:DesignDay,
   2666   San Francisco Intl Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   2667   8,                                      !- Month
   2668   21,                                     !- Day of Month
   2669   SummerDesignDay,                        !- Day Type
   2670   22.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2671   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2672   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2673   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2674   Enthalpy,                               !- Humidity Condition Type
   2675   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2676   ,                                       !- Humidity Condition Day Schedule Name
   2677   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2678   47600,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2679   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2680   101301,                                 !- Barometric Pressure {Pa}
   2681   5.9,                                    !- Wind Speed {m/s}
   2682   310,                                    !- Wind Direction {deg}
   2683   No,                                     !- Rain Indicator
   2684   No,                                     !- Snow Indicator
   2685   No,                                     !- Daylight Saving Time Indicator
   2686   ASHRAETau,                              !- Solar Model Indicator
   2687   ,                                       !- Beam Solar Day Schedule Name
   2688   ,                                       !- Diffuse Solar Day Schedule Name
   2689   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2690   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2691 
   2692 SizingPeriod:DesignDay,
   2693   San Francisco Intl Ap Ann Htg 99% Condns DB, !- Name
   2694   1,                                      !- Month
   2695   21,                                     !- Day of Month
   2696   WinterDesignDay,                        !- Day Type
   2697   4.9,                                    !- Maximum Dry-Bulb Temperature {C}
   2698   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2699   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2700   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2701   Wetbulb,                                !- Humidity Condition Type
   2702   4.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2703   ,                                       !- Humidity Condition Day Schedule Name
   2704   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2705   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2706   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2707   101301,                                 !- Barometric Pressure {Pa}
   2708   2.2,                                    !- Wind Speed {m/s}
   2709   150,                                    !- Wind Direction {deg}
   2710   No,                                     !- Rain Indicator
   2711   No,                                     !- Snow Indicator
   2712   No,                                     !- Daylight Saving Time Indicator
   2713   ASHRAEClearSky,                         !- Solar Model Indicator
   2714   ,                                       !- Beam Solar Day Schedule Name
   2715   ,                                       !- Diffuse Solar Day Schedule Name
   2716   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2717   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2718   0;                                      !- Sky Clearness
   2719 
   2720 SizingPeriod:DesignDay,
   2721   San Francisco Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2722   1,                                      !- Month
   2723   21,                                     !- Day of Month
   2724   WinterDesignDay,                        !- Day Type
   2725   10.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2726   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2727   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2728   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2729   Dewpoint,                               !- Humidity Condition Type
   2730   -3.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2731   ,                                       !- Humidity Condition Day Schedule Name
   2732   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2733   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2734   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2735   101301,                                 !- Barometric Pressure {Pa}
   2736   2.2,                                    !- Wind Speed {m/s}
   2737   150,                                    !- Wind Direction {deg}
   2738   No,                                     !- Rain Indicator
   2739   No,                                     !- Snow Indicator
   2740   No,                                     !- Daylight Saving Time Indicator
   2741   ASHRAEClearSky,                         !- Solar Model Indicator
   2742   ,                                       !- Beam Solar Day Schedule Name
   2743   ,                                       !- Diffuse Solar Day Schedule Name
   2744   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2745   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2746   0;                                      !- Sky Clearness
   2747 
   2748 SizingPeriod:DesignDay,
   2749   San Francisco Intl Ap Ann Clg 2% Condns DP=>MDB, !- Name
   2750   8,                                      !- Month
   2751   21,                                     !- Day of Month
   2752   SummerDesignDay,                        !- Day Type
   2753   18.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2754   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2755   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2756   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2757   Dewpoint,                               !- Humidity Condition Type
   2758   14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2759   ,                                       !- Humidity Condition Day Schedule Name
   2760   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2761   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2762   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2763   101301,                                 !- Barometric Pressure {Pa}
   2764   5.9,                                    !- Wind Speed {m/s}
   2765   310,                                    !- Wind Direction {deg}
   2766   No,                                     !- Rain Indicator
   2767   No,                                     !- Snow Indicator
   2768   No,                                     !- Daylight Saving Time Indicator
   2769   ASHRAETau,                              !- Solar Model Indicator
   2770   ,                                       !- Beam Solar Day Schedule Name
   2771   ,                                       !- Diffuse Solar Day Schedule Name
   2772   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2773   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2774 
   2775 SizingPeriod:DesignDay,
   2776   San Francisco Intl Ap Ann Clg 2% Condns WB=>MDB, !- Name
   2777   8,                                      !- Month
   2778   21,                                     !- Day of Month
   2779   SummerDesignDay,                        !- Day Type
   2780   22.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2781   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2782   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2783   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2784   Wetbulb,                                !- Humidity Condition Type
   2785   17,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2786   ,                                       !- Humidity Condition Day Schedule Name
   2787   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2788   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2789   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2790   101301,                                 !- Barometric Pressure {Pa}
   2791   5.9,                                    !- Wind Speed {m/s}
   2792   310,                                    !- Wind Direction {deg}
   2793   No,                                     !- Rain Indicator
   2794   No,                                     !- Snow Indicator
   2795   No,                                     !- Daylight Saving Time Indicator
   2796   ASHRAETau,                              !- Solar Model Indicator
   2797   ,                                       !- Beam Solar Day Schedule Name
   2798   ,                                       !- Diffuse Solar Day Schedule Name
   2799   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2800   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2801 
   2802 SizingPeriod:DesignDay,
   2803   San Francisco Intl Ap Ann Clg 1% Condns DP=>MDB, !- Name
   2804   8,                                      !- Month
   2805   21,                                     !- Day of Month
   2806   SummerDesignDay,                        !- Day Type
   2807   19.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2808   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2809   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2810   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2811   Dewpoint,                               !- Humidity Condition Type
   2812   15.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2813   ,                                       !- Humidity Condition Day Schedule Name
   2814   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2815   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2816   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2817   101301,                                 !- Barometric Pressure {Pa}
   2818   5.9,                                    !- Wind Speed {m/s}
   2819   310,                                    !- Wind Direction {deg}
   2820   No,                                     !- Rain Indicator
   2821   No,                                     !- Snow Indicator
   2822   No,                                     !- Daylight Saving Time Indicator
   2823   ASHRAETau,                              !- Solar Model Indicator
   2824   ,                                       !- Beam Solar Day Schedule Name
   2825   ,                                       !- Diffuse Solar Day Schedule Name
   2826   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2827   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2828 
   2829 SizingPeriod:DesignDay,
   2830   San Francisco Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
   2831   8,                                      !- Month
   2832   21,                                     !- Day of Month
   2833   SummerDesignDay,                        !- Day Type
   2834   28.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2835   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2836   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2837   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2838   Wetbulb,                                !- Humidity Condition Type
   2839   17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2840   ,                                       !- Humidity Condition Day Schedule Name
   2841   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2842   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2843   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2844   101301,                                 !- Barometric Pressure {Pa}
   2845   5.9,                                    !- Wind Speed {m/s}
   2846   310,                                    !- Wind Direction {deg}
   2847   No,                                     !- Rain Indicator
   2848   No,                                     !- Snow Indicator
   2849   No,                                     !- Daylight Saving Time Indicator
   2850   ASHRAETau,                              !- Solar Model Indicator
   2851   ,                                       !- Beam Solar Day Schedule Name
   2852   ,                                       !- Diffuse Solar Day Schedule Name
   2853   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2854   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2855 
   2856 SizingPeriod:DesignDay,
   2857   San Francisco Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
   2858   8,                                      !- Month
   2859   21,                                     !- Day of Month
   2860   SummerDesignDay,                        !- Day Type
   2861   19.9,                                   !- Maximum Dry-Bulb Temperature {C}
   2862   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2863   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2864   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2865   Dewpoint,                               !- Humidity Condition Type
   2866   16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2867   ,                                       !- Humidity Condition Day Schedule Name
   2868   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2869   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2870   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2871   101301,                                 !- Barometric Pressure {Pa}
   2872   5.9,                                    !- Wind Speed {m/s}
   2873   310,                                    !- Wind Direction {deg}
   2874   No,                                     !- Rain Indicator
   2875   No,                                     !- Snow Indicator
   2876   No,                                     !- Daylight Saving Time Indicator
   2877   ASHRAETau,                              !- Solar Model Indicator
   2878   ,                                       !- Beam Solar Day Schedule Name
   2879   ,                                       !- Diffuse Solar Day Schedule Name
   2880   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2881   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2882 
   2883 SizingPeriod:DesignDay,
   2884   San Francisco Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   2885   1,                                      !- Month
   2886   21,                                     !- Day of Month
   2887   WinterDesignDay,                        !- Day Type
   2888   12.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2889   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2890   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2891   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2892   Wetbulb,                                !- Humidity Condition Type
   2893   12.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2894   ,                                       !- Humidity Condition Day Schedule Name
   2895   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2896   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2897   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2898   101301,                                 !- Barometric Pressure {Pa}
   2899   11.6,                                   !- Wind Speed {m/s}
   2900   150,                                    !- Wind Direction {deg}
   2901   No,                                     !- Rain Indicator
   2902   No,                                     !- Snow Indicator
   2903   No,                                     !- Daylight Saving Time Indicator
   2904   ASHRAEClearSky,                         !- Solar Model Indicator
   2905   ,                                       !- Beam Solar Day Schedule Name
   2906   ,                                       !- Diffuse Solar Day Schedule Name
   2907   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2908   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2909   0;                                      !- Sky Clearness
   2910 
   2911 Material,
   2912   000_G05 25mm wood,                      !- Name
   2913   MediumSmooth,                           !- Roughness
   2914   0.0254,                                 !- Thickness {m}
   2915   0.15,                                   !- Conductivity {W/m-K}
   2916   608,                                    !- Density {kg/m3}
   2917   1630,                                   !- Specific Heat {J/kg-K}
   2918   0.9,                                    !- Thermal Absorptance
   2919   0.7,                                    !- Solar Absorptance
   2920   0.7;                                    !- Visible Absorptance
   2921 
   2922 Material,
   2923   000_G01a 19mm gypsum board,             !- Name
   2924   MediumSmooth,                           !- Roughness
   2925   0.019,                                  !- Thickness {m}
   2926   0.16,                                   !- Conductivity {W/m-K}
   2927   800,                                    !- Density {kg/m3}
   2928   1090,                                   !- Specific Heat {J/kg-K}
   2929   0.9,                                    !- Thermal Absorptance
   2930   0.7,                                    !- Solar Absorptance
   2931   0.7;                                    !- Visible Absorptance
   2932 
   2933 Material,
   2934   MAT-CC05 4 HW CONCRETE,                 !- Name
   2935   Rough,                                  !- Roughness
   2936   0.1016,                                 !- Thickness {m}
   2937   1.311,                                  !- Conductivity {W/m-K}
   2938   2240,                                   !- Density {kg/m3}
   2939   836.8,                                  !- Specific Heat {J/kg-K}
   2940   0.9,                                    !- Thermal Absorptance
   2941   0.7,                                    !- Solar Absorptance
   2942   0.7;                                    !- Visible Absorptance
   2943 
   2944 Material,
   2945   Roof Membrane,                          !- Name
   2946   VeryRough,                              !- Roughness
   2947   0.0095,                                 !- Thickness {m}
   2948   0.16,                                   !- Conductivity {W/m-K}
   2949   1121.29,                                !- Density {kg/m3}
   2950   1460,                                   !- Specific Heat {J/kg-K}
   2951   0.9,                                    !- Thermal Absorptance
   2952   0.7,                                    !- Solar Absorptance
   2953   0.7;                                    !- Visible Absorptance
   2954 
   2955 Material,
   2956   000_I01 25mm insulation board,          !- Name
   2957   MediumRough,                            !- Roughness
   2958   0.0254,                                 !- Thickness {m}
   2959   0.03,                                   !- Conductivity {W/m-K}
   2960   43,                                     !- Density {kg/m3}
   2961   1210,                                   !- Specific Heat {J/kg-K}
   2962   0.9,                                    !- Thermal Absorptance
   2963   0.7,                                    !- Solar Absorptance
   2964   0.7;                                    !- Visible Absorptance
   2965 
   2966 Material,
   2967   1/2IN Gypsum,                           !- Name
   2968   Smooth,                                 !- Roughness
   2969   0.0127,                                 !- Thickness {m}
   2970   0.16,                                   !- Conductivity {W/m-K}
   2971   784.9,                                  !- Density {kg/m3}
   2972   830,                                    !- Specific Heat {J/kg-K}
   2973   0.9,                                    !- Thermal Absorptance
   2974   0.92,                                   !- Solar Absorptance
   2975   0.92;                                   !- Visible Absorptance
   2976 
   2977 Material,
   2978   000_F08 Metal surface,                  !- Name
   2979   Smooth,                                 !- Roughness
   2980   0.0008,                                 !- Thickness {m}
   2981   45.28,                                  !- Conductivity {W/m-K}
   2982   7824,                                   !- Density {kg/m3}
   2983   500,                                    !- Specific Heat {J/kg-K}
   2984   0.9,                                    !- Thermal Absorptance
   2985   0.7,                                    !- Solar Absorptance
   2986   0.7;                                    !- Visible Absorptance
   2987 
   2988 Material,
   2989   000_M11 100mm lightweight concrete,     !- Name
   2990   MediumRough,                            !- Roughness
   2991   0.1016,                                 !- Thickness {m}
   2992   0.53,                                   !- Conductivity {W/m-K}
   2993   1280,                                   !- Density {kg/m3}
   2994   840,                                    !- Specific Heat {J/kg-K}
   2995   0.9,                                    !- Thermal Absorptance
   2996   0.7,                                    !- Solar Absorptance
   2997   0.7;                                    !- Visible Absorptance
   2998 
   2999 Material,
   3000   Metal Decking,                          !- Name
   3001   MediumSmooth,                           !- Roughness
   3002   0.0015,                                 !- Thickness {m}
   3003   45.006,                                 !- Conductivity {W/m-K}
   3004   7680,                                   !- Density {kg/m3}
   3005   418.4,                                  !- Specific Heat {J/kg-K}
   3006   0.9,                                    !- Thermal Absorptance
   3007   0.7,                                    !- Solar Absorptance
   3008   0.3;                                    !- Visible Absorptance
   3009 
   3010 Material,
   3011   000_F16 Acoustic tile,                  !- Name
   3012   MediumSmooth,                           !- Roughness
   3013   0.0191,                                 !- Thickness {m}
   3014   0.06,                                   !- Conductivity {W/m-K}
   3015   368,                                    !- Density {kg/m3}
   3016   590,                                    !- Specific Heat {J/kg-K}
   3017   0.9,                                    !- Thermal Absorptance
   3018   0.7,                                    !- Solar Absorptance
   3019   0.7;                                    !- Visible Absorptance
   3020 
   3021 Material,
   3022   Wall Insulation [39],                   !- Name
   3023   MediumRough,                            !- Roughness
   3024   0.1184,                                 !- Thickness {m}
   3025   0.045,                                  !- Conductivity {W/m-K}
   3026   265,                                    !- Density {kg/m3}
   3027   836.8,                                  !- Specific Heat {J/kg-K}
   3028   0.9,                                    !- Thermal Absorptance
   3029   0.7,                                    !- Solar Absorptance
   3030   0.7;                                    !- Visible Absorptance
   3031 
   3032 Material,
   3033   Roof Insulation [21],                   !- Name
   3034   MediumRough,                            !- Roughness
   3035   0.2105,                                 !- Thickness {m}
   3036   0.049,                                  !- Conductivity {W/m-K}
   3037   265,                                    !- Density {kg/m3}
   3038   836.8,                                  !- Specific Heat {J/kg-K}
   3039   0.9,                                    !- Thermal Absorptance
   3040   0.7,                                    !- Solar Absorptance
   3041   0.7;                                    !- Visible Absorptance
   3042 
   3043 Material:AirGap,
   3044   000_F05 Ceiling air space resistance,   !- Name
   3045   0.18;                                   !- Thermal Resistance {m2-K/W}
   3046 
   3047 Material:AirGap,
   3048   000_F04 Wall air space resistance,      !- Name
   3049   0.15;                                   !- Thermal Resistance {m2-K/W}
   3050 
   3051 Material,
   3052   OS:Material:AirWall 1,                  !- Name
   3053   MediumSmooth,                           !- Roughness
   3054   0.01,                                   !- Thickness {m}
   3055   0.6,                                    !- Conductivity {W/m-K}
   3056   800,                                    !- Density {kg/m3}
   3057   1000,                                   !- Specific Heat {J/kg-K}
   3058   0.95,                                   !- Thermal Absorptance
   3059   0.7,                                    !- Solar Absorptance
   3060   0.7;                                    !- Visible Absorptance
   3061 
   3062 Material:NoMass,
   3063   CP02 CARPET PAD,                        !- Name
   3064   VeryRough,                              !- Roughness
   3065   0.2165,                                 !- Thermal Resistance {m2-K/W}
   3066   0.9,                                    !- Thermal Absorptance
   3067   0.7,                                    !- Solar Absorptance
   3068   0.8;                                    !- Visible Absorptance
   3069 
   3070 Material:NoMass,
   3071   MAT-SHEATH,                             !- Name
   3072   Rough,                                  !- Roughness
   3073   0.3626,                                 !- Thermal Resistance {m2-K/W}
   3074   0.9,                                    !- Thermal Absorptance
   3075   0.7,                                    !- Solar Absorptance
   3076   0.7;                                    !- Visible Absorptance
   3077 
   3078 WindowMaterial:Gas,
   3079   000_Air 13mm,                           !- Name
   3080   Air,                                    !- Gas Type
   3081   0.0127;                                 !- Thickness {m}
   3082 
   3083 WindowMaterial:Glazing,
   3084   000_Clear 3mm,                          !- Name
   3085   SpectralAverage,                        !- Optical Data Type
   3086   ,                                       !- Window Glass Spectral Data Set Name
   3087   0.003,                                  !- Thickness {m}
   3088   0.837,                                  !- Solar Transmittance at Normal Incidence
   3089   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   3090   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   3091   0.898,                                  !- Visible Transmittance at Normal Incidence
   3092   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   3093   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   3094   0,                                      !- Infrared Transmittance at Normal Incidence
   3095   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   3096   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   3097   0.9;                                    !- Conductivity {W/m-K}
   3098 
   3099 WindowMaterial:Glazing,
   3100   Theoretical Glass [207],                !- Name
   3101   SpectralAverage,                        !- Optical Data Type
   3102   ,                                       !- Window Glass Spectral Data Set Name
   3103   0.003,                                  !- Thickness {m}
   3104   0.3311,                                 !- Solar Transmittance at Normal Incidence
   3105   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   3106   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   3107   0.44,                                   !- Visible Transmittance at Normal Incidence
   3108   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   3109   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   3110   0,                                      !- Infrared Transmittance at Normal Incidence
   3111   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   3112   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   3113   0.0133,                                 !- Conductivity {W/m-K}
   3114   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   3115   No;                                     !- Solar Diffusing
   3116 
   3117 Construction,
   3118   000_Interior Window,                    !- Name
   3119   000_Clear 3mm;                          !- Layer 1
   3120 
   3121 Construction,
   3122   000_Exterior Door,                      !- Name
   3123   000_F08 Metal surface,                  !- Layer 1
   3124   000_I01 25mm insulation board;          !- Layer 2
   3125 
   3126 Construction,
   3127   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   3128   MAT-SHEATH,                             !- Layer 1
   3129   Wall Insulation [39],                   !- Layer 2
   3130   1/2IN Gypsum;                           !- Layer 3
   3131 
   3132 Construction,
   3133   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   3134   Theoretical Glass [207];                !- Layer 1
   3135 
   3136 Construction,
   3137   000_Interior Wall,                      !- Name
   3138   000_G01a 19mm gypsum board,             !- Layer 1
   3139   000_F04 Wall air space resistance,      !- Layer 2
   3140   000_G01a 19mm gypsum board;             !- Layer 3
   3141 
   3142 Construction,
   3143   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   3144   Roof Membrane,                          !- Layer 1
   3145   Roof Insulation [21],                   !- Layer 2
   3146   Metal Decking;                          !- Layer 3
   3147 
   3148 Construction,
   3149   000_Exterior Window,                    !- Name
   3150   000_Clear 3mm,                          !- Layer 1
   3151   000_Air 13mm,                           !- Layer 2
   3152   000_Clear 3mm;                          !- Layer 3
   3153 
   3154 Construction,
   3155   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   3156   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   3157   CP02 CARPET PAD;                        !- Layer 2
   3158 
   3159 Construction,
   3160   000_Interior Ceiling,                   !- Name
   3161   000_M11 100mm lightweight concrete,     !- Layer 1
   3162   000_F05 Ceiling air space resistance,   !- Layer 2
   3163   000_F16 Acoustic tile;                  !- Layer 3
   3164 
   3165 Construction,
   3166   000_Interior Partition,                 !- Name
   3167   000_G05 25mm wood;                      !- Layer 1
   3168 
   3169 Construction,
   3170   000_Interior Floor,                     !- Name
   3171   000_F16 Acoustic tile,                  !- Layer 1
   3172   000_F05 Ceiling air space resistance,   !- Layer 2
   3173   000_M11 100mm lightweight concrete;     !- Layer 3
   3174 
   3175 Construction,
   3176   000_Interior Door,                      !- Name
   3177   000_G05 25mm wood;                      !- Layer 1
   3178 
   3179 Construction,
   3180   Air_Wall,                               !- Name
   3181   OS:Material:AirWall 1;                  !- Layer 1
   3182 
   3183 Building,
   3184   Building 1,                             !- Name
   3185   ,                                       !- North Axis {deg}
   3186   ,                                       !- Terrain
   3187   ,                                       !- Loads Convergence Tolerance Value
   3188   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   3189   ,                                       !- Solar Distribution
   3190   ,                                       !- Maximum Number of Warmup Days
   3191   ;                                       !- Minimum Number of Warmup Days
   3192 
   3193 Zone,
   3194   Thermal Zone 12,                        !- Name
   3195   -0,                                     !- Direction of Relative North {deg}
   3196   0,                                      !- X Origin {m}
   3197   0,                                      !- Y Origin {m}
   3198   16,                                     !- Z Origin {m}
   3199   ,                                       !- Type
   3200   ,                                       !- Multiplier
   3201   ,                                       !- Ceiling Height {m}
   3202   ,                                       !- Volume {m3}
   3203   ,                                       !- Floor Area {m2}
   3204   ,                                       !- Zone Inside Convection Algorithm
   3205   ;                                       !- Zone Outside Convection Algorithm
   3206 
   3207 BuildingSurface:Detailed,
   3208   Surface 125,                            !- Name
   3209   Wall,                                   !- Surface Type
   3210   000_Interior Wall,                      !- Construction Name
   3211   Thermal Zone 12,                        !- Zone Name
   3212   Surface,                                !- Outside Boundary Condition
   3213   Surface 141,                            !- Outside Boundary Condition Object
   3214   NoSun,                                  !- Sun Exposure
   3215   NoWind,                                 !- Wind Exposure
   3216   ,                                       !- View Factor to Ground
   3217   ,                                       !- Number of Vertices
   3218   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3219   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3220   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3221   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3222 
   3223 BuildingSurface:Detailed,
   3224   Surface 122,                            !- Name
   3225   Wall,                                   !- Surface Type
   3226   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3227   Thermal Zone 12,                        !- Zone Name
   3228   Outdoors,                               !- Outside Boundary Condition
   3229   ,                                       !- Outside Boundary Condition Object
   3230   SunExposed,                             !- Sun Exposure
   3231   WindExposed,                            !- Wind Exposure
   3232   ,                                       !- View Factor to Ground
   3233   ,                                       !- Number of Vertices
   3234   0, 30, 4,                               !- X,Y,Z Vertex 1 {m}
   3235   0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
   3236   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3237   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3238 
   3239 FenestrationSurface:Detailed,
   3240   Sub Surface 3,                          !- Name
   3241   Window,                                 !- Surface Type
   3242   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3243   Surface 122,                            !- Building Surface Name
   3244   ,                                       !- Outside Boundary Condition Object
   3245   ,                                       !- View Factor to Ground
   3246   ,                                       !- Shading Control Name
   3247   ,                                       !- Frame and Divider Name
   3248   ,                                       !- Multiplier
   3249   ,                                       !- Number of Vertices
   3250   0, 29.9746, 2.48251038425066,           !- X,Y,Z Vertex 1 {m}
   3251   0, 29.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   3252   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   3253   0, 0.0253999999999976, 2.48251038425066; !- X,Y,Z Vertex 4 {m}
   3254 
   3255 BuildingSurface:Detailed,
   3256   Surface 123,                            !- Name
   3257   Wall,                                   !- Surface Type
   3258   000_Interior Wall,                      !- Construction Name
   3259   Thermal Zone 12,                        !- Zone Name
   3260   Surface,                                !- Outside Boundary Condition
   3261   Surface 131,                            !- Outside Boundary Condition Object
   3262   NoSun,                                  !- Sun Exposure
   3263   NoWind,                                 !- Wind Exposure
   3264   ,                                       !- View Factor to Ground
   3265   ,                                       !- Number of Vertices
   3266   3, 27, 4,                               !- X,Y,Z Vertex 1 {m}
   3267   3, 27, 0,                               !- X,Y,Z Vertex 2 {m}
   3268   0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
   3269   0, 30, 4;                               !- X,Y,Z Vertex 4 {m}
   3270 
   3271 BuildingSurface:Detailed,
   3272   Surface 126,                            !- Name
   3273   Roof,                                   !- Surface Type
   3274   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3275   Thermal Zone 12,                        !- Zone Name
   3276   Outdoors,                               !- Outside Boundary Condition
   3277   ,                                       !- Outside Boundary Condition Object
   3278   SunExposed,                             !- Sun Exposure
   3279   WindExposed,                            !- Wind Exposure
   3280   ,                                       !- View Factor to Ground
   3281   ,                                       !- Number of Vertices
   3282   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3283   3, 27, 4,                               !- X,Y,Z Vertex 2 {m}
   3284   0, 30, 4,                               !- X,Y,Z Vertex 3 {m}
   3285   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3286 
   3287 BuildingSurface:Detailed,
   3288   Surface 121,                            !- Name
   3289   Floor,                                  !- Surface Type
   3290   000_Interior Floor,                     !- Construction Name
   3291   Thermal Zone 12,                        !- Zone Name
   3292   Surface,                                !- Outside Boundary Condition
   3293   Surface 96,                             !- Outside Boundary Condition Object
   3294   NoSun,                                  !- Sun Exposure
   3295   NoWind,                                 !- Wind Exposure
   3296   ,                                       !- View Factor to Ground
   3297   ,                                       !- Number of Vertices
   3298   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3299   0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
   3300   3, 27, 0,                               !- X,Y,Z Vertex 3 {m}
   3301   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3302 
   3303 BuildingSurface:Detailed,
   3304   Surface 124,                            !- Name
   3305   Wall,                                   !- Surface Type
   3306   000_Interior Wall,                      !- Construction Name
   3307   Thermal Zone 12,                        !- Zone Name
   3308   Surface,                                !- Outside Boundary Condition
   3309   Surface 146,                            !- Outside Boundary Condition Object
   3310   NoSun,                                  !- Sun Exposure
   3311   NoWind,                                 !- Wind Exposure
   3312   ,                                       !- View Factor to Ground
   3313   ,                                       !- Number of Vertices
   3314   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3315   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3316   3, 27, 0,                               !- X,Y,Z Vertex 3 {m}
   3317   3, 27, 4;                               !- X,Y,Z Vertex 4 {m}
   3318 
   3319 ZoneControl:Thermostat,
   3320   Thermal Zone 12 Thermostat,             !- Name
   3321   Thermal Zone 12,                        !- Zone or ZoneList Name
   3322   Thermal Zone 12 Thermostat Schedule,    !- Control Type Schedule Name
   3323   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3324   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3325 
   3326 Schedule:Compact,
   3327   Thermal Zone 12 Thermostat Schedule,    !- Name
   3328   ,                                       !- Schedule Type Limits Name
   3329   Through: 12/31,                         !- Field 1
   3330   For: AllDays,                           !- Field 2
   3331   Until: 24:00,                           !- Field 3
   3332   4;                                      !- Field 4
   3333 
   3334 ThermostatSetpoint:DualSetpoint,
   3335   Thermostat Setpoint Dual Setpoint 1,    !- Name
   3336   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   3337   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   3338 
   3339 ZoneHVAC:EquipmentConnections,
   3340   Thermal Zone 12,                        !- Zone Name
   3341   Zone HVAC Equipment List 12,            !- Zone Conditioning Equipment List Name
   3342   Port List 23,                           !- Zone Air Inlet Node or NodeList Name
   3343   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3344   Node 12,                                !- Zone Air Node Name
   3345   Node 98;                                !- Zone Return Air Node Name
   3346 
   3347 NodeList,
   3348   Port List 23,                           !- Name
   3349   Node 97;                                !- Node Name 1
   3350 
   3351 ZoneHVAC:EquipmentList,
   3352   Zone HVAC Equipment List 12,            !- Name
   3353   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3354   ZoneHVAC:AirDistributionUnit {07c79e10-39d2-4186-9796-da6de7b2c841}, !- Zone Equipment Name 1
   3355   1,                                      !- Zone Equipment Cooling Sequence 1
   3356   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3357 
   3358 Sizing:Zone,
   3359   Thermal Zone 12,                        !- Zone or ZoneList Name
   3360   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3361   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3362   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3363   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3364   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3365   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3366   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3367   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3368   ,                                       !- Design Specification Outdoor Air Object Name
   3369   ,                                       !- Zone Heating Sizing Factor
   3370   ,                                       !- Zone Cooling Sizing Factor
   3371   DesignDay,                              !- Cooling Design Air Flow Method
   3372   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3373   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3374   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3375   0,                                      !- Cooling Minimum Air Flow Fraction
   3376   DesignDay,                              !- Heating Design Air Flow Method
   3377   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3378   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3379   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3380   0.3;                                    !- Heating Maximum Air Flow Fraction
   3381 
   3382 DesignSpecification:ZoneAirDistribution,
   3383   {5707cd86-31d7-49aa-823c-c3725599ffe2}, !- Name
   3384   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3385   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3386 
   3387 Zone,
   3388   Thermal Zone 3,                         !- Name
   3389   -0,                                     !- Direction of Relative North {deg}
   3390   27,                                     !- X Origin {m}
   3391   3,                                      !- Y Origin {m}
   3392   0,                                      !- Z Origin {m}
   3393   ,                                       !- Type
   3394   ,                                       !- Multiplier
   3395   ,                                       !- Ceiling Height {m}
   3396   ,                                       !- Volume {m3}
   3397   ,                                       !- Floor Area {m2}
   3398   ,                                       !- Zone Inside Convection Algorithm
   3399   ;                                       !- Zone Outside Convection Algorithm
   3400 
   3401 BuildingSurface:Detailed,
   3402   Surface 17,                             !- Name
   3403   Wall,                                   !- Surface Type
   3404   000_Interior Wall,                      !- Construction Name
   3405   Thermal Zone 3,                         !- Zone Name
   3406   Surface,                                !- Outside Boundary Condition
   3407   Surface 9,                              !- Outside Boundary Condition Object
   3408   NoSun,                                  !- Sun Exposure
   3409   NoWind,                                 !- Wind Exposure
   3410   ,                                       !- View Factor to Ground
   3411   ,                                       !- Number of Vertices
   3412   3, 27, 4,                               !- X,Y,Z Vertex 1 {m}
   3413   3, 27, 0,                               !- X,Y,Z Vertex 2 {m}
   3414   0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
   3415   0, 24, 4;                               !- X,Y,Z Vertex 4 {m}
   3416 
   3417 BuildingSurface:Detailed,
   3418   Surface 18,                             !- Name
   3419   Ceiling,                                !- Surface Type
   3420   000_Interior Ceiling,                   !- Construction Name
   3421   Thermal Zone 3,                         !- Zone Name
   3422   Surface,                                !- Outside Boundary Condition
   3423   Surface 43,                             !- Outside Boundary Condition Object
   3424   NoSun,                                  !- Sun Exposure
   3425   NoWind,                                 !- Wind Exposure
   3426   ,                                       !- View Factor to Ground
   3427   ,                                       !- Number of Vertices
   3428   0, 24, 4,                               !- X,Y,Z Vertex 1 {m}
   3429   0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
   3430   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   3431   3, 27, 4;                               !- X,Y,Z Vertex 4 {m}
   3432 
   3433 BuildingSurface:Detailed,
   3434   Surface 13,                             !- Name
   3435   Floor,                                  !- Surface Type
   3436   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3437   Thermal Zone 3,                         !- Zone Name
   3438   Ground,                                 !- Outside Boundary Condition
   3439   ,                                       !- Outside Boundary Condition Object
   3440   NoSun,                                  !- Sun Exposure
   3441   NoWind,                                 !- Wind Exposure
   3442   ,                                       !- View Factor to Ground
   3443   ,                                       !- Number of Vertices
   3444   3, 27, 0,                               !- X,Y,Z Vertex 1 {m}
   3445   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3446   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3447   0, 24, 0;                               !- X,Y,Z Vertex 4 {m}
   3448 
   3449 BuildingSurface:Detailed,
   3450   Surface 15,                             !- Name
   3451   Wall,                                   !- Surface Type
   3452   000_Interior Wall,                      !- Construction Name
   3453   Thermal Zone 3,                         !- Zone Name
   3454   Surface,                                !- Outside Boundary Condition
   3455   Surface 23,                             !- Outside Boundary Condition Object
   3456   NoSun,                                  !- Sun Exposure
   3457   NoWind,                                 !- Wind Exposure
   3458   ,                                       !- View Factor to Ground
   3459   ,                                       !- Number of Vertices
   3460   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3461   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3462   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   3463   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   3464 
   3465 BuildingSurface:Detailed,
   3466   Surface 14,                             !- Name
   3467   Wall,                                   !- Surface Type
   3468   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3469   Thermal Zone 3,                         !- Zone Name
   3470   Outdoors,                               !- Outside Boundary Condition
   3471   ,                                       !- Outside Boundary Condition Object
   3472   SunExposed,                             !- Sun Exposure
   3473   WindExposed,                            !- Wind Exposure
   3474   ,                                       !- View Factor to Ground
   3475   ,                                       !- Number of Vertices
   3476   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   3477   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3478   3, 27, 0,                               !- X,Y,Z Vertex 3 {m}
   3479   3, 27, 4;                               !- X,Y,Z Vertex 4 {m}
   3480 
   3481 FenestrationSurface:Detailed,
   3482   Sub Surface 8,                          !- Name
   3483   Window,                                 !- Surface Type
   3484   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3485   Surface 14,                             !- Building Surface Name
   3486   ,                                       !- Outside Boundary Condition Object
   3487   ,                                       !- View Factor to Ground
   3488   ,                                       !- Shading Control Name
   3489   ,                                       !- Frame and Divider Name
   3490   ,                                       !- Multiplier
   3491   ,                                       !- Number of Vertices
   3492   3, -2.9746, 2.48251038425066,           !- X,Y,Z Vertex 1 {m}
   3493   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   3494   3, 26.9746, 1,                          !- X,Y,Z Vertex 3 {m}
   3495   3, 26.9746, 2.48251038425066;           !- X,Y,Z Vertex 4 {m}
   3496 
   3497 BuildingSurface:Detailed,
   3498   Surface 16,                             !- Name
   3499   Wall,                                   !- Surface Type
   3500   000_Interior Wall,                      !- Construction Name
   3501   Thermal Zone 3,                         !- Zone Name
   3502   Surface,                                !- Outside Boundary Condition
   3503   Surface 28,                             !- Outside Boundary Condition Object
   3504   NoSun,                                  !- Sun Exposure
   3505   NoWind,                                 !- Wind Exposure
   3506   ,                                       !- View Factor to Ground
   3507   ,                                       !- Number of Vertices
   3508   0, 24, 4,                               !- X,Y,Z Vertex 1 {m}
   3509   0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
   3510   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3511   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3512 
   3513 ZoneControl:Thermostat,
   3514   Thermal Zone 3 Thermostat,              !- Name
   3515   Thermal Zone 3,                         !- Zone or ZoneList Name
   3516   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   3517   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3518   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3519 
   3520 Schedule:Compact,
   3521   Thermal Zone 3 Thermostat Schedule,     !- Name
   3522   ,                                       !- Schedule Type Limits Name
   3523   Through: 12/31,                         !- Field 1
   3524   For: AllDays,                           !- Field 2
   3525   Until: 24:00,                           !- Field 3
   3526   4;                                      !- Field 4
   3527 
   3528 ZoneHVAC:EquipmentConnections,
   3529   Thermal Zone 3,                         !- Zone Name
   3530   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   3531   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   3532   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3533   Node 3,                                 !- Zone Air Node Name
   3534   Node 103;                               !- Zone Return Air Node Name
   3535 
   3536 NodeList,
   3537   Port List 5,                            !- Name
   3538   Node 102;                               !- Node Name 1
   3539 
   3540 ZoneHVAC:EquipmentList,
   3541   Zone HVAC Equipment List 3,             !- Name
   3542   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3543   ZoneHVAC:AirDistributionUnit {d6f7a130-75ec-4cf9-8a6d-e615cd8e9597}, !- Zone Equipment Name 1
   3544   1,                                      !- Zone Equipment Cooling Sequence 1
   3545   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3546 
   3547 Sizing:Zone,
   3548   Thermal Zone 3,                         !- Zone or ZoneList Name
   3549   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3550   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3551   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3552   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3553   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3554   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3555   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3556   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3557   ,                                       !- Design Specification Outdoor Air Object Name
   3558   ,                                       !- Zone Heating Sizing Factor
   3559   ,                                       !- Zone Cooling Sizing Factor
   3560   DesignDay,                              !- Cooling Design Air Flow Method
   3561   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3562   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3563   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3564   0,                                      !- Cooling Minimum Air Flow Fraction
   3565   DesignDay,                              !- Heating Design Air Flow Method
   3566   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3567   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3568   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3569   0.3;                                    !- Heating Maximum Air Flow Fraction
   3570 
   3571 DesignSpecification:ZoneAirDistribution,
   3572   {9f6d16fe-67a4-43ee-82b2-8b14c838b6bc}, !- Name
   3573   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3574   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3575 
   3576 Zone,
   3577   Thermal Zone 8,                         !- Name
   3578   -0,                                     !- Direction of Relative North {deg}
   3579   0,                                      !- X Origin {m}
   3580   0,                                      !- Y Origin {m}
   3581   4,                                      !- Z Origin {m}
   3582   ,                                       !- Type
   3583   ,                                       !- Multiplier
   3584   ,                                       !- Ceiling Height {m}
   3585   ,                                       !- Volume {m3}
   3586   ,                                       !- Floor Area {m2}
   3587   ,                                       !- Zone Inside Convection Algorithm
   3588   ;                                       !- Zone Outside Convection Algorithm
   3589 
   3590 BuildingSurface:Detailed,
   3591   Surface 34,                             !- Name
   3592   Wall,                                   !- Surface Type
   3593   000_Interior Wall,                      !- Construction Name
   3594   Thermal Zone 8,                         !- Zone Name
   3595   Surface,                                !- Outside Boundary Condition
   3596   Surface 56,                             !- Outside Boundary Condition Object
   3597   NoSun,                                  !- Sun Exposure
   3598   NoWind,                                 !- Wind Exposure
   3599   ,                                       !- View Factor to Ground
   3600   ,                                       !- Number of Vertices
   3601   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3602   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3603   3, 27, 0,                               !- X,Y,Z Vertex 3 {m}
   3604   3, 27, 4;                               !- X,Y,Z Vertex 4 {m}
   3605 
   3606 BuildingSurface:Detailed,
   3607   Surface 33,                             !- Name
   3608   Wall,                                   !- Surface Type
   3609   000_Interior Wall,                      !- Construction Name
   3610   Thermal Zone 8,                         !- Zone Name
   3611   Surface,                                !- Outside Boundary Condition
   3612   Surface 41,                             !- Outside Boundary Condition Object
   3613   NoSun,                                  !- Sun Exposure
   3614   NoWind,                                 !- Wind Exposure
   3615   ,                                       !- View Factor to Ground
   3616   ,                                       !- Number of Vertices
   3617   3, 27, 4,                               !- X,Y,Z Vertex 1 {m}
   3618   3, 27, 0,                               !- X,Y,Z Vertex 2 {m}
   3619   0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
   3620   0, 30, 4;                               !- X,Y,Z Vertex 4 {m}
   3621 
   3622 BuildingSurface:Detailed,
   3623   Surface 32,                             !- Name
   3624   Wall,                                   !- Surface Type
   3625   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3626   Thermal Zone 8,                         !- Zone Name
   3627   Outdoors,                               !- Outside Boundary Condition
   3628   ,                                       !- Outside Boundary Condition Object
   3629   SunExposed,                             !- Sun Exposure
   3630   WindExposed,                            !- Wind Exposure
   3631   ,                                       !- View Factor to Ground
   3632   ,                                       !- Number of Vertices
   3633   0, 30, 4,                               !- X,Y,Z Vertex 1 {m}
   3634   0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
   3635   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3636   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3637 
   3638 FenestrationSurface:Detailed,
   3639   Sub Surface 14,                         !- Name
   3640   Window,                                 !- Surface Type
   3641   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3642   Surface 32,                             !- Building Surface Name
   3643   ,                                       !- Outside Boundary Condition Object
   3644   ,                                       !- View Factor to Ground
   3645   ,                                       !- Shading Control Name
   3646   ,                                       !- Frame and Divider Name
   3647   ,                                       !- Multiplier
   3648   ,                                       !- Number of Vertices
   3649   0, 29.9746, 2.48251038425066,           !- X,Y,Z Vertex 1 {m}
   3650   0, 29.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   3651   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   3652   0, 0.0253999999999976, 2.48251038425066; !- X,Y,Z Vertex 4 {m}
   3653 
   3654 BuildingSurface:Detailed,
   3655   Surface 31,                             !- Name
   3656   Floor,                                  !- Surface Type
   3657   000_Interior Floor,                     !- Construction Name
   3658   Thermal Zone 8,                         !- Zone Name
   3659   Surface,                                !- Outside Boundary Condition
   3660   Surface 6,                              !- Outside Boundary Condition Object
   3661   NoSun,                                  !- Sun Exposure
   3662   NoWind,                                 !- Wind Exposure
   3663   ,                                       !- View Factor to Ground
   3664   ,                                       !- Number of Vertices
   3665   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3666   0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
   3667   3, 27, 0,                               !- X,Y,Z Vertex 3 {m}
   3668   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3669 
   3670 BuildingSurface:Detailed,
   3671   Surface 36,                             !- Name
   3672   Ceiling,                                !- Surface Type
   3673   000_Interior Ceiling,                   !- Construction Name
   3674   Thermal Zone 8,                         !- Zone Name
   3675   Surface,                                !- Outside Boundary Condition
   3676   Surface 61,                             !- Outside Boundary Condition Object
   3677   NoSun,                                  !- Sun Exposure
   3678   NoWind,                                 !- Wind Exposure
   3679   ,                                       !- View Factor to Ground
   3680   ,                                       !- Number of Vertices
   3681   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3682   3, 27, 4,                               !- X,Y,Z Vertex 2 {m}
   3683   0, 30, 4,                               !- X,Y,Z Vertex 3 {m}
   3684   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3685 
   3686 BuildingSurface:Detailed,
   3687   Surface 35,                             !- Name
   3688   Wall,                                   !- Surface Type
   3689   000_Interior Wall,                      !- Construction Name
   3690   Thermal Zone 8,                         !- Zone Name
   3691   Surface,                                !- Outside Boundary Condition
   3692   Surface 51,                             !- Outside Boundary Condition Object
   3693   NoSun,                                  !- Sun Exposure
   3694   NoWind,                                 !- Wind Exposure
   3695   ,                                       !- View Factor to Ground
   3696   ,                                       !- Number of Vertices
   3697   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3698   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3699   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3700   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3701 
   3702 ZoneControl:Thermostat,
   3703   Thermal Zone 8 Thermostat,              !- Name
   3704   Thermal Zone 8,                         !- Zone or ZoneList Name
   3705   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   3706   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3707   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3708 
   3709 Schedule:Compact,
   3710   Thermal Zone 8 Thermostat Schedule,     !- Name
   3711   ,                                       !- Schedule Type Limits Name
   3712   Through: 12/31,                         !- Field 1
   3713   For: AllDays,                           !- Field 2
   3714   Until: 24:00,                           !- Field 3
   3715   4;                                      !- Field 4
   3716 
   3717 ZoneHVAC:EquipmentConnections,
   3718   Thermal Zone 8,                         !- Zone Name
   3719   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   3720   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   3721   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3722   Node 8,                                 !- Zone Air Node Name
   3723   Node 148;                               !- Zone Return Air Node Name
   3724 
   3725 NodeList,
   3726   Port List 15,                           !- Name
   3727   Node 147;                               !- Node Name 1
   3728 
   3729 ZoneHVAC:EquipmentList,
   3730   Zone HVAC Equipment List 8,             !- Name
   3731   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3732   ZoneHVAC:AirDistributionUnit {a65f6dd7-6ea3-4fab-a924-928f6abfecbe}, !- Zone Equipment Name 1
   3733   1,                                      !- Zone Equipment Cooling Sequence 1
   3734   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3735 
   3736 Sizing:Zone,
   3737   Thermal Zone 8,                         !- Zone or ZoneList Name
   3738   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3739   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3740   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3741   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3742   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3743   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3744   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3745   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3746   ,                                       !- Design Specification Outdoor Air Object Name
   3747   ,                                       !- Zone Heating Sizing Factor
   3748   ,                                       !- Zone Cooling Sizing Factor
   3749   DesignDay,                              !- Cooling Design Air Flow Method
   3750   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3751   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3752   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3753   0,                                      !- Cooling Minimum Air Flow Fraction
   3754   DesignDay,                              !- Heating Design Air Flow Method
   3755   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3756   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3757   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3758   0.3;                                    !- Heating Maximum Air Flow Fraction
   3759 
   3760 DesignSpecification:ZoneAirDistribution,
   3761   {3b92df29-7868-40ba-ac74-ab4447ac9f7a}, !- Name
   3762   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3763   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3764 
   3765 Zone,
   3766   Thermal Zone 22,                        !- Name
   3767   -0,                                     !- Direction of Relative North {deg}
   3768   0,                                      !- X Origin {m}
   3769   0,                                      !- Y Origin {m}
   3770   8,                                      !- Z Origin {m}
   3771   ,                                       !- Type
   3772   ,                                       !- Multiplier
   3773   ,                                       !- Ceiling Height {m}
   3774   ,                                       !- Volume {m3}
   3775   ,                                       !- Floor Area {m2}
   3776   ,                                       !- Zone Inside Convection Algorithm
   3777   ;                                       !- Zone Outside Convection Algorithm
   3778 
   3779 BuildingSurface:Detailed,
   3780   Surface 62,                             !- Name
   3781   Wall,                                   !- Surface Type
   3782   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3783   Thermal Zone 22,                        !- Zone Name
   3784   Outdoors,                               !- Outside Boundary Condition
   3785   ,                                       !- Outside Boundary Condition Object
   3786   SunExposed,                             !- Sun Exposure
   3787   WindExposed,                            !- Wind Exposure
   3788   ,                                       !- View Factor to Ground
   3789   ,                                       !- Number of Vertices
   3790   0, 30, 4,                               !- X,Y,Z Vertex 1 {m}
   3791   0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
   3792   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3793   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3794 
   3795 FenestrationSurface:Detailed,
   3796   Sub Surface 4,                          !- Name
   3797   Window,                                 !- Surface Type
   3798   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3799   Surface 62,                             !- Building Surface Name
   3800   ,                                       !- Outside Boundary Condition Object
   3801   ,                                       !- View Factor to Ground
   3802   ,                                       !- Shading Control Name
   3803   ,                                       !- Frame and Divider Name
   3804   ,                                       !- Multiplier
   3805   ,                                       !- Number of Vertices
   3806   0, 29.9746, 2.48251038425066,           !- X,Y,Z Vertex 1 {m}
   3807   0, 29.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   3808   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   3809   0, 0.0253999999999976, 2.48251038425066; !- X,Y,Z Vertex 4 {m}
   3810 
   3811 BuildingSurface:Detailed,
   3812   Surface 66,                             !- Name
   3813   Ceiling,                                !- Surface Type
   3814   000_Interior Ceiling,                   !- Construction Name
   3815   Thermal Zone 22,                        !- Zone Name
   3816   Surface,                                !- Outside Boundary Condition
   3817   Surface 91,                             !- Outside Boundary Condition Object
   3818   NoSun,                                  !- Sun Exposure
   3819   NoWind,                                 !- Wind Exposure
   3820   ,                                       !- View Factor to Ground
   3821   ,                                       !- Number of Vertices
   3822   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3823   3, 27, 4,                               !- X,Y,Z Vertex 2 {m}
   3824   0, 30, 4,                               !- X,Y,Z Vertex 3 {m}
   3825   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3826 
   3827 BuildingSurface:Detailed,
   3828   Surface 63,                             !- Name
   3829   Wall,                                   !- Surface Type
   3830   000_Interior Wall,                      !- Construction Name
   3831   Thermal Zone 22,                        !- Zone Name
   3832   Surface,                                !- Outside Boundary Condition
   3833   Surface 71,                             !- Outside Boundary Condition Object
   3834   NoSun,                                  !- Sun Exposure
   3835   NoWind,                                 !- Wind Exposure
   3836   ,                                       !- View Factor to Ground
   3837   ,                                       !- Number of Vertices
   3838   3, 27, 4,                               !- X,Y,Z Vertex 1 {m}
   3839   3, 27, 0,                               !- X,Y,Z Vertex 2 {m}
   3840   0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
   3841   0, 30, 4;                               !- X,Y,Z Vertex 4 {m}
   3842 
   3843 BuildingSurface:Detailed,
   3844   Surface 65,                             !- Name
   3845   Wall,                                   !- Surface Type
   3846   000_Interior Wall,                      !- Construction Name
   3847   Thermal Zone 22,                        !- Zone Name
   3848   Surface,                                !- Outside Boundary Condition
   3849   Surface 81,                             !- Outside Boundary Condition Object
   3850   NoSun,                                  !- Sun Exposure
   3851   NoWind,                                 !- Wind Exposure
   3852   ,                                       !- View Factor to Ground
   3853   ,                                       !- Number of Vertices
   3854   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3855   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3856   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3857   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3858 
   3859 BuildingSurface:Detailed,
   3860   Surface 64,                             !- Name
   3861   Wall,                                   !- Surface Type
   3862   000_Interior Wall,                      !- Construction Name
   3863   Thermal Zone 22,                        !- Zone Name
   3864   Surface,                                !- Outside Boundary Condition
   3865   Surface 86,                             !- Outside Boundary Condition Object
   3866   NoSun,                                  !- Sun Exposure
   3867   NoWind,                                 !- Wind Exposure
   3868   ,                                       !- View Factor to Ground
   3869   ,                                       !- Number of Vertices
   3870   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3871   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3872   3, 27, 0,                               !- X,Y,Z Vertex 3 {m}
   3873   3, 27, 4;                               !- X,Y,Z Vertex 4 {m}
   3874 
   3875 BuildingSurface:Detailed,
   3876   Surface 61,                             !- Name
   3877   Floor,                                  !- Surface Type
   3878   000_Interior Floor,                     !- Construction Name
   3879   Thermal Zone 22,                        !- Zone Name
   3880   Surface,                                !- Outside Boundary Condition
   3881   Surface 36,                             !- Outside Boundary Condition Object
   3882   NoSun,                                  !- Sun Exposure
   3883   NoWind,                                 !- Wind Exposure
   3884   ,                                       !- View Factor to Ground
   3885   ,                                       !- Number of Vertices
   3886   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3887   0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
   3888   3, 27, 0,                               !- X,Y,Z Vertex 3 {m}
   3889   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3890 
   3891 ZoneControl:Thermostat,
   3892   Thermal Zone 22 Thermostat,             !- Name
   3893   Thermal Zone 22,                        !- Zone or ZoneList Name
   3894   Thermal Zone 22 Thermostat Schedule,    !- Control Type Schedule Name
   3895   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3896   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3897 
   3898 Schedule:Compact,
   3899   Thermal Zone 22 Thermostat Schedule,    !- Name
   3900   ,                                       !- Schedule Type Limits Name
   3901   Through: 12/31,                         !- Field 1
   3902   For: AllDays,                           !- Field 2
   3903   Until: 24:00,                           !- Field 3
   3904   4;                                      !- Field 4
   3905 
   3906 ZoneHVAC:EquipmentConnections,
   3907   Thermal Zone 22,                        !- Zone Name
   3908   Zone HVAC Equipment List 22,            !- Zone Conditioning Equipment List Name
   3909   Port List 43,                           !- Zone Air Inlet Node or NodeList Name
   3910   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3911   Node 22,                                !- Zone Air Node Name
   3912   Node 118;                               !- Zone Return Air Node Name
   3913 
   3914 NodeList,
   3915   Port List 43,                           !- Name
   3916   Node 117;                               !- Node Name 1
   3917 
   3918 ZoneHVAC:EquipmentList,
   3919   Zone HVAC Equipment List 22,            !- Name
   3920   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3921   ZoneHVAC:AirDistributionUnit {2bfb9590-0db6-415b-9e98-c46c0b4ea6ea}, !- Zone Equipment Name 1
   3922   1,                                      !- Zone Equipment Cooling Sequence 1
   3923   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3924 
   3925 Sizing:Zone,
   3926   Thermal Zone 22,                        !- Zone or ZoneList Name
   3927   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3928   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3929   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3930   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3931   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3932   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3933   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3934   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3935   ,                                       !- Design Specification Outdoor Air Object Name
   3936   ,                                       !- Zone Heating Sizing Factor
   3937   ,                                       !- Zone Cooling Sizing Factor
   3938   DesignDay,                              !- Cooling Design Air Flow Method
   3939   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3940   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3941   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3942   0,                                      !- Cooling Minimum Air Flow Fraction
   3943   DesignDay,                              !- Heating Design Air Flow Method
   3944   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3945   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3946   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3947   0.3;                                    !- Heating Maximum Air Flow Fraction
   3948 
   3949 DesignSpecification:ZoneAirDistribution,
   3950   {cdcfee41-9cbe-4863-b8a0-22175ca351d1}, !- Name
   3951   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3952   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3953 
   3954 Zone,
   3955   Thermal Zone 4,                         !- Name
   3956   -0,                                     !- Direction of Relative North {deg}
   3957   3,                                      !- X Origin {m}
   3958   3,                                      !- Y Origin {m}
   3959   12,                                     !- Z Origin {m}
   3960   ,                                       !- Type
   3961   ,                                       !- Multiplier
   3962   ,                                       !- Ceiling Height {m}
   3963   ,                                       !- Volume {m3}
   3964   ,                                       !- Floor Area {m2}
   3965   ,                                       !- Zone Inside Convection Algorithm
   3966   ;                                       !- Zone Outside Convection Algorithm
   3967 
   3968 BuildingSurface:Detailed,
   3969   Surface 118,                            !- Name
   3970   Wall,                                   !- Surface Type
   3971   000_Interior Wall,                      !- Construction Name
   3972   Thermal Zone 4,                         !- Zone Name
   3973   Surface,                                !- Outside Boundary Condition
   3974   Surface 106,                            !- Outside Boundary Condition Object
   3975   NoSun,                                  !- Sun Exposure
   3976   NoWind,                                 !- Wind Exposure
   3977   ,                                       !- View Factor to Ground
   3978   ,                                       !- Number of Vertices
   3979   24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   3980   24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   3981   24, 24, 0,                              !- X,Y,Z Vertex 3 {m}
   3982   24, 24, 4;                              !- X,Y,Z Vertex 4 {m}
   3983 
   3984 BuildingSurface:Detailed,
   3985   Surface 115,                            !- Name
   3986   Floor,                                  !- Surface Type
   3987   000_Interior Floor,                     !- Construction Name
   3988   Thermal Zone 4,                         !- Zone Name
   3989   Surface,                                !- Outside Boundary Condition
   3990   Surface 90,                             !- Outside Boundary Condition Object
   3991   NoSun,                                  !- Sun Exposure
   3992   NoWind,                                 !- Wind Exposure
   3993   ,                                       !- View Factor to Ground
   3994   ,                                       !- Number of Vertices
   3995   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3996   0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
   3997   24, 24, 0,                              !- X,Y,Z Vertex 3 {m}
   3998   24, 0, 0;                               !- X,Y,Z Vertex 4 {m}
   3999 
   4000 BuildingSurface:Detailed,
   4001   Surface 117,                            !- Name
   4002   Wall,                                   !- Surface Type
   4003   000_Interior Wall,                      !- Construction Name
   4004   Thermal Zone 4,                         !- Zone Name
   4005   Surface,                                !- Outside Boundary Condition
   4006   Surface 100,                            !- Outside Boundary Condition Object
   4007   NoSun,                                  !- Sun Exposure
   4008   NoWind,                                 !- Wind Exposure
   4009   ,                                       !- View Factor to Ground
   4010   ,                                       !- Number of Vertices
   4011   24, 24, 4,                              !- X,Y,Z Vertex 1 {m}
   4012   24, 24, 0,                              !- X,Y,Z Vertex 2 {m}
   4013   0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
   4014   0, 24, 4;                               !- X,Y,Z Vertex 4 {m}
   4015 
   4016 BuildingSurface:Detailed,
   4017   Surface 119,                            !- Name
   4018   Wall,                                   !- Surface Type
   4019   000_Interior Wall,                      !- Construction Name
   4020   Thermal Zone 4,                         !- Zone Name
   4021   Surface,                                !- Outside Boundary Condition
   4022   Surface 112,                            !- Outside Boundary Condition Object
   4023   NoSun,                                  !- Sun Exposure
   4024   NoWind,                                 !- Wind Exposure
   4025   ,                                       !- View Factor to Ground
   4026   ,                                       !- Number of Vertices
   4027   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4028   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4029   24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   4030   24, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   4031 
   4032 BuildingSurface:Detailed,
   4033   Surface 120,                            !- Name
   4034   Ceiling,                                !- Surface Type
   4035   000_Interior Ceiling,                   !- Construction Name
   4036   Thermal Zone 4,                         !- Zone Name
   4037   Surface,                                !- Outside Boundary Condition
   4038   Surface 145,                            !- Outside Boundary Condition Object
   4039   NoSun,                                  !- Sun Exposure
   4040   NoWind,                                 !- Wind Exposure
   4041   ,                                       !- View Factor to Ground
   4042   ,                                       !- Number of Vertices
   4043   24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   4044   24, 24, 4,                              !- X,Y,Z Vertex 2 {m}
   4045   0, 24, 4,                               !- X,Y,Z Vertex 3 {m}
   4046   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4047 
   4048 BuildingSurface:Detailed,
   4049   Surface 116,                            !- Name
   4050   Wall,                                   !- Surface Type
   4051   000_Interior Wall,                      !- Construction Name
   4052   Thermal Zone 4,                         !- Zone Name
   4053   Surface,                                !- Outside Boundary Condition
   4054   Surface 94,                             !- Outside Boundary Condition Object
   4055   NoSun,                                  !- Sun Exposure
   4056   NoWind,                                 !- Wind Exposure
   4057   ,                                       !- View Factor to Ground
   4058   ,                                       !- Number of Vertices
   4059   0, 24, 4,                               !- X,Y,Z Vertex 1 {m}
   4060   0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
   4061   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4062   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4063 
   4064 ZoneControl:Thermostat,
   4065   Thermal Zone 4 Thermostat,              !- Name
   4066   Thermal Zone 4,                         !- Zone or ZoneList Name
   4067   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   4068   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4069   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4070 
   4071 Schedule:Compact,
   4072   Thermal Zone 4 Thermostat Schedule,     !- Name
   4073   ,                                       !- Schedule Type Limits Name
   4074   Through: 12/31,                         !- Field 1
   4075   For: AllDays,                           !- Field 2
   4076   Until: 24:00,                           !- Field 3
   4077   4;                                      !- Field 4
   4078 
   4079 ZoneHVAC:EquipmentConnections,
   4080   Thermal Zone 4,                         !- Zone Name
   4081   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   4082   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   4083   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4084   Node 4,                                 !- Zone Air Node Name
   4085   Node 83;                                !- Zone Return Air Node Name
   4086 
   4087 NodeList,
   4088   Port List 7,                            !- Name
   4089   Node 82;                                !- Node Name 1
   4090 
   4091 ZoneHVAC:EquipmentList,
   4092   Zone HVAC Equipment List 4,             !- Name
   4093   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4094   ZoneHVAC:AirDistributionUnit {ef51af62-bced-45a4-94e7-75e71812bbf5}, !- Zone Equipment Name 1
   4095   1,                                      !- Zone Equipment Cooling Sequence 1
   4096   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4097 
   4098 Sizing:Zone,
   4099   Thermal Zone 4,                         !- Zone or ZoneList Name
   4100   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4101   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4102   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4103   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4104   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4105   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4106   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4107   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4108   ,                                       !- Design Specification Outdoor Air Object Name
   4109   ,                                       !- Zone Heating Sizing Factor
   4110   ,                                       !- Zone Cooling Sizing Factor
   4111   DesignDay,                              !- Cooling Design Air Flow Method
   4112   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4113   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4114   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4115   0,                                      !- Cooling Minimum Air Flow Fraction
   4116   DesignDay,                              !- Heating Design Air Flow Method
   4117   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4118   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4119   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4120   0.3;                                    !- Heating Maximum Air Flow Fraction
   4121 
   4122 DesignSpecification:ZoneAirDistribution,
   4123   {6dd40a49-2519-4f28-a6f7-25d9c6e8d1f9}, !- Name
   4124   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4125   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4126 
   4127 Zone,
   4128   Thermal Zone 16,                        !- Name
   4129   -0,                                     !- Direction of Relative North {deg}
   4130   27,                                     !- X Origin {m}
   4131   3,                                      !- Y Origin {m}
   4132   8,                                      !- Z Origin {m}
   4133   ,                                       !- Type
   4134   ,                                       !- Multiplier
   4135   ,                                       !- Ceiling Height {m}
   4136   ,                                       !- Volume {m3}
   4137   ,                                       !- Floor Area {m2}
   4138   ,                                       !- Zone Inside Convection Algorithm
   4139   ;                                       !- Zone Outside Convection Algorithm
   4140 
   4141 BuildingSurface:Detailed,
   4142   Surface 77,                             !- Name
   4143   Wall,                                   !- Surface Type
   4144   000_Interior Wall,                      !- Construction Name
   4145   Thermal Zone 16,                        !- Zone Name
   4146   Surface,                                !- Outside Boundary Condition
   4147   Surface 69,                             !- Outside Boundary Condition Object
   4148   NoSun,                                  !- Sun Exposure
   4149   NoWind,                                 !- Wind Exposure
   4150   ,                                       !- View Factor to Ground
   4151   ,                                       !- Number of Vertices
   4152   3, 27, 4,                               !- X,Y,Z Vertex 1 {m}
   4153   3, 27, 0,                               !- X,Y,Z Vertex 2 {m}
   4154   0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
   4155   0, 24, 4;                               !- X,Y,Z Vertex 4 {m}
   4156 
   4157 BuildingSurface:Detailed,
   4158   Surface 76,                             !- Name
   4159   Wall,                                   !- Surface Type
   4160   000_Interior Wall,                      !- Construction Name
   4161   Thermal Zone 16,                        !- Zone Name
   4162   Surface,                                !- Outside Boundary Condition
   4163   Surface 88,                             !- Outside Boundary Condition Object
   4164   NoSun,                                  !- Sun Exposure
   4165   NoWind,                                 !- Wind Exposure
   4166   ,                                       !- View Factor to Ground
   4167   ,                                       !- Number of Vertices
   4168   0, 24, 4,                               !- X,Y,Z Vertex 1 {m}
   4169   0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
   4170   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4171   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4172 
   4173 BuildingSurface:Detailed,
   4174   Surface 78,                             !- Name
   4175   Ceiling,                                !- Surface Type
   4176   000_Interior Ceiling,                   !- Construction Name
   4177   Thermal Zone 16,                        !- Zone Name
   4178   Surface,                                !- Outside Boundary Condition
   4179   Surface 103,                            !- Outside Boundary Condition Object
   4180   NoSun,                                  !- Sun Exposure
   4181   NoWind,                                 !- Wind Exposure
   4182   ,                                       !- View Factor to Ground
   4183   ,                                       !- Number of Vertices
   4184   0, 24, 4,                               !- X,Y,Z Vertex 1 {m}
   4185   0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
   4186   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   4187   3, 27, 4;                               !- X,Y,Z Vertex 4 {m}
   4188 
   4189 BuildingSurface:Detailed,
   4190   Surface 75,                             !- Name
   4191   Wall,                                   !- Surface Type
   4192   000_Interior Wall,                      !- Construction Name
   4193   Thermal Zone 16,                        !- Zone Name
   4194   Surface,                                !- Outside Boundary Condition
   4195   Surface 83,                             !- Outside Boundary Condition Object
   4196   NoSun,                                  !- Sun Exposure
   4197   NoWind,                                 !- Wind Exposure
   4198   ,                                       !- View Factor to Ground
   4199   ,                                       !- Number of Vertices
   4200   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4201   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4202   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   4203   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   4204 
   4205 BuildingSurface:Detailed,
   4206   Surface 73,                             !- Name
   4207   Floor,                                  !- Surface Type
   4208   000_Interior Floor,                     !- Construction Name
   4209   Thermal Zone 16,                        !- Zone Name
   4210   Surface,                                !- Outside Boundary Condition
   4211   Surface 48,                             !- Outside Boundary Condition Object
   4212   NoSun,                                  !- Sun Exposure
   4213   NoWind,                                 !- Wind Exposure
   4214   ,                                       !- View Factor to Ground
   4215   ,                                       !- Number of Vertices
   4216   3, 27, 0,                               !- X,Y,Z Vertex 1 {m}
   4217   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   4218   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4219   0, 24, 0;                               !- X,Y,Z Vertex 4 {m}
   4220 
   4221 BuildingSurface:Detailed,
   4222   Surface 74,                             !- Name
   4223   Wall,                                   !- Surface Type
   4224   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4225   Thermal Zone 16,                        !- Zone Name
   4226   Outdoors,                               !- Outside Boundary Condition
   4227   ,                                       !- Outside Boundary Condition Object
   4228   SunExposed,                             !- Sun Exposure
   4229   WindExposed,                            !- Wind Exposure
   4230   ,                                       !- View Factor to Ground
   4231   ,                                       !- Number of Vertices
   4232   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   4233   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   4234   3, 27, 0,                               !- X,Y,Z Vertex 3 {m}
   4235   3, 27, 4;                               !- X,Y,Z Vertex 4 {m}
   4236 
   4237 FenestrationSurface:Detailed,
   4238   Sub Surface 6,                          !- Name
   4239   Window,                                 !- Surface Type
   4240   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4241   Surface 74,                             !- Building Surface Name
   4242   ,                                       !- Outside Boundary Condition Object
   4243   ,                                       !- View Factor to Ground
   4244   ,                                       !- Shading Control Name
   4245   ,                                       !- Frame and Divider Name
   4246   ,                                       !- Multiplier
   4247   ,                                       !- Number of Vertices
   4248   3, -2.9746, 2.48251038425066,           !- X,Y,Z Vertex 1 {m}
   4249   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   4250   3, 26.9746, 1,                          !- X,Y,Z Vertex 3 {m}
   4251   3, 26.9746, 2.48251038425066;           !- X,Y,Z Vertex 4 {m}
   4252 
   4253 ZoneControl:Thermostat,
   4254   Thermal Zone 16 Thermostat,             !- Name
   4255   Thermal Zone 16,                        !- Zone or ZoneList Name
   4256   Thermal Zone 16 Thermostat Schedule,    !- Control Type Schedule Name
   4257   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4258   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4259 
   4260 Schedule:Compact,
   4261   Thermal Zone 16 Thermostat Schedule,    !- Name
   4262   ,                                       !- Schedule Type Limits Name
   4263   Through: 12/31,                         !- Field 1
   4264   For: AllDays,                           !- Field 2
   4265   Until: 24:00,                           !- Field 3
   4266   4;                                      !- Field 4
   4267 
   4268 ZoneHVAC:EquipmentConnections,
   4269   Thermal Zone 16,                        !- Zone Name
   4270   Zone HVAC Equipment List 16,            !- Zone Conditioning Equipment List Name
   4271   Port List 31,                           !- Zone Air Inlet Node or NodeList Name
   4272   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4273   Node 16,                                !- Zone Air Node Name
   4274   Node 48;                                !- Zone Return Air Node Name
   4275 
   4276 NodeList,
   4277   Port List 31,                           !- Name
   4278   Node 30;                                !- Node Name 1
   4279 
   4280 ZoneHVAC:EquipmentList,
   4281   Zone HVAC Equipment List 16,            !- Name
   4282   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4283   ZoneHVAC:AirDistributionUnit {c0432895-eb2a-4ae7-b9c2-603f50edbf71}, !- Zone Equipment Name 1
   4284   1,                                      !- Zone Equipment Cooling Sequence 1
   4285   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4286 
   4287 Sizing:Zone,
   4288   Thermal Zone 16,                        !- Zone or ZoneList Name
   4289   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4290   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4291   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4292   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4293   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4294   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4295   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4296   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4297   ,                                       !- Design Specification Outdoor Air Object Name
   4298   ,                                       !- Zone Heating Sizing Factor
   4299   ,                                       !- Zone Cooling Sizing Factor
   4300   DesignDay,                              !- Cooling Design Air Flow Method
   4301   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4302   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4303   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4304   0,                                      !- Cooling Minimum Air Flow Fraction
   4305   DesignDay,                              !- Heating Design Air Flow Method
   4306   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4307   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4308   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4309   0.3;                                    !- Heating Maximum Air Flow Fraction
   4310 
   4311 DesignSpecification:ZoneAirDistribution,
   4312   {3f13ff9f-d8f0-4022-9e72-07b723abe285}, !- Name
   4313   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4314   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4315 
   4316 Zone,
   4317   Thermal Zone 13,                        !- Name
   4318   -0,                                     !- Direction of Relative North {deg}
   4319   3,                                      !- X Origin {m}
   4320   27,                                     !- Y Origin {m}
   4321   12,                                     !- Z Origin {m}
   4322   ,                                       !- Type
   4323   ,                                       !- Multiplier
   4324   ,                                       !- Ceiling Height {m}
   4325   ,                                       !- Volume {m3}
   4326   ,                                       !- Floor Area {m2}
   4327   ,                                       !- Zone Inside Convection Algorithm
   4328   ;                                       !- Zone Outside Convection Algorithm
   4329 
   4330 BuildingSurface:Detailed,
   4331   Surface 100,                            !- Name
   4332   Wall,                                   !- Surface Type
   4333   000_Interior Wall,                      !- Construction Name
   4334   Thermal Zone 13,                        !- Zone Name
   4335   Surface,                                !- Outside Boundary Condition
   4336   Surface 117,                            !- Outside Boundary Condition Object
   4337   NoSun,                                  !- Sun Exposure
   4338   NoWind,                                 !- Wind Exposure
   4339   ,                                       !- View Factor to Ground
   4340   ,                                       !- Number of Vertices
   4341   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4342   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4343   24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   4344   24, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   4345 
   4346 BuildingSurface:Detailed,
   4347   Surface 99,                             !- Name
   4348   Wall,                                   !- Surface Type
   4349   000_Interior Wall,                      !- Construction Name
   4350   Thermal Zone 13,                        !- Zone Name
   4351   Surface,                                !- Outside Boundary Condition
   4352   Surface 107,                            !- Outside Boundary Condition Object
   4353   NoSun,                                  !- Sun Exposure
   4354   NoWind,                                 !- Wind Exposure
   4355   ,                                       !- View Factor to Ground
   4356   ,                                       !- Number of Vertices
   4357   24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   4358   24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   4359   27, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   4360   27, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4361 
   4362 BuildingSurface:Detailed,
   4363   Surface 97,                             !- Name
   4364   Floor,                                  !- Surface Type
   4365   000_Interior Floor,                     !- Construction Name
   4366   Thermal Zone 13,                        !- Zone Name
   4367   Surface,                                !- Outside Boundary Condition
   4368   Surface 72,                             !- Outside Boundary Condition Object
   4369   NoSun,                                  !- Sun Exposure
   4370   NoWind,                                 !- Wind Exposure
   4371   ,                                       !- View Factor to Ground
   4372   ,                                       !- Number of Vertices
   4373   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   4374   27, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   4375   24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   4376   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   4377 
   4378 BuildingSurface:Detailed,
   4379   Surface 102,                            !- Name
   4380   Ceiling,                                !- Surface Type
   4381   000_Interior Ceiling,                   !- Construction Name
   4382   Thermal Zone 13,                        !- Zone Name
   4383   Surface,                                !- Outside Boundary Condition
   4384   Surface 127,                            !- Outside Boundary Condition Object
   4385   NoSun,                                  !- Sun Exposure
   4386   NoWind,                                 !- Wind Exposure
   4387   ,                                       !- View Factor to Ground
   4388   ,                                       !- Number of Vertices
   4389   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4390   24, 0, 4,                               !- X,Y,Z Vertex 2 {m}
   4391   27, 3, 4,                               !- X,Y,Z Vertex 3 {m}
   4392   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4393 
   4394 BuildingSurface:Detailed,
   4395   Surface 101,                            !- Name
   4396   Wall,                                   !- Surface Type
   4397   000_Interior Wall,                      !- Construction Name
   4398   Thermal Zone 13,                        !- Zone Name
   4399   Surface,                                !- Outside Boundary Condition
   4400   Surface 93,                             !- Outside Boundary Condition Object
   4401   NoSun,                                  !- Sun Exposure
   4402   NoWind,                                 !- Wind Exposure
   4403   ,                                       !- View Factor to Ground
   4404   ,                                       !- Number of Vertices
   4405   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   4406   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   4407   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4408   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4409 
   4410 BuildingSurface:Detailed,
   4411   Surface 98,                             !- Name
   4412   Wall,                                   !- Surface Type
   4413   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4414   Thermal Zone 13,                        !- Zone Name
   4415   Outdoors,                               !- Outside Boundary Condition
   4416   ,                                       !- Outside Boundary Condition Object
   4417   SunExposed,                             !- Sun Exposure
   4418   WindExposed,                            !- Wind Exposure
   4419   ,                                       !- View Factor to Ground
   4420   ,                                       !- Number of Vertices
   4421   27, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   4422   27, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   4423   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   4424   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4425 
   4426 FenestrationSurface:Detailed,
   4427   Sub Surface 15,                         !- Name
   4428   Window,                                 !- Surface Type
   4429   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4430   Surface 98,                             !- Building Surface Name
   4431   ,                                       !- Outside Boundary Condition Object
   4432   ,                                       !- View Factor to Ground
   4433   ,                                       !- Shading Control Name
   4434   ,                                       !- Frame and Divider Name
   4435   ,                                       !- Multiplier
   4436   ,                                       !- Number of Vertices
   4437   26.9746, 3, 2.48251038425066,           !- X,Y,Z Vertex 1 {m}
   4438   26.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
   4439   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   4440   -2.9746, 3, 2.48251038425066;           !- X,Y,Z Vertex 4 {m}
   4441 
   4442 ZoneControl:Thermostat,
   4443   Thermal Zone 13 Thermostat,             !- Name
   4444   Thermal Zone 13,                        !- Zone or ZoneList Name
   4445   Thermal Zone 13 Thermostat Schedule,    !- Control Type Schedule Name
   4446   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4447   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4448 
   4449 Schedule:Compact,
   4450   Thermal Zone 13 Thermostat Schedule,    !- Name
   4451   ,                                       !- Schedule Type Limits Name
   4452   Through: 12/31,                         !- Field 1
   4453   For: AllDays,                           !- Field 2
   4454   Until: 24:00,                           !- Field 3
   4455   4;                                      !- Field 4
   4456 
   4457 ZoneHVAC:EquipmentConnections,
   4458   Thermal Zone 13,                        !- Zone Name
   4459   Zone HVAC Equipment List 13,            !- Zone Conditioning Equipment List Name
   4460   Port List 25,                           !- Zone Air Inlet Node or NodeList Name
   4461   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4462   Node 13,                                !- Zone Air Node Name
   4463   Node 158;                               !- Zone Return Air Node Name
   4464 
   4465 NodeList,
   4466   Port List 25,                           !- Name
   4467   Node 157;                               !- Node Name 1
   4468 
   4469 ZoneHVAC:EquipmentList,
   4470   Zone HVAC Equipment List 13,            !- Name
   4471   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4472   ZoneHVAC:AirDistributionUnit {91db9d51-f7a2-4f1e-abb0-7c7dd8c53b68}, !- Zone Equipment Name 1
   4473   1,                                      !- Zone Equipment Cooling Sequence 1
   4474   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4475 
   4476 Sizing:Zone,
   4477   Thermal Zone 13,                        !- Zone or ZoneList Name
   4478   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4479   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4480   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4481   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4482   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4483   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4484   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4485   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4486   ,                                       !- Design Specification Outdoor Air Object Name
   4487   ,                                       !- Zone Heating Sizing Factor
   4488   ,                                       !- Zone Cooling Sizing Factor
   4489   DesignDay,                              !- Cooling Design Air Flow Method
   4490   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4491   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4492   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4493   0,                                      !- Cooling Minimum Air Flow Fraction
   4494   DesignDay,                              !- Heating Design Air Flow Method
   4495   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4496   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4497   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4498   0.3;                                    !- Heating Maximum Air Flow Fraction
   4499 
   4500 DesignSpecification:ZoneAirDistribution,
   4501   {60c85cfe-4866-4d71-80d7-b88315511583}, !- Name
   4502   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4503   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4504 
   4505 Zone,
   4506   Thermal Zone 10,                        !- Name
   4507   -0,                                     !- Direction of Relative North {deg}
   4508   3,                                      !- X Origin {m}
   4509   27,                                     !- Y Origin {m}
   4510   16,                                     !- Z Origin {m}
   4511   ,                                       !- Type
   4512   ,                                       !- Multiplier
   4513   ,                                       !- Ceiling Height {m}
   4514   ,                                       !- Volume {m3}
   4515   ,                                       !- Floor Area {m2}
   4516   ,                                       !- Zone Inside Convection Algorithm
   4517   ;                                       !- Zone Outside Convection Algorithm
   4518 
   4519 BuildingSurface:Detailed,
   4520   Surface 128,                            !- Name
   4521   Wall,                                   !- Surface Type
   4522   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4523   Thermal Zone 10,                        !- Zone Name
   4524   Outdoors,                               !- Outside Boundary Condition
   4525   ,                                       !- Outside Boundary Condition Object
   4526   SunExposed,                             !- Sun Exposure
   4527   WindExposed,                            !- Wind Exposure
   4528   ,                                       !- View Factor to Ground
   4529   ,                                       !- Number of Vertices
   4530   27, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   4531   27, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   4532   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   4533   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4534 
   4535 FenestrationSurface:Detailed,
   4536   Sub Surface 11,                         !- Name
   4537   Window,                                 !- Surface Type
   4538   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4539   Surface 128,                            !- Building Surface Name
   4540   ,                                       !- Outside Boundary Condition Object
   4541   ,                                       !- View Factor to Ground
   4542   ,                                       !- Shading Control Name
   4543   ,                                       !- Frame and Divider Name
   4544   ,                                       !- Multiplier
   4545   ,                                       !- Number of Vertices
   4546   26.9746, 3, 2.48251038425066,           !- X,Y,Z Vertex 1 {m}
   4547   26.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
   4548   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   4549   -2.9746, 3, 2.48251038425066;           !- X,Y,Z Vertex 4 {m}
   4550 
   4551 BuildingSurface:Detailed,
   4552   Surface 130,                            !- Name
   4553   Wall,                                   !- Surface Type
   4554   000_Interior Wall,                      !- Construction Name
   4555   Thermal Zone 10,                        !- Zone Name
   4556   Surface,                                !- Outside Boundary Condition
   4557   Surface 147,                            !- Outside Boundary Condition Object
   4558   NoSun,                                  !- Sun Exposure
   4559   NoWind,                                 !- Wind Exposure
   4560   ,                                       !- View Factor to Ground
   4561   ,                                       !- Number of Vertices
   4562   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4563   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4564   24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   4565   24, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   4566 
   4567 BuildingSurface:Detailed,
   4568   Surface 132,                            !- Name
   4569   Roof,                                   !- Surface Type
   4570   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4571   Thermal Zone 10,                        !- Zone Name
   4572   Outdoors,                               !- Outside Boundary Condition
   4573   ,                                       !- Outside Boundary Condition Object
   4574   SunExposed,                             !- Sun Exposure
   4575   WindExposed,                            !- Wind Exposure
   4576   ,                                       !- View Factor to Ground
   4577   ,                                       !- Number of Vertices
   4578   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4579   24, 0, 4,                               !- X,Y,Z Vertex 2 {m}
   4580   27, 3, 4,                               !- X,Y,Z Vertex 3 {m}
   4581   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4582 
   4583 BuildingSurface:Detailed,
   4584   Surface 131,                            !- Name
   4585   Wall,                                   !- Surface Type
   4586   000_Interior Wall,                      !- Construction Name
   4587   Thermal Zone 10,                        !- Zone Name
   4588   Surface,                                !- Outside Boundary Condition
   4589   Surface 123,                            !- Outside Boundary Condition Object
   4590   NoSun,                                  !- Sun Exposure
   4591   NoWind,                                 !- Wind Exposure
   4592   ,                                       !- View Factor to Ground
   4593   ,                                       !- Number of Vertices
   4594   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   4595   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   4596   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4597   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4598 
   4599 BuildingSurface:Detailed,
   4600   Surface 127,                            !- Name
   4601   Floor,                                  !- Surface Type
   4602   000_Interior Floor,                     !- Construction Name
   4603   Thermal Zone 10,                        !- Zone Name
   4604   Surface,                                !- Outside Boundary Condition
   4605   Surface 102,                            !- Outside Boundary Condition Object
   4606   NoSun,                                  !- Sun Exposure
   4607   NoWind,                                 !- Wind Exposure
   4608   ,                                       !- View Factor to Ground
   4609   ,                                       !- Number of Vertices
   4610   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   4611   27, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   4612   24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   4613   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   4614 
   4615 BuildingSurface:Detailed,
   4616   Surface 129,                            !- Name
   4617   Wall,                                   !- Surface Type
   4618   000_Interior Wall,                      !- Construction Name
   4619   Thermal Zone 10,                        !- Zone Name
   4620   Surface,                                !- Outside Boundary Condition
   4621   Surface 137,                            !- Outside Boundary Condition Object
   4622   NoSun,                                  !- Sun Exposure
   4623   NoWind,                                 !- Wind Exposure
   4624   ,                                       !- View Factor to Ground
   4625   ,                                       !- Number of Vertices
   4626   24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   4627   24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   4628   27, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   4629   27, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4630 
   4631 ZoneControl:Thermostat,
   4632   Thermal Zone 10 Thermostat,             !- Name
   4633   Thermal Zone 10,                        !- Zone or ZoneList Name
   4634   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   4635   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4636   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4637 
   4638 Schedule:Compact,
   4639   Thermal Zone 10 Thermostat Schedule,    !- Name
   4640   ,                                       !- Schedule Type Limits Name
   4641   Through: 12/31,                         !- Field 1
   4642   For: AllDays,                           !- Field 2
   4643   Until: 24:00,                           !- Field 3
   4644   4;                                      !- Field 4
   4645 
   4646 ZoneHVAC:EquipmentConnections,
   4647   Thermal Zone 10,                        !- Zone Name
   4648   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   4649   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   4650   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4651   Node 10,                                !- Zone Air Node Name
   4652   Node 58;                                !- Zone Return Air Node Name
   4653 
   4654 NodeList,
   4655   Port List 19,                           !- Name
   4656   Node 57;                                !- Node Name 1
   4657 
   4658 ZoneHVAC:EquipmentList,
   4659   Zone HVAC Equipment List 10,            !- Name
   4660   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4661   ZoneHVAC:AirDistributionUnit {295fa8f5-ce75-4589-9d78-5fc392505061}, !- Zone Equipment Name 1
   4662   1,                                      !- Zone Equipment Cooling Sequence 1
   4663   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4664 
   4665 Sizing:Zone,
   4666   Thermal Zone 10,                        !- Zone or ZoneList Name
   4667   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4668   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4669   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4670   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4671   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4672   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4673   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4674   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4675   ,                                       !- Design Specification Outdoor Air Object Name
   4676   ,                                       !- Zone Heating Sizing Factor
   4677   ,                                       !- Zone Cooling Sizing Factor
   4678   DesignDay,                              !- Cooling Design Air Flow Method
   4679   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4680   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4681   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4682   0,                                      !- Cooling Minimum Air Flow Fraction
   4683   DesignDay,                              !- Heating Design Air Flow Method
   4684   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4685   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4686   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4687   0.3;                                    !- Heating Maximum Air Flow Fraction
   4688 
   4689 DesignSpecification:ZoneAirDistribution,
   4690   {00521278-34e4-400e-91ba-5aa6873da4e3}, !- Name
   4691   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4692   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4693 
   4694 Zone,
   4695   Thermal Zone 6,                         !- Name
   4696   -0,                                     !- Direction of Relative North {deg}
   4697   27,                                     !- X Origin {m}
   4698   3,                                      !- Y Origin {m}
   4699   4,                                      !- Z Origin {m}
   4700   ,                                       !- Type
   4701   ,                                       !- Multiplier
   4702   ,                                       !- Ceiling Height {m}
   4703   ,                                       !- Volume {m3}
   4704   ,                                       !- Floor Area {m2}
   4705   ,                                       !- Zone Inside Convection Algorithm
   4706   ;                                       !- Zone Outside Convection Algorithm
   4707 
   4708 BuildingSurface:Detailed,
   4709   Surface 44,                             !- Name
   4710   Wall,                                   !- Surface Type
   4711   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4712   Thermal Zone 6,                         !- Zone Name
   4713   Outdoors,                               !- Outside Boundary Condition
   4714   ,                                       !- Outside Boundary Condition Object
   4715   SunExposed,                             !- Sun Exposure
   4716   WindExposed,                            !- Wind Exposure
   4717   ,                                       !- View Factor to Ground
   4718   ,                                       !- Number of Vertices
   4719   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   4720   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   4721   3, 27, 0,                               !- X,Y,Z Vertex 3 {m}
   4722   3, 27, 4;                               !- X,Y,Z Vertex 4 {m}
   4723 
   4724 FenestrationSurface:Detailed,
   4725   Sub Surface 12,                         !- Name
   4726   Window,                                 !- Surface Type
   4727   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4728   Surface 44,                             !- Building Surface Name
   4729   ,                                       !- Outside Boundary Condition Object
   4730   ,                                       !- View Factor to Ground
   4731   ,                                       !- Shading Control Name
   4732   ,                                       !- Frame and Divider Name
   4733   ,                                       !- Multiplier
   4734   ,                                       !- Number of Vertices
   4735   3, -2.9746, 2.48251038425066,           !- X,Y,Z Vertex 1 {m}
   4736   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   4737   3, 26.9746, 1,                          !- X,Y,Z Vertex 3 {m}
   4738   3, 26.9746, 2.48251038425066;           !- X,Y,Z Vertex 4 {m}
   4739 
   4740 BuildingSurface:Detailed,
   4741   Surface 48,                             !- Name
   4742   Ceiling,                                !- Surface Type
   4743   000_Interior Ceiling,                   !- Construction Name
   4744   Thermal Zone 6,                         !- Zone Name
   4745   Surface,                                !- Outside Boundary Condition
   4746   Surface 73,                             !- Outside Boundary Condition Object
   4747   NoSun,                                  !- Sun Exposure
   4748   NoWind,                                 !- Wind Exposure
   4749   ,                                       !- View Factor to Ground
   4750   ,                                       !- Number of Vertices
   4751   0, 24, 4,                               !- X,Y,Z Vertex 1 {m}
   4752   0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
   4753   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   4754   3, 27, 4;                               !- X,Y,Z Vertex 4 {m}
   4755 
   4756 BuildingSurface:Detailed,
   4757   Surface 43,                             !- Name
   4758   Floor,                                  !- Surface Type
   4759   000_Interior Floor,                     !- Construction Name
   4760   Thermal Zone 6,                         !- Zone Name
   4761   Surface,                                !- Outside Boundary Condition
   4762   Surface 18,                             !- Outside Boundary Condition Object
   4763   NoSun,                                  !- Sun Exposure
   4764   NoWind,                                 !- Wind Exposure
   4765   ,                                       !- View Factor to Ground
   4766   ,                                       !- Number of Vertices
   4767   3, 27, 0,                               !- X,Y,Z Vertex 1 {m}
   4768   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   4769   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4770   0, 24, 0;                               !- X,Y,Z Vertex 4 {m}
   4771 
   4772 BuildingSurface:Detailed,
   4773   Surface 45,                             !- Name
   4774   Wall,                                   !- Surface Type
   4775   000_Interior Wall,                      !- Construction Name
   4776   Thermal Zone 6,                         !- Zone Name
   4777   Surface,                                !- Outside Boundary Condition
   4778   Surface 53,                             !- Outside Boundary Condition Object
   4779   NoSun,                                  !- Sun Exposure
   4780   NoWind,                                 !- Wind Exposure
   4781   ,                                       !- View Factor to Ground
   4782   ,                                       !- Number of Vertices
   4783   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4784   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4785   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   4786   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   4787 
   4788 BuildingSurface:Detailed,
   4789   Surface 46,                             !- Name
   4790   Wall,                                   !- Surface Type
   4791   000_Interior Wall,                      !- Construction Name
   4792   Thermal Zone 6,                         !- Zone Name
   4793   Surface,                                !- Outside Boundary Condition
   4794   Surface 58,                             !- Outside Boundary Condition Object
   4795   NoSun,                                  !- Sun Exposure
   4796   NoWind,                                 !- Wind Exposure
   4797   ,                                       !- View Factor to Ground
   4798   ,                                       !- Number of Vertices
   4799   0, 24, 4,                               !- X,Y,Z Vertex 1 {m}
   4800   0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
   4801   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4802   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4803 
   4804 BuildingSurface:Detailed,
   4805   Surface 47,                             !- Name
   4806   Wall,                                   !- Surface Type
   4807   000_Interior Wall,                      !- Construction Name
   4808   Thermal Zone 6,                         !- Zone Name
   4809   Surface,                                !- Outside Boundary Condition
   4810   Surface 39,                             !- Outside Boundary Condition Object
   4811   NoSun,                                  !- Sun Exposure
   4812   NoWind,                                 !- Wind Exposure
   4813   ,                                       !- View Factor to Ground
   4814   ,                                       !- Number of Vertices
   4815   3, 27, 4,                               !- X,Y,Z Vertex 1 {m}
   4816   3, 27, 0,                               !- X,Y,Z Vertex 2 {m}
   4817   0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
   4818   0, 24, 4;                               !- X,Y,Z Vertex 4 {m}
   4819 
   4820 ZoneControl:Thermostat,
   4821   Thermal Zone 6 Thermostat,              !- Name
   4822   Thermal Zone 6,                         !- Zone or ZoneList Name
   4823   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   4824   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4825   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4826 
   4827 Schedule:Compact,
   4828   Thermal Zone 6 Thermostat Schedule,     !- Name
   4829   ,                                       !- Schedule Type Limits Name
   4830   Through: 12/31,                         !- Field 1
   4831   For: AllDays,                           !- Field 2
   4832   Until: 24:00,                           !- Field 3
   4833   4;                                      !- Field 4
   4834 
   4835 ZoneHVAC:EquipmentConnections,
   4836   Thermal Zone 6,                         !- Zone Name
   4837   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   4838   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   4839   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4840   Node 6,                                 !- Zone Air Node Name
   4841   Node 78;                                !- Zone Return Air Node Name
   4842 
   4843 NodeList,
   4844   Port List 11,                           !- Name
   4845   Node 77;                                !- Node Name 1
   4846 
   4847 ZoneHVAC:EquipmentList,
   4848   Zone HVAC Equipment List 6,             !- Name
   4849   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4850   ZoneHVAC:AirDistributionUnit {6d2ad5f6-d54c-4875-b64a-eafead6e416f}, !- Zone Equipment Name 1
   4851   1,                                      !- Zone Equipment Cooling Sequence 1
   4852   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4853 
   4854 Sizing:Zone,
   4855   Thermal Zone 6,                         !- Zone or ZoneList Name
   4856   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4857   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4858   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4859   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4860   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4861   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4862   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4863   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4864   ,                                       !- Design Specification Outdoor Air Object Name
   4865   ,                                       !- Zone Heating Sizing Factor
   4866   ,                                       !- Zone Cooling Sizing Factor
   4867   DesignDay,                              !- Cooling Design Air Flow Method
   4868   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4869   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4870   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4871   0,                                      !- Cooling Minimum Air Flow Fraction
   4872   DesignDay,                              !- Heating Design Air Flow Method
   4873   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4874   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4875   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4876   0.3;                                    !- Heating Maximum Air Flow Fraction
   4877 
   4878 DesignSpecification:ZoneAirDistribution,
   4879   {ed289a21-7cb5-4d8d-be4d-73a2c830c332}, !- Name
   4880   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4881   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4882 
   4883 Zone,
   4884   Thermal Zone 15,                        !- Name
   4885   -0,                                     !- Direction of Relative North {deg}
   4886   3,                                      !- X Origin {m}
   4887   3,                                      !- Y Origin {m}
   4888   16,                                     !- Z Origin {m}
   4889   ,                                       !- Type
   4890   ,                                       !- Multiplier
   4891   ,                                       !- Ceiling Height {m}
   4892   ,                                       !- Volume {m3}
   4893   ,                                       !- Floor Area {m2}
   4894   ,                                       !- Zone Inside Convection Algorithm
   4895   ;                                       !- Zone Outside Convection Algorithm
   4896 
   4897 BuildingSurface:Detailed,
   4898   Surface 150,                            !- Name
   4899   Roof,                                   !- Surface Type
   4900   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4901   Thermal Zone 15,                        !- Zone Name
   4902   Outdoors,                               !- Outside Boundary Condition
   4903   ,                                       !- Outside Boundary Condition Object
   4904   SunExposed,                             !- Sun Exposure
   4905   WindExposed,                            !- Wind Exposure
   4906   ,                                       !- View Factor to Ground
   4907   ,                                       !- Number of Vertices
   4908   24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   4909   24, 24, 4,                              !- X,Y,Z Vertex 2 {m}
   4910   0, 24, 4,                               !- X,Y,Z Vertex 3 {m}
   4911   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4912 
   4913 BuildingSurface:Detailed,
   4914   Surface 147,                            !- Name
   4915   Wall,                                   !- Surface Type
   4916   000_Interior Wall,                      !- Construction Name
   4917   Thermal Zone 15,                        !- Zone Name
   4918   Surface,                                !- Outside Boundary Condition
   4919   Surface 130,                            !- Outside Boundary Condition Object
   4920   NoSun,                                  !- Sun Exposure
   4921   NoWind,                                 !- Wind Exposure
   4922   ,                                       !- View Factor to Ground
   4923   ,                                       !- Number of Vertices
   4924   24, 24, 4,                              !- X,Y,Z Vertex 1 {m}
   4925   24, 24, 0,                              !- X,Y,Z Vertex 2 {m}
   4926   0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
   4927   0, 24, 4;                               !- X,Y,Z Vertex 4 {m}
   4928 
   4929 BuildingSurface:Detailed,
   4930   Surface 148,                            !- Name
   4931   Wall,                                   !- Surface Type
   4932   000_Interior Wall,                      !- Construction Name
   4933   Thermal Zone 15,                        !- Zone Name
   4934   Surface,                                !- Outside Boundary Condition
   4935   Surface 136,                            !- Outside Boundary Condition Object
   4936   NoSun,                                  !- Sun Exposure
   4937   NoWind,                                 !- Wind Exposure
   4938   ,                                       !- View Factor to Ground
   4939   ,                                       !- Number of Vertices
   4940   24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   4941   24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   4942   24, 24, 0,                              !- X,Y,Z Vertex 3 {m}
   4943   24, 24, 4;                              !- X,Y,Z Vertex 4 {m}
   4944 
   4945 BuildingSurface:Detailed,
   4946   Surface 149,                            !- Name
   4947   Wall,                                   !- Surface Type
   4948   000_Interior Wall,                      !- Construction Name
   4949   Thermal Zone 15,                        !- Zone Name
   4950   Surface,                                !- Outside Boundary Condition
   4951   Surface 142,                            !- Outside Boundary Condition Object
   4952   NoSun,                                  !- Sun Exposure
   4953   NoWind,                                 !- Wind Exposure
   4954   ,                                       !- View Factor to Ground
   4955   ,                                       !- Number of Vertices
   4956   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4957   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4958   24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   4959   24, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   4960 
   4961 BuildingSurface:Detailed,
   4962   Surface 146,                            !- Name
   4963   Wall,                                   !- Surface Type
   4964   000_Interior Wall,                      !- Construction Name
   4965   Thermal Zone 15,                        !- Zone Name
   4966   Surface,                                !- Outside Boundary Condition
   4967   Surface 124,                            !- Outside Boundary Condition Object
   4968   NoSun,                                  !- Sun Exposure
   4969   NoWind,                                 !- Wind Exposure
   4970   ,                                       !- View Factor to Ground
   4971   ,                                       !- Number of Vertices
   4972   0, 24, 4,                               !- X,Y,Z Vertex 1 {m}
   4973   0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
   4974   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4975   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4976 
   4977 BuildingSurface:Detailed,
   4978   Surface 145,                            !- Name
   4979   Floor,                                  !- Surface Type
   4980   000_Interior Floor,                     !- Construction Name
   4981   Thermal Zone 15,                        !- Zone Name
   4982   Surface,                                !- Outside Boundary Condition
   4983   Surface 120,                            !- Outside Boundary Condition Object
   4984   NoSun,                                  !- Sun Exposure
   4985   NoWind,                                 !- Wind Exposure
   4986   ,                                       !- View Factor to Ground
   4987   ,                                       !- Number of Vertices
   4988   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4989   0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
   4990   24, 24, 0,                              !- X,Y,Z Vertex 3 {m}
   4991   24, 0, 0;                               !- X,Y,Z Vertex 4 {m}
   4992 
   4993 ZoneControl:Thermostat,
   4994   Thermal Zone 15 Thermostat,             !- Name
   4995   Thermal Zone 15,                        !- Zone or ZoneList Name
   4996   Thermal Zone 15 Thermostat Schedule,    !- Control Type Schedule Name
   4997   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4998   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4999 
   5000 Schedule:Compact,
   5001   Thermal Zone 15 Thermostat Schedule,    !- Name
   5002   ,                                       !- Schedule Type Limits Name
   5003   Through: 12/31,                         !- Field 1
   5004   For: AllDays,                           !- Field 2
   5005   Until: 24:00,                           !- Field 3
   5006   4;                                      !- Field 4
   5007 
   5008 ZoneHVAC:EquipmentConnections,
   5009   Thermal Zone 15,                        !- Zone Name
   5010   Zone HVAC Equipment List 15,            !- Zone Conditioning Equipment List Name
   5011   Port List 29,                           !- Zone Air Inlet Node or NodeList Name
   5012   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5013   Node 15,                                !- Zone Air Node Name
   5014   Node 53;                                !- Zone Return Air Node Name
   5015 
   5016 NodeList,
   5017   Port List 29,                           !- Name
   5018   Node 52;                                !- Node Name 1
   5019 
   5020 ZoneHVAC:EquipmentList,
   5021   Zone HVAC Equipment List 15,            !- Name
   5022   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5023   ZoneHVAC:AirDistributionUnit {ca7358b7-295b-4f7b-ab42-051a5186d331}, !- Zone Equipment Name 1
   5024   1,                                      !- Zone Equipment Cooling Sequence 1
   5025   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5026 
   5027 Sizing:Zone,
   5028   Thermal Zone 15,                        !- Zone or ZoneList Name
   5029   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5030   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5031   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5032   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5033   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5034   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5035   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5036   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5037   ,                                       !- Design Specification Outdoor Air Object Name
   5038   ,                                       !- Zone Heating Sizing Factor
   5039   ,                                       !- Zone Cooling Sizing Factor
   5040   DesignDay,                              !- Cooling Design Air Flow Method
   5041   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5042   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5043   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5044   0,                                      !- Cooling Minimum Air Flow Fraction
   5045   DesignDay,                              !- Heating Design Air Flow Method
   5046   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5047   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5048   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5049   0.3;                                    !- Heating Maximum Air Flow Fraction
   5050 
   5051 DesignSpecification:ZoneAirDistribution,
   5052   {f7514460-2d3d-498a-ad44-d5ac7751e566}, !- Name
   5053   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5054   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5055 
   5056 Zone,
   5057   Thermal Zone 14,                        !- Name
   5058   -0,                                     !- Direction of Relative North {deg}
   5059   0,                                      !- X Origin {m}
   5060   0,                                      !- Y Origin {m}
   5061   12,                                     !- Z Origin {m}
   5062   ,                                       !- Type
   5063   ,                                       !- Multiplier
   5064   ,                                       !- Ceiling Height {m}
   5065   ,                                       !- Volume {m3}
   5066   ,                                       !- Floor Area {m2}
   5067   ,                                       !- Zone Inside Convection Algorithm
   5068   ;                                       !- Zone Outside Convection Algorithm
   5069 
   5070 BuildingSurface:Detailed,
   5071   Surface 113,                            !- Name
   5072   Wall,                                   !- Surface Type
   5073   000_Interior Wall,                      !- Construction Name
   5074   Thermal Zone 14,                        !- Zone Name
   5075   Surface,                                !- Outside Boundary Condition
   5076   Surface 105,                            !- Outside Boundary Condition Object
   5077   NoSun,                                  !- Sun Exposure
   5078   NoWind,                                 !- Wind Exposure
   5079   ,                                       !- View Factor to Ground
   5080   ,                                       !- Number of Vertices
   5081   30, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   5082   30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   5083   27, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   5084   27, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   5085 
   5086 BuildingSurface:Detailed,
   5087   Surface 110,                            !- Name
   5088   Wall,                                   !- Surface Type
   5089   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5090   Thermal Zone 14,                        !- Zone Name
   5091   Outdoors,                               !- Outside Boundary Condition
   5092   ,                                       !- Outside Boundary Condition Object
   5093   SunExposed,                             !- Sun Exposure
   5094   WindExposed,                            !- Wind Exposure
   5095   ,                                       !- View Factor to Ground
   5096   ,                                       !- Number of Vertices
   5097   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5098   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5099   30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   5100   30, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   5101 
   5102 FenestrationSurface:Detailed,
   5103   Sub Surface 7,                          !- Name
   5104   Window,                                 !- Surface Type
   5105   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5106   Surface 110,                            !- Building Surface Name
   5107   ,                                       !- Outside Boundary Condition Object
   5108   ,                                       !- View Factor to Ground
   5109   ,                                       !- Shading Control Name
   5110   ,                                       !- Frame and Divider Name
   5111   ,                                       !- Multiplier
   5112   ,                                       !- Number of Vertices
   5113   0.0254, 0, 2.48251038425066,            !- X,Y,Z Vertex 1 {m}
   5114   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   5115   29.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
   5116   29.9746, 0, 2.48251038425066;           !- X,Y,Z Vertex 4 {m}
   5117 
   5118 BuildingSurface:Detailed,
   5119   Surface 114,                            !- Name
   5120   Ceiling,                                !- Surface Type
   5121   000_Interior Ceiling,                   !- Construction Name
   5122   Thermal Zone 14,                        !- Zone Name
   5123   Surface,                                !- Outside Boundary Condition
   5124   Surface 139,                            !- Outside Boundary Condition Object
   5125   NoSun,                                  !- Sun Exposure
   5126   NoWind,                                 !- Wind Exposure
   5127   ,                                       !- View Factor to Ground
   5128   ,                                       !- Number of Vertices
   5129   27, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   5130   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   5131   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   5132   30, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   5133 
   5134 BuildingSurface:Detailed,
   5135   Surface 112,                            !- Name
   5136   Wall,                                   !- Surface Type
   5137   000_Interior Wall,                      !- Construction Name
   5138   Thermal Zone 14,                        !- Zone Name
   5139   Surface,                                !- Outside Boundary Condition
   5140   Surface 119,                            !- Outside Boundary Condition Object
   5141   NoSun,                                  !- Sun Exposure
   5142   NoWind,                                 !- Wind Exposure
   5143   ,                                       !- View Factor to Ground
   5144   ,                                       !- Number of Vertices
   5145   27, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   5146   27, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   5147   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5148   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5149 
   5150 BuildingSurface:Detailed,
   5151   Surface 109,                            !- Name
   5152   Floor,                                  !- Surface Type
   5153   000_Interior Floor,                     !- Construction Name
   5154   Thermal Zone 14,                        !- Zone Name
   5155   Surface,                                !- Outside Boundary Condition
   5156   Surface 84,                             !- Outside Boundary Condition Object
   5157   NoSun,                                  !- Sun Exposure
   5158   NoWind,                                 !- Wind Exposure
   5159   ,                                       !- View Factor to Ground
   5160   ,                                       !- Number of Vertices
   5161   30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
   5162   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5163   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5164   27, 3, 0;                               !- X,Y,Z Vertex 4 {m}
   5165 
   5166 BuildingSurface:Detailed,
   5167   Surface 111,                            !- Name
   5168   Wall,                                   !- Surface Type
   5169   000_Interior Wall,                      !- Construction Name
   5170   Thermal Zone 14,                        !- Zone Name
   5171   Surface,                                !- Outside Boundary Condition
   5172   Surface 95,                             !- Outside Boundary Condition Object
   5173   NoSun,                                  !- Sun Exposure
   5174   NoWind,                                 !- Wind Exposure
   5175   ,                                       !- View Factor to Ground
   5176   ,                                       !- Number of Vertices
   5177   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5178   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5179   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5180   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5181 
   5182 ZoneControl:Thermostat,
   5183   Thermal Zone 14 Thermostat,             !- Name
   5184   Thermal Zone 14,                        !- Zone or ZoneList Name
   5185   Thermal Zone 14 Thermostat Schedule,    !- Control Type Schedule Name
   5186   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5187   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5188 
   5189 Schedule:Compact,
   5190   Thermal Zone 14 Thermostat Schedule,    !- Name
   5191   ,                                       !- Schedule Type Limits Name
   5192   Through: 12/31,                         !- Field 1
   5193   For: AllDays,                           !- Field 2
   5194   Until: 24:00,                           !- Field 3
   5195   4;                                      !- Field 4
   5196 
   5197 ZoneHVAC:EquipmentConnections,
   5198   Thermal Zone 14,                        !- Zone Name
   5199   Zone HVAC Equipment List 14,            !- Zone Conditioning Equipment List Name
   5200   Port List 27,                           !- Zone Air Inlet Node or NodeList Name
   5201   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5202   Node 14,                                !- Zone Air Node Name
   5203   Node 88;                                !- Zone Return Air Node Name
   5204 
   5205 NodeList,
   5206   Port List 27,                           !- Name
   5207   Node 87;                                !- Node Name 1
   5208 
   5209 ZoneHVAC:EquipmentList,
   5210   Zone HVAC Equipment List 14,            !- Name
   5211   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5212   ZoneHVAC:AirDistributionUnit {70db98cf-ada9-4a45-9d06-9bb9e08e4776}, !- Zone Equipment Name 1
   5213   1,                                      !- Zone Equipment Cooling Sequence 1
   5214   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5215 
   5216 Sizing:Zone,
   5217   Thermal Zone 14,                        !- Zone or ZoneList Name
   5218   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5219   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5220   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5221   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5222   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5223   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5224   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5225   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5226   ,                                       !- Design Specification Outdoor Air Object Name
   5227   ,                                       !- Zone Heating Sizing Factor
   5228   ,                                       !- Zone Cooling Sizing Factor
   5229   DesignDay,                              !- Cooling Design Air Flow Method
   5230   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5231   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5232   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5233   0,                                      !- Cooling Minimum Air Flow Fraction
   5234   DesignDay,                              !- Heating Design Air Flow Method
   5235   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5236   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5237   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5238   0.3;                                    !- Heating Maximum Air Flow Fraction
   5239 
   5240 DesignSpecification:ZoneAirDistribution,
   5241   {3e8a5c60-ea68-4421-bb98-da525a3ee303}, !- Name
   5242   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5243   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5244 
   5245 Zone,
   5246   Thermal Zone 18,                        !- Name
   5247   -0,                                     !- Direction of Relative North {deg}
   5248   27,                                     !- X Origin {m}
   5249   3,                                      !- Y Origin {m}
   5250   12,                                     !- Z Origin {m}
   5251   ,                                       !- Type
   5252   ,                                       !- Multiplier
   5253   ,                                       !- Ceiling Height {m}
   5254   ,                                       !- Volume {m3}
   5255   ,                                       !- Floor Area {m2}
   5256   ,                                       !- Zone Inside Convection Algorithm
   5257   ;                                       !- Zone Outside Convection Algorithm
   5258 
   5259 BuildingSurface:Detailed,
   5260   Surface 107,                            !- Name
   5261   Wall,                                   !- Surface Type
   5262   000_Interior Wall,                      !- Construction Name
   5263   Thermal Zone 18,                        !- Zone Name
   5264   Surface,                                !- Outside Boundary Condition
   5265   Surface 99,                             !- Outside Boundary Condition Object
   5266   NoSun,                                  !- Sun Exposure
   5267   NoWind,                                 !- Wind Exposure
   5268   ,                                       !- View Factor to Ground
   5269   ,                                       !- Number of Vertices
   5270   3, 27, 4,                               !- X,Y,Z Vertex 1 {m}
   5271   3, 27, 0,                               !- X,Y,Z Vertex 2 {m}
   5272   0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
   5273   0, 24, 4;                               !- X,Y,Z Vertex 4 {m}
   5274 
   5275 BuildingSurface:Detailed,
   5276   Surface 103,                            !- Name
   5277   Floor,                                  !- Surface Type
   5278   000_Interior Floor,                     !- Construction Name
   5279   Thermal Zone 18,                        !- Zone Name
   5280   Surface,                                !- Outside Boundary Condition
   5281   Surface 78,                             !- Outside Boundary Condition Object
   5282   NoSun,                                  !- Sun Exposure
   5283   NoWind,                                 !- Wind Exposure
   5284   ,                                       !- View Factor to Ground
   5285   ,                                       !- Number of Vertices
   5286   3, 27, 0,                               !- X,Y,Z Vertex 1 {m}
   5287   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   5288   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5289   0, 24, 0;                               !- X,Y,Z Vertex 4 {m}
   5290 
   5291 BuildingSurface:Detailed,
   5292   Surface 108,                            !- Name
   5293   Ceiling,                                !- Surface Type
   5294   000_Interior Ceiling,                   !- Construction Name
   5295   Thermal Zone 18,                        !- Zone Name
   5296   Surface,                                !- Outside Boundary Condition
   5297   Surface 133,                            !- Outside Boundary Condition Object
   5298   NoSun,                                  !- Sun Exposure
   5299   NoWind,                                 !- Wind Exposure
   5300   ,                                       !- View Factor to Ground
   5301   ,                                       !- Number of Vertices
   5302   0, 24, 4,                               !- X,Y,Z Vertex 1 {m}
   5303   0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
   5304   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   5305   3, 27, 4;                               !- X,Y,Z Vertex 4 {m}
   5306 
   5307 BuildingSurface:Detailed,
   5308   Surface 104,                            !- Name
   5309   Wall,                                   !- Surface Type
   5310   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5311   Thermal Zone 18,                        !- Zone Name
   5312   Outdoors,                               !- Outside Boundary Condition
   5313   ,                                       !- Outside Boundary Condition Object
   5314   SunExposed,                             !- Sun Exposure
   5315   WindExposed,                            !- Wind Exposure
   5316   ,                                       !- View Factor to Ground
   5317   ,                                       !- Number of Vertices
   5318   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   5319   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   5320   3, 27, 0,                               !- X,Y,Z Vertex 3 {m}
   5321   3, 27, 4;                               !- X,Y,Z Vertex 4 {m}
   5322 
   5323 FenestrationSurface:Detailed,
   5324   Sub Surface 17,                         !- Name
   5325   Window,                                 !- Surface Type
   5326   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5327   Surface 104,                            !- Building Surface Name
   5328   ,                                       !- Outside Boundary Condition Object
   5329   ,                                       !- View Factor to Ground
   5330   ,                                       !- Shading Control Name
   5331   ,                                       !- Frame and Divider Name
   5332   ,                                       !- Multiplier
   5333   ,                                       !- Number of Vertices
   5334   3, -2.9746, 2.48251038425066,           !- X,Y,Z Vertex 1 {m}
   5335   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   5336   3, 26.9746, 1,                          !- X,Y,Z Vertex 3 {m}
   5337   3, 26.9746, 2.48251038425066;           !- X,Y,Z Vertex 4 {m}
   5338 
   5339 BuildingSurface:Detailed,
   5340   Surface 106,                            !- Name
   5341   Wall,                                   !- Surface Type
   5342   000_Interior Wall,                      !- Construction Name
   5343   Thermal Zone 18,                        !- Zone Name
   5344   Surface,                                !- Outside Boundary Condition
   5345   Surface 118,                            !- Outside Boundary Condition Object
   5346   NoSun,                                  !- Sun Exposure
   5347   NoWind,                                 !- Wind Exposure
   5348   ,                                       !- View Factor to Ground
   5349   ,                                       !- Number of Vertices
   5350   0, 24, 4,                               !- X,Y,Z Vertex 1 {m}
   5351   0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
   5352   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5353   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5354 
   5355 BuildingSurface:Detailed,
   5356   Surface 105,                            !- Name
   5357   Wall,                                   !- Surface Type
   5358   000_Interior Wall,                      !- Construction Name
   5359   Thermal Zone 18,                        !- Zone Name
   5360   Surface,                                !- Outside Boundary Condition
   5361   Surface 113,                            !- Outside Boundary Condition Object
   5362   NoSun,                                  !- Sun Exposure
   5363   NoWind,                                 !- Wind Exposure
   5364   ,                                       !- View Factor to Ground
   5365   ,                                       !- Number of Vertices
   5366   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5367   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5368   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   5369   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   5370 
   5371 ZoneControl:Thermostat,
   5372   Thermal Zone 18 Thermostat,             !- Name
   5373   Thermal Zone 18,                        !- Zone or ZoneList Name
   5374   Thermal Zone 18 Thermostat Schedule,    !- Control Type Schedule Name
   5375   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5376   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5377 
   5378 Schedule:Compact,
   5379   Thermal Zone 18 Thermostat Schedule,    !- Name
   5380   ,                                       !- Schedule Type Limits Name
   5381   Through: 12/31,                         !- Field 1
   5382   For: AllDays,                           !- Field 2
   5383   Until: 24:00,                           !- Field 3
   5384   4;                                      !- Field 4
   5385 
   5386 ZoneHVAC:EquipmentConnections,
   5387   Thermal Zone 18,                        !- Zone Name
   5388   Zone HVAC Equipment List 18,            !- Zone Conditioning Equipment List Name
   5389   Port List 35,                           !- Zone Air Inlet Node or NodeList Name
   5390   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5391   Node 18,                                !- Zone Air Node Name
   5392   Node 133;                               !- Zone Return Air Node Name
   5393 
   5394 NodeList,
   5395   Port List 35,                           !- Name
   5396   Node 132;                               !- Node Name 1
   5397 
   5398 ZoneHVAC:EquipmentList,
   5399   Zone HVAC Equipment List 18,            !- Name
   5400   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5401   ZoneHVAC:AirDistributionUnit {3d333339-9919-4427-8b69-e2be1d8c6218}, !- Zone Equipment Name 1
   5402   1,                                      !- Zone Equipment Cooling Sequence 1
   5403   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5404 
   5405 Sizing:Zone,
   5406   Thermal Zone 18,                        !- Zone or ZoneList Name
   5407   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5408   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5409   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5410   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5411   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5412   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5413   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5414   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5415   ,                                       !- Design Specification Outdoor Air Object Name
   5416   ,                                       !- Zone Heating Sizing Factor
   5417   ,                                       !- Zone Cooling Sizing Factor
   5418   DesignDay,                              !- Cooling Design Air Flow Method
   5419   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5420   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5421   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5422   0,                                      !- Cooling Minimum Air Flow Fraction
   5423   DesignDay,                              !- Heating Design Air Flow Method
   5424   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5425   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5426   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5427   0.3;                                    !- Heating Maximum Air Flow Fraction
   5428 
   5429 DesignSpecification:ZoneAirDistribution,
   5430   {760a0d19-d5b4-4adf-b1fa-8d595b147584}, !- Name
   5431   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5432   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5433 
   5434 Zone,
   5435   Thermal Zone 24,                        !- Name
   5436   -0,                                     !- Direction of Relative North {deg}
   5437   27,                                     !- X Origin {m}
   5438   3,                                      !- Y Origin {m}
   5439   16,                                     !- Z Origin {m}
   5440   ,                                       !- Type
   5441   ,                                       !- Multiplier
   5442   ,                                       !- Ceiling Height {m}
   5443   ,                                       !- Volume {m3}
   5444   ,                                       !- Floor Area {m2}
   5445   ,                                       !- Zone Inside Convection Algorithm
   5446   ;                                       !- Zone Outside Convection Algorithm
   5447 
   5448 BuildingSurface:Detailed,
   5449   Surface 135,                            !- Name
   5450   Wall,                                   !- Surface Type
   5451   000_Interior Wall,                      !- Construction Name
   5452   Thermal Zone 24,                        !- Zone Name
   5453   Surface,                                !- Outside Boundary Condition
   5454   Surface 143,                            !- Outside Boundary Condition Object
   5455   NoSun,                                  !- Sun Exposure
   5456   NoWind,                                 !- Wind Exposure
   5457   ,                                       !- View Factor to Ground
   5458   ,                                       !- Number of Vertices
   5459   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5460   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5461   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   5462   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   5463 
   5464 BuildingSurface:Detailed,
   5465   Surface 137,                            !- Name
   5466   Wall,                                   !- Surface Type
   5467   000_Interior Wall,                      !- Construction Name
   5468   Thermal Zone 24,                        !- Zone Name
   5469   Surface,                                !- Outside Boundary Condition
   5470   Surface 129,                            !- Outside Boundary Condition Object
   5471   NoSun,                                  !- Sun Exposure
   5472   NoWind,                                 !- Wind Exposure
   5473   ,                                       !- View Factor to Ground
   5474   ,                                       !- Number of Vertices
   5475   3, 27, 4,                               !- X,Y,Z Vertex 1 {m}
   5476   3, 27, 0,                               !- X,Y,Z Vertex 2 {m}
   5477   0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
   5478   0, 24, 4;                               !- X,Y,Z Vertex 4 {m}
   5479 
   5480 BuildingSurface:Detailed,
   5481   Surface 134,                            !- Name
   5482   Wall,                                   !- Surface Type
   5483   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5484   Thermal Zone 24,                        !- Zone Name
   5485   Outdoors,                               !- Outside Boundary Condition
   5486   ,                                       !- Outside Boundary Condition Object
   5487   SunExposed,                             !- Sun Exposure
   5488   WindExposed,                            !- Wind Exposure
   5489   ,                                       !- View Factor to Ground
   5490   ,                                       !- Number of Vertices
   5491   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   5492   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   5493   3, 27, 0,                               !- X,Y,Z Vertex 3 {m}
   5494   3, 27, 4;                               !- X,Y,Z Vertex 4 {m}
   5495 
   5496 FenestrationSurface:Detailed,
   5497   Sub Surface 19,                         !- Name
   5498   Window,                                 !- Surface Type
   5499   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5500   Surface 134,                            !- Building Surface Name
   5501   ,                                       !- Outside Boundary Condition Object
   5502   ,                                       !- View Factor to Ground
   5503   ,                                       !- Shading Control Name
   5504   ,                                       !- Frame and Divider Name
   5505   ,                                       !- Multiplier
   5506   ,                                       !- Number of Vertices
   5507   3, -2.9746, 2.48251038425066,           !- X,Y,Z Vertex 1 {m}
   5508   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   5509   3, 26.9746, 1,                          !- X,Y,Z Vertex 3 {m}
   5510   3, 26.9746, 2.48251038425066;           !- X,Y,Z Vertex 4 {m}
   5511 
   5512 BuildingSurface:Detailed,
   5513   Surface 136,                            !- Name
   5514   Wall,                                   !- Surface Type
   5515   000_Interior Wall,                      !- Construction Name
   5516   Thermal Zone 24,                        !- Zone Name
   5517   Surface,                                !- Outside Boundary Condition
   5518   Surface 148,                            !- Outside Boundary Condition Object
   5519   NoSun,                                  !- Sun Exposure
   5520   NoWind,                                 !- Wind Exposure
   5521   ,                                       !- View Factor to Ground
   5522   ,                                       !- Number of Vertices
   5523   0, 24, 4,                               !- X,Y,Z Vertex 1 {m}
   5524   0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
   5525   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5526   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5527 
   5528 BuildingSurface:Detailed,
   5529   Surface 133,                            !- Name
   5530   Floor,                                  !- Surface Type
   5531   000_Interior Floor,                     !- Construction Name
   5532   Thermal Zone 24,                        !- Zone Name
   5533   Surface,                                !- Outside Boundary Condition
   5534   Surface 108,                            !- Outside Boundary Condition Object
   5535   NoSun,                                  !- Sun Exposure
   5536   NoWind,                                 !- Wind Exposure
   5537   ,                                       !- View Factor to Ground
   5538   ,                                       !- Number of Vertices
   5539   3, 27, 0,                               !- X,Y,Z Vertex 1 {m}
   5540   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   5541   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5542   0, 24, 0;                               !- X,Y,Z Vertex 4 {m}
   5543 
   5544 BuildingSurface:Detailed,
   5545   Surface 138,                            !- Name
   5546   Roof,                                   !- Surface Type
   5547   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   5548   Thermal Zone 24,                        !- Zone Name
   5549   Outdoors,                               !- Outside Boundary Condition
   5550   ,                                       !- Outside Boundary Condition Object
   5551   SunExposed,                             !- Sun Exposure
   5552   WindExposed,                            !- Wind Exposure
   5553   ,                                       !- View Factor to Ground
   5554   ,                                       !- Number of Vertices
   5555   0, 24, 4,                               !- X,Y,Z Vertex 1 {m}
   5556   0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
   5557   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   5558   3, 27, 4;                               !- X,Y,Z Vertex 4 {m}
   5559 
   5560 ZoneControl:Thermostat,
   5561   Thermal Zone 24 Thermostat,             !- Name
   5562   Thermal Zone 24,                        !- Zone or ZoneList Name
   5563   Thermal Zone 24 Thermostat Schedule,    !- Control Type Schedule Name
   5564   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5565   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5566 
   5567 Schedule:Compact,
   5568   Thermal Zone 24 Thermostat Schedule,    !- Name
   5569   ,                                       !- Schedule Type Limits Name
   5570   Through: 12/31,                         !- Field 1
   5571   For: AllDays,                           !- Field 2
   5572   Until: 24:00,                           !- Field 3
   5573   4;                                      !- Field 4
   5574 
   5575 ZoneHVAC:EquipmentConnections,
   5576   Thermal Zone 24,                        !- Zone Name
   5577   Zone HVAC Equipment List 24,            !- Zone Conditioning Equipment List Name
   5578   Port List 47,                           !- Zone Air Inlet Node or NodeList Name
   5579   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5580   Node 24,                                !- Zone Air Node Name
   5581   Node 138;                               !- Zone Return Air Node Name
   5582 
   5583 NodeList,
   5584   Port List 47,                           !- Name
   5585   Node 137;                               !- Node Name 1
   5586 
   5587 ZoneHVAC:EquipmentList,
   5588   Zone HVAC Equipment List 24,            !- Name
   5589   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5590   ZoneHVAC:AirDistributionUnit {31793b3c-e478-4d52-b02f-ba7499a392d6}, !- Zone Equipment Name 1
   5591   1,                                      !- Zone Equipment Cooling Sequence 1
   5592   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5593 
   5594 Sizing:Zone,
   5595   Thermal Zone 24,                        !- Zone or ZoneList Name
   5596   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5597   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5598   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5599   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5600   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5601   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5602   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5603   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5604   ,                                       !- Design Specification Outdoor Air Object Name
   5605   ,                                       !- Zone Heating Sizing Factor
   5606   ,                                       !- Zone Cooling Sizing Factor
   5607   DesignDay,                              !- Cooling Design Air Flow Method
   5608   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5609   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5610   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5611   0,                                      !- Cooling Minimum Air Flow Fraction
   5612   DesignDay,                              !- Heating Design Air Flow Method
   5613   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5614   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5615   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5616   0.3;                                    !- Heating Maximum Air Flow Fraction
   5617 
   5618 DesignSpecification:ZoneAirDistribution,
   5619   {66a56911-5755-47b5-9020-a3c7bbef4302}, !- Name
   5620   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5621   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5622 
   5623 Zone,
   5624   Thermal Zone 2,                         !- Name
   5625   -0,                                     !- Direction of Relative North {deg}
   5626   0,                                      !- X Origin {m}
   5627   0,                                      !- Y Origin {m}
   5628   0,                                      !- Z Origin {m}
   5629   ,                                       !- Type
   5630   ,                                       !- Multiplier
   5631   ,                                       !- Ceiling Height {m}
   5632   ,                                       !- Volume {m3}
   5633   ,                                       !- Floor Area {m2}
   5634   ,                                       !- Zone Inside Convection Algorithm
   5635   ;                                       !- Zone Outside Convection Algorithm
   5636 
   5637 BuildingSurface:Detailed,
   5638   Surface 6,                              !- Name
   5639   Ceiling,                                !- Surface Type
   5640   000_Interior Ceiling,                   !- Construction Name
   5641   Thermal Zone 2,                         !- Zone Name
   5642   Surface,                                !- Outside Boundary Condition
   5643   Surface 31,                             !- Outside Boundary Condition Object
   5644   NoSun,                                  !- Sun Exposure
   5645   NoWind,                                 !- Wind Exposure
   5646   ,                                       !- View Factor to Ground
   5647   ,                                       !- Number of Vertices
   5648   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5649   3, 27, 4,                               !- X,Y,Z Vertex 2 {m}
   5650   0, 30, 4,                               !- X,Y,Z Vertex 3 {m}
   5651   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5652 
   5653 BuildingSurface:Detailed,
   5654   Surface 5,                              !- Name
   5655   Wall,                                   !- Surface Type
   5656   000_Interior Wall,                      !- Construction Name
   5657   Thermal Zone 2,                         !- Zone Name
   5658   Surface,                                !- Outside Boundary Condition
   5659   Surface 21,                             !- Outside Boundary Condition Object
   5660   NoSun,                                  !- Sun Exposure
   5661   NoWind,                                 !- Wind Exposure
   5662   ,                                       !- View Factor to Ground
   5663   ,                                       !- Number of Vertices
   5664   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5665   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5666   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5667   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5668 
   5669 BuildingSurface:Detailed,
   5670   Surface 2,                              !- Name
   5671   Wall,                                   !- Surface Type
   5672   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5673   Thermal Zone 2,                         !- Zone Name
   5674   Outdoors,                               !- Outside Boundary Condition
   5675   ,                                       !- Outside Boundary Condition Object
   5676   SunExposed,                             !- Sun Exposure
   5677   WindExposed,                            !- Wind Exposure
   5678   ,                                       !- View Factor to Ground
   5679   ,                                       !- Number of Vertices
   5680   0, 30, 4,                               !- X,Y,Z Vertex 1 {m}
   5681   0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
   5682   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5683   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5684 
   5685 FenestrationSurface:Detailed,
   5686   Sub Surface 9,                          !- Name
   5687   Window,                                 !- Surface Type
   5688   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5689   Surface 2,                              !- Building Surface Name
   5690   ,                                       !- Outside Boundary Condition Object
   5691   ,                                       !- View Factor to Ground
   5692   ,                                       !- Shading Control Name
   5693   ,                                       !- Frame and Divider Name
   5694   ,                                       !- Multiplier
   5695   ,                                       !- Number of Vertices
   5696   0, 29.9746, 2.48251038425066,           !- X,Y,Z Vertex 1 {m}
   5697   0, 29.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   5698   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   5699   0, 0.0253999999999976, 2.48251038425066; !- X,Y,Z Vertex 4 {m}
   5700 
   5701 BuildingSurface:Detailed,
   5702   Surface 1,                              !- Name
   5703   Floor,                                  !- Surface Type
   5704   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   5705   Thermal Zone 2,                         !- Zone Name
   5706   Ground,                                 !- Outside Boundary Condition
   5707   ,                                       !- Outside Boundary Condition Object
   5708   NoSun,                                  !- Sun Exposure
   5709   NoWind,                                 !- Wind Exposure
   5710   ,                                       !- View Factor to Ground
   5711   ,                                       !- Number of Vertices
   5712   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5713   0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
   5714   3, 27, 0,                               !- X,Y,Z Vertex 3 {m}
   5715   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   5716 
   5717 BuildingSurface:Detailed,
   5718   Surface 3,                              !- Name
   5719   Wall,                                   !- Surface Type
   5720   000_Interior Wall,                      !- Construction Name
   5721   Thermal Zone 2,                         !- Zone Name
   5722   Surface,                                !- Outside Boundary Condition
   5723   Surface 11,                             !- Outside Boundary Condition Object
   5724   NoSun,                                  !- Sun Exposure
   5725   NoWind,                                 !- Wind Exposure
   5726   ,                                       !- View Factor to Ground
   5727   ,                                       !- Number of Vertices
   5728   3, 27, 4,                               !- X,Y,Z Vertex 1 {m}
   5729   3, 27, 0,                               !- X,Y,Z Vertex 2 {m}
   5730   0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
   5731   0, 30, 4;                               !- X,Y,Z Vertex 4 {m}
   5732 
   5733 BuildingSurface:Detailed,
   5734   Surface 4,                              !- Name
   5735   Wall,                                   !- Surface Type
   5736   000_Interior Wall,                      !- Construction Name
   5737   Thermal Zone 2,                         !- Zone Name
   5738   Surface,                                !- Outside Boundary Condition
   5739   Surface 26,                             !- Outside Boundary Condition Object
   5740   NoSun,                                  !- Sun Exposure
   5741   NoWind,                                 !- Wind Exposure
   5742   ,                                       !- View Factor to Ground
   5743   ,                                       !- Number of Vertices
   5744   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5745   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5746   3, 27, 0,                               !- X,Y,Z Vertex 3 {m}
   5747   3, 27, 4;                               !- X,Y,Z Vertex 4 {m}
   5748 
   5749 ZoneControl:Thermostat,
   5750   Thermal Zone 2 Thermostat,              !- Name
   5751   Thermal Zone 2,                         !- Zone or ZoneList Name
   5752   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   5753   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5754   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5755 
   5756 Schedule:Compact,
   5757   Thermal Zone 2 Thermostat Schedule,     !- Name
   5758   ,                                       !- Schedule Type Limits Name
   5759   Through: 12/31,                         !- Field 1
   5760   For: AllDays,                           !- Field 2
   5761   Until: 24:00,                           !- Field 3
   5762   4;                                      !- Field 4
   5763 
   5764 ZoneHVAC:EquipmentConnections,
   5765   Thermal Zone 2,                         !- Zone Name
   5766   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   5767   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   5768   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5769   Node 2,                                 !- Zone Air Node Name
   5770   Node 63;                                !- Zone Return Air Node Name
   5771 
   5772 NodeList,
   5773   Port List 3,                            !- Name
   5774   Node 62;                                !- Node Name 1
   5775 
   5776 ZoneHVAC:EquipmentList,
   5777   Zone HVAC Equipment List 2,             !- Name
   5778   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5779   ZoneHVAC:AirDistributionUnit {c075aafb-a287-4b27-beca-b836d32bb7eb}, !- Zone Equipment Name 1
   5780   1,                                      !- Zone Equipment Cooling Sequence 1
   5781   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5782 
   5783 Sizing:Zone,
   5784   Thermal Zone 2,                         !- Zone or ZoneList Name
   5785   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5786   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5787   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5788   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5789   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5790   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5791   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5792   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5793   ,                                       !- Design Specification Outdoor Air Object Name
   5794   ,                                       !- Zone Heating Sizing Factor
   5795   ,                                       !- Zone Cooling Sizing Factor
   5796   DesignDay,                              !- Cooling Design Air Flow Method
   5797   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5798   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5799   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5800   0,                                      !- Cooling Minimum Air Flow Fraction
   5801   DesignDay,                              !- Heating Design Air Flow Method
   5802   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5803   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5804   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5805   0.3;                                    !- Heating Maximum Air Flow Fraction
   5806 
   5807 DesignSpecification:ZoneAirDistribution,
   5808   {6143973f-8f0e-461c-911b-b70a2d76d223}, !- Name
   5809   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5810   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5811 
   5812 Zone,
   5813   Thermal Zone 7,                         !- Name
   5814   -0,                                     !- Direction of Relative North {deg}
   5815   3,                                      !- X Origin {m}
   5816   27,                                     !- Y Origin {m}
   5817   0,                                      !- Z Origin {m}
   5818   ,                                       !- Type
   5819   ,                                       !- Multiplier
   5820   ,                                       !- Ceiling Height {m}
   5821   ,                                       !- Volume {m3}
   5822   ,                                       !- Floor Area {m2}
   5823   ,                                       !- Zone Inside Convection Algorithm
   5824   ;                                       !- Zone Outside Convection Algorithm
   5825 
   5826 BuildingSurface:Detailed,
   5827   Surface 11,                             !- Name
   5828   Wall,                                   !- Surface Type
   5829   000_Interior Wall,                      !- Construction Name
   5830   Thermal Zone 7,                         !- Zone Name
   5831   Surface,                                !- Outside Boundary Condition
   5832   Surface 3,                              !- Outside Boundary Condition Object
   5833   NoSun,                                  !- Sun Exposure
   5834   NoWind,                                 !- Wind Exposure
   5835   ,                                       !- View Factor to Ground
   5836   ,                                       !- Number of Vertices
   5837   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   5838   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   5839   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5840   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5841 
   5842 BuildingSurface:Detailed,
   5843   Surface 8,                              !- Name
   5844   Wall,                                   !- Surface Type
   5845   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5846   Thermal Zone 7,                         !- Zone Name
   5847   Outdoors,                               !- Outside Boundary Condition
   5848   ,                                       !- Outside Boundary Condition Object
   5849   SunExposed,                             !- Sun Exposure
   5850   WindExposed,                            !- Wind Exposure
   5851   ,                                       !- View Factor to Ground
   5852   ,                                       !- Number of Vertices
   5853   27, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   5854   27, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   5855   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   5856   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   5857 
   5858 FenestrationSurface:Detailed,
   5859   Sub Surface 18,                         !- Name
   5860   Window,                                 !- Surface Type
   5861   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5862   Surface 8,                              !- Building Surface Name
   5863   ,                                       !- Outside Boundary Condition Object
   5864   ,                                       !- View Factor to Ground
   5865   ,                                       !- Shading Control Name
   5866   ,                                       !- Frame and Divider Name
   5867   ,                                       !- Multiplier
   5868   ,                                       !- Number of Vertices
   5869   26.9746, 3, 2.48251038425066,           !- X,Y,Z Vertex 1 {m}
   5870   26.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
   5871   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   5872   -2.9746, 3, 2.48251038425066;           !- X,Y,Z Vertex 4 {m}
   5873 
   5874 BuildingSurface:Detailed,
   5875   Surface 12,                             !- Name
   5876   Ceiling,                                !- Surface Type
   5877   000_Interior Ceiling,                   !- Construction Name
   5878   Thermal Zone 7,                         !- Zone Name
   5879   Surface,                                !- Outside Boundary Condition
   5880   Surface 37,                             !- Outside Boundary Condition Object
   5881   NoSun,                                  !- Sun Exposure
   5882   NoWind,                                 !- Wind Exposure
   5883   ,                                       !- View Factor to Ground
   5884   ,                                       !- Number of Vertices
   5885   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5886   24, 0, 4,                               !- X,Y,Z Vertex 2 {m}
   5887   27, 3, 4,                               !- X,Y,Z Vertex 3 {m}
   5888   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   5889 
   5890 BuildingSurface:Detailed,
   5891   Surface 10,                             !- Name
   5892   Wall,                                   !- Surface Type
   5893   000_Interior Wall,                      !- Construction Name
   5894   Thermal Zone 7,                         !- Zone Name
   5895   Surface,                                !- Outside Boundary Condition
   5896   Surface 27,                             !- Outside Boundary Condition Object
   5897   NoSun,                                  !- Sun Exposure
   5898   NoWind,                                 !- Wind Exposure
   5899   ,                                       !- View Factor to Ground
   5900   ,                                       !- Number of Vertices
   5901   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5902   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5903   24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   5904   24, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   5905 
   5906 BuildingSurface:Detailed,
   5907   Surface 9,                              !- Name
   5908   Wall,                                   !- Surface Type
   5909   000_Interior Wall,                      !- Construction Name
   5910   Thermal Zone 7,                         !- Zone Name
   5911   Surface,                                !- Outside Boundary Condition
   5912   Surface 17,                             !- Outside Boundary Condition Object
   5913   NoSun,                                  !- Sun Exposure
   5914   NoWind,                                 !- Wind Exposure
   5915   ,                                       !- View Factor to Ground
   5916   ,                                       !- Number of Vertices
   5917   24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   5918   24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   5919   27, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   5920   27, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   5921 
   5922 BuildingSurface:Detailed,
   5923   Surface 7,                              !- Name
   5924   Floor,                                  !- Surface Type
   5925   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   5926   Thermal Zone 7,                         !- Zone Name
   5927   Ground,                                 !- Outside Boundary Condition
   5928   ,                                       !- Outside Boundary Condition Object
   5929   NoSun,                                  !- Sun Exposure
   5930   NoWind,                                 !- Wind Exposure
   5931   ,                                       !- View Factor to Ground
   5932   ,                                       !- Number of Vertices
   5933   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   5934   27, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   5935   24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   5936   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   5937 
   5938 ZoneControl:Thermostat,
   5939   Thermal Zone 7 Thermostat,              !- Name
   5940   Thermal Zone 7,                         !- Zone or ZoneList Name
   5941   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   5942   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5943   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5944 
   5945 Schedule:Compact,
   5946   Thermal Zone 7 Thermostat Schedule,     !- Name
   5947   ,                                       !- Schedule Type Limits Name
   5948   Through: 12/31,                         !- Field 1
   5949   For: AllDays,                           !- Field 2
   5950   Until: 24:00,                           !- Field 3
   5951   4;                                      !- Field 4
   5952 
   5953 ZoneHVAC:EquipmentConnections,
   5954   Thermal Zone 7,                         !- Zone Name
   5955   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   5956   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   5957   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5958   Node 7,                                 !- Zone Air Node Name
   5959   Node 73;                                !- Zone Return Air Node Name
   5960 
   5961 NodeList,
   5962   Port List 13,                           !- Name
   5963   Node 72;                                !- Node Name 1
   5964 
   5965 ZoneHVAC:EquipmentList,
   5966   Zone HVAC Equipment List 7,             !- Name
   5967   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5968   ZoneHVAC:AirDistributionUnit {78d6e91c-14a5-4036-9562-8c76a59d63a1}, !- Zone Equipment Name 1
   5969   1,                                      !- Zone Equipment Cooling Sequence 1
   5970   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5971 
   5972 Sizing:Zone,
   5973   Thermal Zone 7,                         !- Zone or ZoneList Name
   5974   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5975   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5976   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5977   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5978   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5979   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5980   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5981   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5982   ,                                       !- Design Specification Outdoor Air Object Name
   5983   ,                                       !- Zone Heating Sizing Factor
   5984   ,                                       !- Zone Cooling Sizing Factor
   5985   DesignDay,                              !- Cooling Design Air Flow Method
   5986   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5987   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5988   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5989   0,                                      !- Cooling Minimum Air Flow Fraction
   5990   DesignDay,                              !- Heating Design Air Flow Method
   5991   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5992   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5993   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5994   0.3;                                    !- Heating Maximum Air Flow Fraction
   5995 
   5996 DesignSpecification:ZoneAirDistribution,
   5997   {3f48e716-51a0-4506-bb75-3e2ac86b27b4}, !- Name
   5998   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5999   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6000 
   6001 Zone,
   6002   Thermal Zone 20,                        !- Name
   6003   -0,                                     !- Direction of Relative North {deg}
   6004   0,                                      !- X Origin {m}
   6005   0,                                      !- Y Origin {m}
   6006   4,                                      !- Z Origin {m}
   6007   ,                                       !- Type
   6008   ,                                       !- Multiplier
   6009   ,                                       !- Ceiling Height {m}
   6010   ,                                       !- Volume {m3}
   6011   ,                                       !- Floor Area {m2}
   6012   ,                                       !- Zone Inside Convection Algorithm
   6013   ;                                       !- Zone Outside Convection Algorithm
   6014 
   6015 BuildingSurface:Detailed,
   6016   Surface 49,                             !- Name
   6017   Floor,                                  !- Surface Type
   6018   000_Interior Floor,                     !- Construction Name
   6019   Thermal Zone 20,                        !- Zone Name
   6020   Surface,                                !- Outside Boundary Condition
   6021   Surface 24,                             !- Outside Boundary Condition Object
   6022   NoSun,                                  !- Sun Exposure
   6023   NoWind,                                 !- Wind Exposure
   6024   ,                                       !- View Factor to Ground
   6025   ,                                       !- Number of Vertices
   6026   30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
   6027   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6028   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6029   27, 3, 0;                               !- X,Y,Z Vertex 4 {m}
   6030 
   6031 BuildingSurface:Detailed,
   6032   Surface 51,                             !- Name
   6033   Wall,                                   !- Surface Type
   6034   000_Interior Wall,                      !- Construction Name
   6035   Thermal Zone 20,                        !- Zone Name
   6036   Surface,                                !- Outside Boundary Condition
   6037   Surface 35,                             !- Outside Boundary Condition Object
   6038   NoSun,                                  !- Sun Exposure
   6039   NoWind,                                 !- Wind Exposure
   6040   ,                                       !- View Factor to Ground
   6041   ,                                       !- Number of Vertices
   6042   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6043   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6044   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6045   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6046 
   6047 BuildingSurface:Detailed,
   6048   Surface 53,                             !- Name
   6049   Wall,                                   !- Surface Type
   6050   000_Interior Wall,                      !- Construction Name
   6051   Thermal Zone 20,                        !- Zone Name
   6052   Surface,                                !- Outside Boundary Condition
   6053   Surface 45,                             !- Outside Boundary Condition Object
   6054   NoSun,                                  !- Sun Exposure
   6055   NoWind,                                 !- Wind Exposure
   6056   ,                                       !- View Factor to Ground
   6057   ,                                       !- Number of Vertices
   6058   30, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   6059   30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   6060   27, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   6061   27, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   6062 
   6063 BuildingSurface:Detailed,
   6064   Surface 54,                             !- Name
   6065   Ceiling,                                !- Surface Type
   6066   000_Interior Ceiling,                   !- Construction Name
   6067   Thermal Zone 20,                        !- Zone Name
   6068   Surface,                                !- Outside Boundary Condition
   6069   Surface 79,                             !- Outside Boundary Condition Object
   6070   NoSun,                                  !- Sun Exposure
   6071   NoWind,                                 !- Wind Exposure
   6072   ,                                       !- View Factor to Ground
   6073   ,                                       !- Number of Vertices
   6074   27, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   6075   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   6076   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   6077   30, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   6078 
   6079 BuildingSurface:Detailed,
   6080   Surface 50,                             !- Name
   6081   Wall,                                   !- Surface Type
   6082   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6083   Thermal Zone 20,                        !- Zone Name
   6084   Outdoors,                               !- Outside Boundary Condition
   6085   ,                                       !- Outside Boundary Condition Object
   6086   SunExposed,                             !- Sun Exposure
   6087   WindExposed,                            !- Wind Exposure
   6088   ,                                       !- View Factor to Ground
   6089   ,                                       !- Number of Vertices
   6090   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6091   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6092   30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   6093   30, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   6094 
   6095 FenestrationSurface:Detailed,
   6096   Sub Surface 2,                          !- Name
   6097   Window,                                 !- Surface Type
   6098   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6099   Surface 50,                             !- Building Surface Name
   6100   ,                                       !- Outside Boundary Condition Object
   6101   ,                                       !- View Factor to Ground
   6102   ,                                       !- Shading Control Name
   6103   ,                                       !- Frame and Divider Name
   6104   ,                                       !- Multiplier
   6105   ,                                       !- Number of Vertices
   6106   0.0254, 0, 2.48251038425066,            !- X,Y,Z Vertex 1 {m}
   6107   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   6108   29.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
   6109   29.9746, 0, 2.48251038425066;           !- X,Y,Z Vertex 4 {m}
   6110 
   6111 BuildingSurface:Detailed,
   6112   Surface 52,                             !- Name
   6113   Wall,                                   !- Surface Type
   6114   000_Interior Wall,                      !- Construction Name
   6115   Thermal Zone 20,                        !- Zone Name
   6116   Surface,                                !- Outside Boundary Condition
   6117   Surface 59,                             !- Outside Boundary Condition Object
   6118   NoSun,                                  !- Sun Exposure
   6119   NoWind,                                 !- Wind Exposure
   6120   ,                                       !- View Factor to Ground
   6121   ,                                       !- Number of Vertices
   6122   27, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   6123   27, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   6124   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6125   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6126 
   6127 ZoneControl:Thermostat,
   6128   Thermal Zone 20 Thermostat,             !- Name
   6129   Thermal Zone 20,                        !- Zone or ZoneList Name
   6130   Thermal Zone 20 Thermostat Schedule,    !- Control Type Schedule Name
   6131   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6132   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6133 
   6134 Schedule:Compact,
   6135   Thermal Zone 20 Thermostat Schedule,    !- Name
   6136   ,                                       !- Schedule Type Limits Name
   6137   Through: 12/31,                         !- Field 1
   6138   For: AllDays,                           !- Field 2
   6139   Until: 24:00,                           !- Field 3
   6140   4;                                      !- Field 4
   6141 
   6142 ZoneHVAC:EquipmentConnections,
   6143   Thermal Zone 20,                        !- Zone Name
   6144   Zone HVAC Equipment List 20,            !- Zone Conditioning Equipment List Name
   6145   Port List 39,                           !- Zone Air Inlet Node or NodeList Name
   6146   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6147   Node 20,                                !- Zone Air Node Name
   6148   Node 68;                                !- Zone Return Air Node Name
   6149 
   6150 NodeList,
   6151   Port List 39,                           !- Name
   6152   Node 67;                                !- Node Name 1
   6153 
   6154 ZoneHVAC:EquipmentList,
   6155   Zone HVAC Equipment List 20,            !- Name
   6156   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6157   ZoneHVAC:AirDistributionUnit {e94238c9-0a6e-46fc-9f3a-b181e4f0827f}, !- Zone Equipment Name 1
   6158   1,                                      !- Zone Equipment Cooling Sequence 1
   6159   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6160 
   6161 Sizing:Zone,
   6162   Thermal Zone 20,                        !- Zone or ZoneList Name
   6163   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6164   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6165   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6166   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6167   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6168   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6169   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6170   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6171   ,                                       !- Design Specification Outdoor Air Object Name
   6172   ,                                       !- Zone Heating Sizing Factor
   6173   ,                                       !- Zone Cooling Sizing Factor
   6174   DesignDay,                              !- Cooling Design Air Flow Method
   6175   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6176   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6177   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6178   0,                                      !- Cooling Minimum Air Flow Fraction
   6179   DesignDay,                              !- Heating Design Air Flow Method
   6180   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6181   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6182   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6183   0.3;                                    !- Heating Maximum Air Flow Fraction
   6184 
   6185 DesignSpecification:ZoneAirDistribution,
   6186   {25d583b0-77a2-4acf-8ae0-6001bf0cb766}, !- Name
   6187   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6188   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6189 
   6190 Zone,
   6191   Thermal Zone 5,                         !- Name
   6192   -0,                                     !- Direction of Relative North {deg}
   6193   3,                                      !- X Origin {m}
   6194   3,                                      !- Y Origin {m}
   6195   8,                                      !- Z Origin {m}
   6196   ,                                       !- Type
   6197   ,                                       !- Multiplier
   6198   ,                                       !- Ceiling Height {m}
   6199   ,                                       !- Volume {m3}
   6200   ,                                       !- Floor Area {m2}
   6201   ,                                       !- Zone Inside Convection Algorithm
   6202   ;                                       !- Zone Outside Convection Algorithm
   6203 
   6204 BuildingSurface:Detailed,
   6205   Surface 88,                             !- Name
   6206   Wall,                                   !- Surface Type
   6207   000_Interior Wall,                      !- Construction Name
   6208   Thermal Zone 5,                         !- Zone Name
   6209   Surface,                                !- Outside Boundary Condition
   6210   Surface 76,                             !- Outside Boundary Condition Object
   6211   NoSun,                                  !- Sun Exposure
   6212   NoWind,                                 !- Wind Exposure
   6213   ,                                       !- View Factor to Ground
   6214   ,                                       !- Number of Vertices
   6215   24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   6216   24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   6217   24, 24, 0,                              !- X,Y,Z Vertex 3 {m}
   6218   24, 24, 4;                              !- X,Y,Z Vertex 4 {m}
   6219 
   6220 BuildingSurface:Detailed,
   6221   Surface 86,                             !- Name
   6222   Wall,                                   !- Surface Type
   6223   000_Interior Wall,                      !- Construction Name
   6224   Thermal Zone 5,                         !- Zone Name
   6225   Surface,                                !- Outside Boundary Condition
   6226   Surface 64,                             !- Outside Boundary Condition Object
   6227   NoSun,                                  !- Sun Exposure
   6228   NoWind,                                 !- Wind Exposure
   6229   ,                                       !- View Factor to Ground
   6230   ,                                       !- Number of Vertices
   6231   0, 24, 4,                               !- X,Y,Z Vertex 1 {m}
   6232   0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
   6233   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6234   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6235 
   6236 BuildingSurface:Detailed,
   6237   Surface 90,                             !- Name
   6238   Ceiling,                                !- Surface Type
   6239   000_Interior Ceiling,                   !- Construction Name
   6240   Thermal Zone 5,                         !- Zone Name
   6241   Surface,                                !- Outside Boundary Condition
   6242   Surface 115,                            !- Outside Boundary Condition Object
   6243   NoSun,                                  !- Sun Exposure
   6244   NoWind,                                 !- Wind Exposure
   6245   ,                                       !- View Factor to Ground
   6246   ,                                       !- Number of Vertices
   6247   24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   6248   24, 24, 4,                              !- X,Y,Z Vertex 2 {m}
   6249   0, 24, 4,                               !- X,Y,Z Vertex 3 {m}
   6250   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6251 
   6252 BuildingSurface:Detailed,
   6253   Surface 89,                             !- Name
   6254   Wall,                                   !- Surface Type
   6255   000_Interior Wall,                      !- Construction Name
   6256   Thermal Zone 5,                         !- Zone Name
   6257   Surface,                                !- Outside Boundary Condition
   6258   Surface 82,                             !- Outside Boundary Condition Object
   6259   NoSun,                                  !- Sun Exposure
   6260   NoWind,                                 !- Wind Exposure
   6261   ,                                       !- View Factor to Ground
   6262   ,                                       !- Number of Vertices
   6263   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6264   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6265   24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   6266   24, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   6267 
   6268 BuildingSurface:Detailed,
   6269   Surface 87,                             !- Name
   6270   Wall,                                   !- Surface Type
   6271   000_Interior Wall,                      !- Construction Name
   6272   Thermal Zone 5,                         !- Zone Name
   6273   Surface,                                !- Outside Boundary Condition
   6274   Surface 70,                             !- Outside Boundary Condition Object
   6275   NoSun,                                  !- Sun Exposure
   6276   NoWind,                                 !- Wind Exposure
   6277   ,                                       !- View Factor to Ground
   6278   ,                                       !- Number of Vertices
   6279   24, 24, 4,                              !- X,Y,Z Vertex 1 {m}
   6280   24, 24, 0,                              !- X,Y,Z Vertex 2 {m}
   6281   0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
   6282   0, 24, 4;                               !- X,Y,Z Vertex 4 {m}
   6283 
   6284 BuildingSurface:Detailed,
   6285   Surface 85,                             !- Name
   6286   Floor,                                  !- Surface Type
   6287   000_Interior Floor,                     !- Construction Name
   6288   Thermal Zone 5,                         !- Zone Name
   6289   Surface,                                !- Outside Boundary Condition
   6290   Surface 60,                             !- Outside Boundary Condition Object
   6291   NoSun,                                  !- Sun Exposure
   6292   NoWind,                                 !- Wind Exposure
   6293   ,                                       !- View Factor to Ground
   6294   ,                                       !- Number of Vertices
   6295   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6296   0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
   6297   24, 24, 0,                              !- X,Y,Z Vertex 3 {m}
   6298   24, 0, 0;                               !- X,Y,Z Vertex 4 {m}
   6299 
   6300 ZoneControl:Thermostat,
   6301   Thermal Zone 5 Thermostat,              !- Name
   6302   Thermal Zone 5,                         !- Zone or ZoneList Name
   6303   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   6304   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6305   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6306 
   6307 Schedule:Compact,
   6308   Thermal Zone 5 Thermostat Schedule,     !- Name
   6309   ,                                       !- Schedule Type Limits Name
   6310   Through: 12/31,                         !- Field 1
   6311   For: AllDays,                           !- Field 2
   6312   Until: 24:00,                           !- Field 3
   6313   4;                                      !- Field 4
   6314 
   6315 ZoneHVAC:EquipmentConnections,
   6316   Thermal Zone 5,                         !- Zone Name
   6317   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   6318   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   6319   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6320   Node 5,                                 !- Zone Air Node Name
   6321   Node 163;                               !- Zone Return Air Node Name
   6322 
   6323 NodeList,
   6324   Port List 9,                            !- Name
   6325   Node 162;                               !- Node Name 1
   6326 
   6327 ZoneHVAC:EquipmentList,
   6328   Zone HVAC Equipment List 5,             !- Name
   6329   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6330   ZoneHVAC:AirDistributionUnit {492ebc69-838c-49e0-98fa-9122b550cd66}, !- Zone Equipment Name 1
   6331   1,                                      !- Zone Equipment Cooling Sequence 1
   6332   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6333 
   6334 Sizing:Zone,
   6335   Thermal Zone 5,                         !- Zone or ZoneList Name
   6336   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6337   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6338   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6339   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6340   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6341   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6342   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6343   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6344   ,                                       !- Design Specification Outdoor Air Object Name
   6345   ,                                       !- Zone Heating Sizing Factor
   6346   ,                                       !- Zone Cooling Sizing Factor
   6347   DesignDay,                              !- Cooling Design Air Flow Method
   6348   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6349   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6350   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6351   0,                                      !- Cooling Minimum Air Flow Fraction
   6352   DesignDay,                              !- Heating Design Air Flow Method
   6353   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6354   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6355   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6356   0.3;                                    !- Heating Maximum Air Flow Fraction
   6357 
   6358 DesignSpecification:ZoneAirDistribution,
   6359   {3b599c70-9d2a-4ec5-9796-287e3e89fe48}, !- Name
   6360   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6361   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6362 
   6363 Zone,
   6364   Thermal Zone 9,                         !- Name
   6365   -0,                                     !- Direction of Relative North {deg}
   6366   3,                                      !- X Origin {m}
   6367   3,                                      !- Y Origin {m}
   6368   4,                                      !- Z Origin {m}
   6369   ,                                       !- Type
   6370   ,                                       !- Multiplier
   6371   ,                                       !- Ceiling Height {m}
   6372   ,                                       !- Volume {m3}
   6373   ,                                       !- Floor Area {m2}
   6374   ,                                       !- Zone Inside Convection Algorithm
   6375   ;                                       !- Zone Outside Convection Algorithm
   6376 
   6377 BuildingSurface:Detailed,
   6378   Surface 58,                             !- Name
   6379   Wall,                                   !- Surface Type
   6380   000_Interior Wall,                      !- Construction Name
   6381   Thermal Zone 9,                         !- Zone Name
   6382   Surface,                                !- Outside Boundary Condition
   6383   Surface 46,                             !- Outside Boundary Condition Object
   6384   NoSun,                                  !- Sun Exposure
   6385   NoWind,                                 !- Wind Exposure
   6386   ,                                       !- View Factor to Ground
   6387   ,                                       !- Number of Vertices
   6388   24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   6389   24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   6390   24, 24, 0,                              !- X,Y,Z Vertex 3 {m}
   6391   24, 24, 4;                              !- X,Y,Z Vertex 4 {m}
   6392 
   6393 BuildingSurface:Detailed,
   6394   Surface 55,                             !- Name
   6395   Floor,                                  !- Surface Type
   6396   000_Interior Floor,                     !- Construction Name
   6397   Thermal Zone 9,                         !- Zone Name
   6398   Surface,                                !- Outside Boundary Condition
   6399   Surface 30,                             !- Outside Boundary Condition Object
   6400   NoSun,                                  !- Sun Exposure
   6401   NoWind,                                 !- Wind Exposure
   6402   ,                                       !- View Factor to Ground
   6403   ,                                       !- Number of Vertices
   6404   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6405   0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
   6406   24, 24, 0,                              !- X,Y,Z Vertex 3 {m}
   6407   24, 0, 0;                               !- X,Y,Z Vertex 4 {m}
   6408 
   6409 BuildingSurface:Detailed,
   6410   Surface 56,                             !- Name
   6411   Wall,                                   !- Surface Type
   6412   000_Interior Wall,                      !- Construction Name
   6413   Thermal Zone 9,                         !- Zone Name
   6414   Surface,                                !- Outside Boundary Condition
   6415   Surface 34,                             !- Outside Boundary Condition Object
   6416   NoSun,                                  !- Sun Exposure
   6417   NoWind,                                 !- Wind Exposure
   6418   ,                                       !- View Factor to Ground
   6419   ,                                       !- Number of Vertices
   6420   0, 24, 4,                               !- X,Y,Z Vertex 1 {m}
   6421   0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
   6422   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6423   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6424 
   6425 BuildingSurface:Detailed,
   6426   Surface 57,                             !- Name
   6427   Wall,                                   !- Surface Type
   6428   000_Interior Wall,                      !- Construction Name
   6429   Thermal Zone 9,                         !- Zone Name
   6430   Surface,                                !- Outside Boundary Condition
   6431   Surface 40,                             !- Outside Boundary Condition Object
   6432   NoSun,                                  !- Sun Exposure
   6433   NoWind,                                 !- Wind Exposure
   6434   ,                                       !- View Factor to Ground
   6435   ,                                       !- Number of Vertices
   6436   24, 24, 4,                              !- X,Y,Z Vertex 1 {m}
   6437   24, 24, 0,                              !- X,Y,Z Vertex 2 {m}
   6438   0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
   6439   0, 24, 4;                               !- X,Y,Z Vertex 4 {m}
   6440 
   6441 BuildingSurface:Detailed,
   6442   Surface 60,                             !- Name
   6443   Ceiling,                                !- Surface Type
   6444   000_Interior Ceiling,                   !- Construction Name
   6445   Thermal Zone 9,                         !- Zone Name
   6446   Surface,                                !- Outside Boundary Condition
   6447   Surface 85,                             !- Outside Boundary Condition Object
   6448   NoSun,                                  !- Sun Exposure
   6449   NoWind,                                 !- Wind Exposure
   6450   ,                                       !- View Factor to Ground
   6451   ,                                       !- Number of Vertices
   6452   24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   6453   24, 24, 4,                              !- X,Y,Z Vertex 2 {m}
   6454   0, 24, 4,                               !- X,Y,Z Vertex 3 {m}
   6455   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6456 
   6457 BuildingSurface:Detailed,
   6458   Surface 59,                             !- Name
   6459   Wall,                                   !- Surface Type
   6460   000_Interior Wall,                      !- Construction Name
   6461   Thermal Zone 9,                         !- Zone Name
   6462   Surface,                                !- Outside Boundary Condition
   6463   Surface 52,                             !- Outside Boundary Condition Object
   6464   NoSun,                                  !- Sun Exposure
   6465   NoWind,                                 !- Wind Exposure
   6466   ,                                       !- View Factor to Ground
   6467   ,                                       !- Number of Vertices
   6468   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6469   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6470   24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   6471   24, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   6472 
   6473 ZoneControl:Thermostat,
   6474   Thermal Zone 9 Thermostat,              !- Name
   6475   Thermal Zone 9,                         !- Zone or ZoneList Name
   6476   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   6477   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6478   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6479 
   6480 Schedule:Compact,
   6481   Thermal Zone 9 Thermostat Schedule,     !- Name
   6482   ,                                       !- Schedule Type Limits Name
   6483   Through: 12/31,                         !- Field 1
   6484   For: AllDays,                           !- Field 2
   6485   Until: 24:00,                           !- Field 3
   6486   4;                                      !- Field 4
   6487 
   6488 ZoneHVAC:EquipmentConnections,
   6489   Thermal Zone 9,                         !- Zone Name
   6490   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   6491   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   6492   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6493   Node 9,                                 !- Zone Air Node Name
   6494   Node 143;                               !- Zone Return Air Node Name
   6495 
   6496 NodeList,
   6497   Port List 17,                           !- Name
   6498   Node 142;                               !- Node Name 1
   6499 
   6500 ZoneHVAC:EquipmentList,
   6501   Zone HVAC Equipment List 9,             !- Name
   6502   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6503   ZoneHVAC:AirDistributionUnit {85a248c7-082e-4a6d-88ca-41c35110a4e4}, !- Zone Equipment Name 1
   6504   1,                                      !- Zone Equipment Cooling Sequence 1
   6505   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6506 
   6507 Sizing:Zone,
   6508   Thermal Zone 9,                         !- Zone or ZoneList Name
   6509   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6510   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6511   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6512   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6513   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6514   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6515   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6516   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6517   ,                                       !- Design Specification Outdoor Air Object Name
   6518   ,                                       !- Zone Heating Sizing Factor
   6519   ,                                       !- Zone Cooling Sizing Factor
   6520   DesignDay,                              !- Cooling Design Air Flow Method
   6521   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6522   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6523   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6524   0,                                      !- Cooling Minimum Air Flow Fraction
   6525   DesignDay,                              !- Heating Design Air Flow Method
   6526   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6527   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6528   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6529   0.3;                                    !- Heating Maximum Air Flow Fraction
   6530 
   6531 DesignSpecification:ZoneAirDistribution,
   6532   {fdbfdc0c-3bd4-4b08-bea7-b05ff0470800}, !- Name
   6533   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6534   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6535 
   6536 Zone,
   6537   Thermal Zone 23,                        !- Name
   6538   -0,                                     !- Direction of Relative North {deg}
   6539   3,                                      !- X Origin {m}
   6540   27,                                     !- Y Origin {m}
   6541   4,                                      !- Z Origin {m}
   6542   ,                                       !- Type
   6543   ,                                       !- Multiplier
   6544   ,                                       !- Ceiling Height {m}
   6545   ,                                       !- Volume {m3}
   6546   ,                                       !- Floor Area {m2}
   6547   ,                                       !- Zone Inside Convection Algorithm
   6548   ;                                       !- Zone Outside Convection Algorithm
   6549 
   6550 BuildingSurface:Detailed,
   6551   Surface 42,                             !- Name
   6552   Ceiling,                                !- Surface Type
   6553   000_Interior Ceiling,                   !- Construction Name
   6554   Thermal Zone 23,                        !- Zone Name
   6555   Surface,                                !- Outside Boundary Condition
   6556   Surface 67,                             !- Outside Boundary Condition Object
   6557   NoSun,                                  !- Sun Exposure
   6558   NoWind,                                 !- Wind Exposure
   6559   ,                                       !- View Factor to Ground
   6560   ,                                       !- Number of Vertices
   6561   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6562   24, 0, 4,                               !- X,Y,Z Vertex 2 {m}
   6563   27, 3, 4,                               !- X,Y,Z Vertex 3 {m}
   6564   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   6565 
   6566 BuildingSurface:Detailed,
   6567   Surface 38,                             !- Name
   6568   Wall,                                   !- Surface Type
   6569   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6570   Thermal Zone 23,                        !- Zone Name
   6571   Outdoors,                               !- Outside Boundary Condition
   6572   ,                                       !- Outside Boundary Condition Object
   6573   SunExposed,                             !- Sun Exposure
   6574   WindExposed,                            !- Wind Exposure
   6575   ,                                       !- View Factor to Ground
   6576   ,                                       !- Number of Vertices
   6577   27, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   6578   27, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   6579   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   6580   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   6581 
   6582 FenestrationSurface:Detailed,
   6583   Sub Surface 1,                          !- Name
   6584   Window,                                 !- Surface Type
   6585   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6586   Surface 38,                             !- Building Surface Name
   6587   ,                                       !- Outside Boundary Condition Object
   6588   ,                                       !- View Factor to Ground
   6589   ,                                       !- Shading Control Name
   6590   ,                                       !- Frame and Divider Name
   6591   ,                                       !- Multiplier
   6592   ,                                       !- Number of Vertices
   6593   26.9746, 3, 2.48251038425066,           !- X,Y,Z Vertex 1 {m}
   6594   26.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
   6595   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   6596   -2.9746, 3, 2.48251038425066;           !- X,Y,Z Vertex 4 {m}
   6597 
   6598 BuildingSurface:Detailed,
   6599   Surface 40,                             !- Name
   6600   Wall,                                   !- Surface Type
   6601   000_Interior Wall,                      !- Construction Name
   6602   Thermal Zone 23,                        !- Zone Name
   6603   Surface,                                !- Outside Boundary Condition
   6604   Surface 57,                             !- Outside Boundary Condition Object
   6605   NoSun,                                  !- Sun Exposure
   6606   NoWind,                                 !- Wind Exposure
   6607   ,                                       !- View Factor to Ground
   6608   ,                                       !- Number of Vertices
   6609   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6610   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6611   24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   6612   24, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   6613 
   6614 BuildingSurface:Detailed,
   6615   Surface 37,                             !- Name
   6616   Floor,                                  !- Surface Type
   6617   000_Interior Floor,                     !- Construction Name
   6618   Thermal Zone 23,                        !- Zone Name
   6619   Surface,                                !- Outside Boundary Condition
   6620   Surface 12,                             !- Outside Boundary Condition Object
   6621   NoSun,                                  !- Sun Exposure
   6622   NoWind,                                 !- Wind Exposure
   6623   ,                                       !- View Factor to Ground
   6624   ,                                       !- Number of Vertices
   6625   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   6626   27, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   6627   24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   6628   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   6629 
   6630 BuildingSurface:Detailed,
   6631   Surface 41,                             !- Name
   6632   Wall,                                   !- Surface Type
   6633   000_Interior Wall,                      !- Construction Name
   6634   Thermal Zone 23,                        !- Zone Name
   6635   Surface,                                !- Outside Boundary Condition
   6636   Surface 33,                             !- Outside Boundary Condition Object
   6637   NoSun,                                  !- Sun Exposure
   6638   NoWind,                                 !- Wind Exposure
   6639   ,                                       !- View Factor to Ground
   6640   ,                                       !- Number of Vertices
   6641   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   6642   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   6643   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6644   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6645 
   6646 BuildingSurface:Detailed,
   6647   Surface 39,                             !- Name
   6648   Wall,                                   !- Surface Type
   6649   000_Interior Wall,                      !- Construction Name
   6650   Thermal Zone 23,                        !- Zone Name
   6651   Surface,                                !- Outside Boundary Condition
   6652   Surface 47,                             !- Outside Boundary Condition Object
   6653   NoSun,                                  !- Sun Exposure
   6654   NoWind,                                 !- Wind Exposure
   6655   ,                                       !- View Factor to Ground
   6656   ,                                       !- Number of Vertices
   6657   24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   6658   24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   6659   27, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   6660   27, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   6661 
   6662 ZoneControl:Thermostat,
   6663   Thermal Zone 23 Thermostat,             !- Name
   6664   Thermal Zone 23,                        !- Zone or ZoneList Name
   6665   Thermal Zone 23 Thermostat Schedule,    !- Control Type Schedule Name
   6666   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6667   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6668 
   6669 Schedule:Compact,
   6670   Thermal Zone 23 Thermostat Schedule,    !- Name
   6671   ,                                       !- Schedule Type Limits Name
   6672   Through: 12/31,                         !- Field 1
   6673   For: AllDays,                           !- Field 2
   6674   Until: 24:00,                           !- Field 3
   6675   4;                                      !- Field 4
   6676 
   6677 ZoneHVAC:EquipmentConnections,
   6678   Thermal Zone 23,                        !- Zone Name
   6679   Zone HVAC Equipment List 23,            !- Zone Conditioning Equipment List Name
   6680   Port List 45,                           !- Zone Air Inlet Node or NodeList Name
   6681   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6682   Node 23,                                !- Zone Air Node Name
   6683   Node 168;                               !- Zone Return Air Node Name
   6684 
   6685 NodeList,
   6686   Port List 45,                           !- Name
   6687   Node 167;                               !- Node Name 1
   6688 
   6689 ZoneHVAC:EquipmentList,
   6690   Zone HVAC Equipment List 23,            !- Name
   6691   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6692   ZoneHVAC:AirDistributionUnit {916f1eed-fe77-4ab7-91f7-00a3a362a7b3}, !- Zone Equipment Name 1
   6693   1,                                      !- Zone Equipment Cooling Sequence 1
   6694   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6695 
   6696 Sizing:Zone,
   6697   Thermal Zone 23,                        !- Zone or ZoneList Name
   6698   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6699   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6700   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6701   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6702   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6703   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6704   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6705   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6706   ,                                       !- Design Specification Outdoor Air Object Name
   6707   ,                                       !- Zone Heating Sizing Factor
   6708   ,                                       !- Zone Cooling Sizing Factor
   6709   DesignDay,                              !- Cooling Design Air Flow Method
   6710   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6711   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6712   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6713   0,                                      !- Cooling Minimum Air Flow Fraction
   6714   DesignDay,                              !- Heating Design Air Flow Method
   6715   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6716   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6717   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6718   0.3;                                    !- Heating Maximum Air Flow Fraction
   6719 
   6720 DesignSpecification:ZoneAirDistribution,
   6721   {2bb12cca-34d7-48c9-ba36-9430893f8355}, !- Name
   6722   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6723   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6724 
   6725 Zone,
   6726   Thermal Zone 11,                        !- Name
   6727   -0,                                     !- Direction of Relative North {deg}
   6728   0,                                      !- X Origin {m}
   6729   0,                                      !- Y Origin {m}
   6730   8,                                      !- Z Origin {m}
   6731   ,                                       !- Type
   6732   ,                                       !- Multiplier
   6733   ,                                       !- Ceiling Height {m}
   6734   ,                                       !- Volume {m3}
   6735   ,                                       !- Floor Area {m2}
   6736   ,                                       !- Zone Inside Convection Algorithm
   6737   ;                                       !- Zone Outside Convection Algorithm
   6738 
   6739 BuildingSurface:Detailed,
   6740   Surface 81,                             !- Name
   6741   Wall,                                   !- Surface Type
   6742   000_Interior Wall,                      !- Construction Name
   6743   Thermal Zone 11,                        !- Zone Name
   6744   Surface,                                !- Outside Boundary Condition
   6745   Surface 65,                             !- Outside Boundary Condition Object
   6746   NoSun,                                  !- Sun Exposure
   6747   NoWind,                                 !- Wind Exposure
   6748   ,                                       !- View Factor to Ground
   6749   ,                                       !- Number of Vertices
   6750   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6751   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6752   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6753   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6754 
   6755 BuildingSurface:Detailed,
   6756   Surface 84,                             !- Name
   6757   Ceiling,                                !- Surface Type
   6758   000_Interior Ceiling,                   !- Construction Name
   6759   Thermal Zone 11,                        !- Zone Name
   6760   Surface,                                !- Outside Boundary Condition
   6761   Surface 109,                            !- Outside Boundary Condition Object
   6762   NoSun,                                  !- Sun Exposure
   6763   NoWind,                                 !- Wind Exposure
   6764   ,                                       !- View Factor to Ground
   6765   ,                                       !- Number of Vertices
   6766   27, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   6767   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   6768   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   6769   30, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   6770 
   6771 BuildingSurface:Detailed,
   6772   Surface 80,                             !- Name
   6773   Wall,                                   !- Surface Type
   6774   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6775   Thermal Zone 11,                        !- Zone Name
   6776   Outdoors,                               !- Outside Boundary Condition
   6777   ,                                       !- Outside Boundary Condition Object
   6778   SunExposed,                             !- Sun Exposure
   6779   WindExposed,                            !- Wind Exposure
   6780   ,                                       !- View Factor to Ground
   6781   ,                                       !- Number of Vertices
   6782   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6783   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6784   30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   6785   30, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   6786 
   6787 FenestrationSurface:Detailed,
   6788   Sub Surface 5,                          !- Name
   6789   Window,                                 !- Surface Type
   6790   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6791   Surface 80,                             !- Building Surface Name
   6792   ,                                       !- Outside Boundary Condition Object
   6793   ,                                       !- View Factor to Ground
   6794   ,                                       !- Shading Control Name
   6795   ,                                       !- Frame and Divider Name
   6796   ,                                       !- Multiplier
   6797   ,                                       !- Number of Vertices
   6798   0.0254, 0, 2.48251038425066,            !- X,Y,Z Vertex 1 {m}
   6799   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   6800   29.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
   6801   29.9746, 0, 2.48251038425066;           !- X,Y,Z Vertex 4 {m}
   6802 
   6803 BuildingSurface:Detailed,
   6804   Surface 83,                             !- Name
   6805   Wall,                                   !- Surface Type
   6806   000_Interior Wall,                      !- Construction Name
   6807   Thermal Zone 11,                        !- Zone Name
   6808   Surface,                                !- Outside Boundary Condition
   6809   Surface 75,                             !- Outside Boundary Condition Object
   6810   NoSun,                                  !- Sun Exposure
   6811   NoWind,                                 !- Wind Exposure
   6812   ,                                       !- View Factor to Ground
   6813   ,                                       !- Number of Vertices
   6814   30, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   6815   30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   6816   27, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   6817   27, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   6818 
   6819 BuildingSurface:Detailed,
   6820   Surface 79,                             !- Name
   6821   Floor,                                  !- Surface Type
   6822   000_Interior Floor,                     !- Construction Name
   6823   Thermal Zone 11,                        !- Zone Name
   6824   Surface,                                !- Outside Boundary Condition
   6825   Surface 54,                             !- Outside Boundary Condition Object
   6826   NoSun,                                  !- Sun Exposure
   6827   NoWind,                                 !- Wind Exposure
   6828   ,                                       !- View Factor to Ground
   6829   ,                                       !- Number of Vertices
   6830   30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
   6831   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6832   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6833   27, 3, 0;                               !- X,Y,Z Vertex 4 {m}
   6834 
   6835 BuildingSurface:Detailed,
   6836   Surface 82,                             !- Name
   6837   Wall,                                   !- Surface Type
   6838   000_Interior Wall,                      !- Construction Name
   6839   Thermal Zone 11,                        !- Zone Name
   6840   Surface,                                !- Outside Boundary Condition
   6841   Surface 89,                             !- Outside Boundary Condition Object
   6842   NoSun,                                  !- Sun Exposure
   6843   NoWind,                                 !- Wind Exposure
   6844   ,                                       !- View Factor to Ground
   6845   ,                                       !- Number of Vertices
   6846   27, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   6847   27, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   6848   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6849   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6850 
   6851 ZoneControl:Thermostat,
   6852   Thermal Zone 11 Thermostat,             !- Name
   6853   Thermal Zone 11,                        !- Zone or ZoneList Name
   6854   Thermal Zone 11 Thermostat Schedule,    !- Control Type Schedule Name
   6855   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6856   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6857 
   6858 Schedule:Compact,
   6859   Thermal Zone 11 Thermostat Schedule,    !- Name
   6860   ,                                       !- Schedule Type Limits Name
   6861   Through: 12/31,                         !- Field 1
   6862   For: AllDays,                           !- Field 2
   6863   Until: 24:00,                           !- Field 3
   6864   4;                                      !- Field 4
   6865 
   6866 ZoneHVAC:EquipmentConnections,
   6867   Thermal Zone 11,                        !- Zone Name
   6868   Zone HVAC Equipment List 11,            !- Zone Conditioning Equipment List Name
   6869   Port List 21,                           !- Zone Air Inlet Node or NodeList Name
   6870   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6871   Node 11,                                !- Zone Air Node Name
   6872   Node 113;                               !- Zone Return Air Node Name
   6873 
   6874 NodeList,
   6875   Port List 21,                           !- Name
   6876   Node 112;                               !- Node Name 1
   6877 
   6878 ZoneHVAC:EquipmentList,
   6879   Zone HVAC Equipment List 11,            !- Name
   6880   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6881   ZoneHVAC:AirDistributionUnit {a4baacb3-6ff2-4da5-b54d-f97dc430eb74}, !- Zone Equipment Name 1
   6882   1,                                      !- Zone Equipment Cooling Sequence 1
   6883   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6884 
   6885 Sizing:Zone,
   6886   Thermal Zone 11,                        !- Zone or ZoneList Name
   6887   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6888   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6889   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6890   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6891   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6892   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6893   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6894   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6895   ,                                       !- Design Specification Outdoor Air Object Name
   6896   ,                                       !- Zone Heating Sizing Factor
   6897   ,                                       !- Zone Cooling Sizing Factor
   6898   DesignDay,                              !- Cooling Design Air Flow Method
   6899   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6900   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6901   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6902   0,                                      !- Cooling Minimum Air Flow Fraction
   6903   DesignDay,                              !- Heating Design Air Flow Method
   6904   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6905   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6906   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6907   0.3;                                    !- Heating Maximum Air Flow Fraction
   6908 
   6909 DesignSpecification:ZoneAirDistribution,
   6910   {a2bd20b6-679d-4107-b27d-74c6fa1db345}, !- Name
   6911   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6912   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6913 
   6914 Zone,
   6915   Thermal Zone 21,                        !- Name
   6916   -0,                                     !- Direction of Relative North {deg}
   6917   0,                                      !- X Origin {m}
   6918   0,                                      !- Y Origin {m}
   6919   16,                                     !- Z Origin {m}
   6920   ,                                       !- Type
   6921   ,                                       !- Multiplier
   6922   ,                                       !- Ceiling Height {m}
   6923   ,                                       !- Volume {m3}
   6924   ,                                       !- Floor Area {m2}
   6925   ,                                       !- Zone Inside Convection Algorithm
   6926   ;                                       !- Zone Outside Convection Algorithm
   6927 
   6928 BuildingSurface:Detailed,
   6929   Surface 144,                            !- Name
   6930   Roof,                                   !- Surface Type
   6931   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   6932   Thermal Zone 21,                        !- Zone Name
   6933   Outdoors,                               !- Outside Boundary Condition
   6934   ,                                       !- Outside Boundary Condition Object
   6935   SunExposed,                             !- Sun Exposure
   6936   WindExposed,                            !- Wind Exposure
   6937   ,                                       !- View Factor to Ground
   6938   ,                                       !- Number of Vertices
   6939   27, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   6940   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   6941   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   6942   30, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   6943 
   6944 BuildingSurface:Detailed,
   6945   Surface 139,                            !- Name
   6946   Floor,                                  !- Surface Type
   6947   000_Interior Floor,                     !- Construction Name
   6948   Thermal Zone 21,                        !- Zone Name
   6949   Surface,                                !- Outside Boundary Condition
   6950   Surface 114,                            !- Outside Boundary Condition Object
   6951   NoSun,                                  !- Sun Exposure
   6952   NoWind,                                 !- Wind Exposure
   6953   ,                                       !- View Factor to Ground
   6954   ,                                       !- Number of Vertices
   6955   30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
   6956   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6957   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6958   27, 3, 0;                               !- X,Y,Z Vertex 4 {m}
   6959 
   6960 BuildingSurface:Detailed,
   6961   Surface 143,                            !- Name
   6962   Wall,                                   !- Surface Type
   6963   000_Interior Wall,                      !- Construction Name
   6964   Thermal Zone 21,                        !- Zone Name
   6965   Surface,                                !- Outside Boundary Condition
   6966   Surface 135,                            !- Outside Boundary Condition Object
   6967   NoSun,                                  !- Sun Exposure
   6968   NoWind,                                 !- Wind Exposure
   6969   ,                                       !- View Factor to Ground
   6970   ,                                       !- Number of Vertices
   6971   30, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   6972   30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   6973   27, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   6974   27, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   6975 
   6976 BuildingSurface:Detailed,
   6977   Surface 141,                            !- Name
   6978   Wall,                                   !- Surface Type
   6979   000_Interior Wall,                      !- Construction Name
   6980   Thermal Zone 21,                        !- Zone Name
   6981   Surface,                                !- Outside Boundary Condition
   6982   Surface 125,                            !- Outside Boundary Condition Object
   6983   NoSun,                                  !- Sun Exposure
   6984   NoWind,                                 !- Wind Exposure
   6985   ,                                       !- View Factor to Ground
   6986   ,                                       !- Number of Vertices
   6987   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6988   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6989   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6990   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6991 
   6992 BuildingSurface:Detailed,
   6993   Surface 142,                            !- Name
   6994   Wall,                                   !- Surface Type
   6995   000_Interior Wall,                      !- Construction Name
   6996   Thermal Zone 21,                        !- Zone Name
   6997   Surface,                                !- Outside Boundary Condition
   6998   Surface 149,                            !- Outside Boundary Condition Object
   6999   NoSun,                                  !- Sun Exposure
   7000   NoWind,                                 !- Wind Exposure
   7001   ,                                       !- View Factor to Ground
   7002   ,                                       !- Number of Vertices
   7003   27, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   7004   27, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   7005   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7006   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   7007 
   7008 BuildingSurface:Detailed,
   7009   Surface 140,                            !- Name
   7010   Wall,                                   !- Surface Type
   7011   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7012   Thermal Zone 21,                        !- Zone Name
   7013   Outdoors,                               !- Outside Boundary Condition
   7014   ,                                       !- Outside Boundary Condition Object
   7015   SunExposed,                             !- Sun Exposure
   7016   WindExposed,                            !- Wind Exposure
   7017   ,                                       !- View Factor to Ground
   7018   ,                                       !- Number of Vertices
   7019   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7020   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7021   30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   7022   30, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   7023 
   7024 FenestrationSurface:Detailed,
   7025   Sub Surface 13,                         !- Name
   7026   Window,                                 !- Surface Type
   7027   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7028   Surface 140,                            !- Building Surface Name
   7029   ,                                       !- Outside Boundary Condition Object
   7030   ,                                       !- View Factor to Ground
   7031   ,                                       !- Shading Control Name
   7032   ,                                       !- Frame and Divider Name
   7033   ,                                       !- Multiplier
   7034   ,                                       !- Number of Vertices
   7035   0.0254, 0, 2.48251038425066,            !- X,Y,Z Vertex 1 {m}
   7036   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   7037   29.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
   7038   29.9746, 0, 2.48251038425066;           !- X,Y,Z Vertex 4 {m}
   7039 
   7040 ZoneControl:Thermostat,
   7041   Thermal Zone 21 Thermostat,             !- Name
   7042   Thermal Zone 21,                        !- Zone or ZoneList Name
   7043   Thermal Zone 21 Thermostat Schedule,    !- Control Type Schedule Name
   7044   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7045   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7046 
   7047 Schedule:Compact,
   7048   Thermal Zone 21 Thermostat Schedule,    !- Name
   7049   ,                                       !- Schedule Type Limits Name
   7050   Through: 12/31,                         !- Field 1
   7051   For: AllDays,                           !- Field 2
   7052   Until: 24:00,                           !- Field 3
   7053   4;                                      !- Field 4
   7054 
   7055 ZoneHVAC:EquipmentConnections,
   7056   Thermal Zone 21,                        !- Zone Name
   7057   Zone HVAC Equipment List 21,            !- Zone Conditioning Equipment List Name
   7058   Port List 41,                           !- Zone Air Inlet Node or NodeList Name
   7059   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7060   Node 21,                                !- Zone Air Node Name
   7061   Node 108;                               !- Zone Return Air Node Name
   7062 
   7063 NodeList,
   7064   Port List 41,                           !- Name
   7065   Node 107;                               !- Node Name 1
   7066 
   7067 ZoneHVAC:EquipmentList,
   7068   Zone HVAC Equipment List 21,            !- Name
   7069   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7070   ZoneHVAC:AirDistributionUnit {ebc7bd11-68a3-41f8-ba89-0adb95df7ccf}, !- Zone Equipment Name 1
   7071   1,                                      !- Zone Equipment Cooling Sequence 1
   7072   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7073 
   7074 Sizing:Zone,
   7075   Thermal Zone 21,                        !- Zone or ZoneList Name
   7076   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7077   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7078   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7079   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7080   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7081   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7082   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7083   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7084   ,                                       !- Design Specification Outdoor Air Object Name
   7085   ,                                       !- Zone Heating Sizing Factor
   7086   ,                                       !- Zone Cooling Sizing Factor
   7087   DesignDay,                              !- Cooling Design Air Flow Method
   7088   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7089   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7090   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7091   0,                                      !- Cooling Minimum Air Flow Fraction
   7092   DesignDay,                              !- Heating Design Air Flow Method
   7093   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7094   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7095   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7096   0.3;                                    !- Heating Maximum Air Flow Fraction
   7097 
   7098 DesignSpecification:ZoneAirDistribution,
   7099   {73147904-e14d-4f75-80b2-4de37704a493}, !- Name
   7100   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7101   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7102 
   7103 Zone,
   7104   Thermal Zone 1,                         !- Name
   7105   -0,                                     !- Direction of Relative North {deg}
   7106   3,                                      !- X Origin {m}
   7107   3,                                      !- Y Origin {m}
   7108   0,                                      !- Z Origin {m}
   7109   ,                                       !- Type
   7110   ,                                       !- Multiplier
   7111   ,                                       !- Ceiling Height {m}
   7112   ,                                       !- Volume {m3}
   7113   ,                                       !- Floor Area {m2}
   7114   ,                                       !- Zone Inside Convection Algorithm
   7115   ;                                       !- Zone Outside Convection Algorithm
   7116 
   7117 BuildingSurface:Detailed,
   7118   Surface 30,                             !- Name
   7119   Ceiling,                                !- Surface Type
   7120   000_Interior Ceiling,                   !- Construction Name
   7121   Thermal Zone 1,                         !- Zone Name
   7122   Surface,                                !- Outside Boundary Condition
   7123   Surface 55,                             !- Outside Boundary Condition Object
   7124   NoSun,                                  !- Sun Exposure
   7125   NoWind,                                 !- Wind Exposure
   7126   ,                                       !- View Factor to Ground
   7127   ,                                       !- Number of Vertices
   7128   24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   7129   24, 24, 4,                              !- X,Y,Z Vertex 2 {m}
   7130   0, 24, 4,                               !- X,Y,Z Vertex 3 {m}
   7131   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7132 
   7133 BuildingSurface:Detailed,
   7134   Surface 25,                             !- Name
   7135   Floor,                                  !- Surface Type
   7136   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   7137   Thermal Zone 1,                         !- Zone Name
   7138   Ground,                                 !- Outside Boundary Condition
   7139   ,                                       !- Outside Boundary Condition Object
   7140   NoSun,                                  !- Sun Exposure
   7141   NoWind,                                 !- Wind Exposure
   7142   ,                                       !- View Factor to Ground
   7143   ,                                       !- Number of Vertices
   7144   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   7145   0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
   7146   24, 24, 0,                              !- X,Y,Z Vertex 3 {m}
   7147   24, 0, 0;                               !- X,Y,Z Vertex 4 {m}
   7148 
   7149 BuildingSurface:Detailed,
   7150   Surface 26,                             !- Name
   7151   Wall,                                   !- Surface Type
   7152   000_Interior Wall,                      !- Construction Name
   7153   Thermal Zone 1,                         !- Zone Name
   7154   Surface,                                !- Outside Boundary Condition
   7155   Surface 4,                              !- Outside Boundary Condition Object
   7156   NoSun,                                  !- Sun Exposure
   7157   NoWind,                                 !- Wind Exposure
   7158   ,                                       !- View Factor to Ground
   7159   ,                                       !- Number of Vertices
   7160   0, 24, 4,                               !- X,Y,Z Vertex 1 {m}
   7161   0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
   7162   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7163   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7164 
   7165 BuildingSurface:Detailed,
   7166   Surface 27,                             !- Name
   7167   Wall,                                   !- Surface Type
   7168   000_Interior Wall,                      !- Construction Name
   7169   Thermal Zone 1,                         !- Zone Name
   7170   Surface,                                !- Outside Boundary Condition
   7171   Surface 10,                             !- Outside Boundary Condition Object
   7172   NoSun,                                  !- Sun Exposure
   7173   NoWind,                                 !- Wind Exposure
   7174   ,                                       !- View Factor to Ground
   7175   ,                                       !- Number of Vertices
   7176   24, 24, 4,                              !- X,Y,Z Vertex 1 {m}
   7177   24, 24, 0,                              !- X,Y,Z Vertex 2 {m}
   7178   0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
   7179   0, 24, 4;                               !- X,Y,Z Vertex 4 {m}
   7180 
   7181 BuildingSurface:Detailed,
   7182   Surface 28,                             !- Name
   7183   Wall,                                   !- Surface Type
   7184   000_Interior Wall,                      !- Construction Name
   7185   Thermal Zone 1,                         !- Zone Name
   7186   Surface,                                !- Outside Boundary Condition
   7187   Surface 16,                             !- Outside Boundary Condition Object
   7188   NoSun,                                  !- Sun Exposure
   7189   NoWind,                                 !- Wind Exposure
   7190   ,                                       !- View Factor to Ground
   7191   ,                                       !- Number of Vertices
   7192   24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   7193   24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   7194   24, 24, 0,                              !- X,Y,Z Vertex 3 {m}
   7195   24, 24, 4;                              !- X,Y,Z Vertex 4 {m}
   7196 
   7197 BuildingSurface:Detailed,
   7198   Surface 29,                             !- Name
   7199   Wall,                                   !- Surface Type
   7200   000_Interior Wall,                      !- Construction Name
   7201   Thermal Zone 1,                         !- Zone Name
   7202   Surface,                                !- Outside Boundary Condition
   7203   Surface 22,                             !- Outside Boundary Condition Object
   7204   NoSun,                                  !- Sun Exposure
   7205   NoWind,                                 !- Wind Exposure
   7206   ,                                       !- View Factor to Ground
   7207   ,                                       !- Number of Vertices
   7208   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7209   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7210   24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   7211   24, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   7212 
   7213 ZoneControl:Thermostat,
   7214   Thermal Zone 1 Thermostat,              !- Name
   7215   Thermal Zone 1,                         !- Zone or ZoneList Name
   7216   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   7217   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7218   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7219 
   7220 Schedule:Compact,
   7221   Thermal Zone 1 Thermostat Schedule,     !- Name
   7222   ,                                       !- Schedule Type Limits Name
   7223   Through: 12/31,                         !- Field 1
   7224   For: AllDays,                           !- Field 2
   7225   Until: 24:00,                           !- Field 3
   7226   4;                                      !- Field 4
   7227 
   7228 ZoneHVAC:EquipmentConnections,
   7229   Thermal Zone 1,                         !- Zone Name
   7230   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   7231   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   7232   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7233   Node 1,                                 !- Zone Air Node Name
   7234   Node 153;                               !- Zone Return Air Node Name
   7235 
   7236 NodeList,
   7237   Port List 1,                            !- Name
   7238   Node 152;                               !- Node Name 1
   7239 
   7240 ZoneHVAC:EquipmentList,
   7241   Zone HVAC Equipment List 1,             !- Name
   7242   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7243   ZoneHVAC:AirDistributionUnit {50881d8e-1d65-49bc-af5a-c52ee5eb6ca7}, !- Zone Equipment Name 1
   7244   1,                                      !- Zone Equipment Cooling Sequence 1
   7245   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7246 
   7247 Sizing:Zone,
   7248   Thermal Zone 1,                         !- Zone or ZoneList Name
   7249   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7250   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7251   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7252   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7253   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7254   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7255   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7256   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7257   ,                                       !- Design Specification Outdoor Air Object Name
   7258   ,                                       !- Zone Heating Sizing Factor
   7259   ,                                       !- Zone Cooling Sizing Factor
   7260   DesignDay,                              !- Cooling Design Air Flow Method
   7261   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7262   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7263   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7264   0,                                      !- Cooling Minimum Air Flow Fraction
   7265   DesignDay,                              !- Heating Design Air Flow Method
   7266   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7267   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7268   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7269   0.3;                                    !- Heating Maximum Air Flow Fraction
   7270 
   7271 DesignSpecification:ZoneAirDistribution,
   7272   {9cb444e6-caa2-4bdb-bae3-4966d017eccd}, !- Name
   7273   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7274   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7275 
   7276 Zone,
   7277   Thermal Zone 25,                        !- Name
   7278   -0,                                     !- Direction of Relative North {deg}
   7279   0,                                      !- X Origin {m}
   7280   0,                                      !- Y Origin {m}
   7281   0,                                      !- Z Origin {m}
   7282   ,                                       !- Type
   7283   ,                                       !- Multiplier
   7284   ,                                       !- Ceiling Height {m}
   7285   ,                                       !- Volume {m3}
   7286   ,                                       !- Floor Area {m2}
   7287   ,                                       !- Zone Inside Convection Algorithm
   7288   ;                                       !- Zone Outside Convection Algorithm
   7289 
   7290 BuildingSurface:Detailed,
   7291   Surface 20,                             !- Name
   7292   Wall,                                   !- Surface Type
   7293   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7294   Thermal Zone 25,                        !- Zone Name
   7295   Outdoors,                               !- Outside Boundary Condition
   7296   ,                                       !- Outside Boundary Condition Object
   7297   SunExposed,                             !- Sun Exposure
   7298   WindExposed,                            !- Wind Exposure
   7299   ,                                       !- View Factor to Ground
   7300   ,                                       !- Number of Vertices
   7301   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7302   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7303   30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   7304   30, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   7305 
   7306 FenestrationSurface:Detailed,
   7307   Sub Surface 10,                         !- Name
   7308   Window,                                 !- Surface Type
   7309   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7310   Surface 20,                             !- Building Surface Name
   7311   ,                                       !- Outside Boundary Condition Object
   7312   ,                                       !- View Factor to Ground
   7313   ,                                       !- Shading Control Name
   7314   ,                                       !- Frame and Divider Name
   7315   ,                                       !- Multiplier
   7316   ,                                       !- Number of Vertices
   7317   0.0254, 0, 2.48251038425066,            !- X,Y,Z Vertex 1 {m}
   7318   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   7319   29.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
   7320   29.9746, 0, 2.48251038425066;           !- X,Y,Z Vertex 4 {m}
   7321 
   7322 BuildingSurface:Detailed,
   7323   Surface 23,                             !- Name
   7324   Wall,                                   !- Surface Type
   7325   000_Interior Wall,                      !- Construction Name
   7326   Thermal Zone 25,                        !- Zone Name
   7327   Surface,                                !- Outside Boundary Condition
   7328   Surface 15,                             !- Outside Boundary Condition Object
   7329   NoSun,                                  !- Sun Exposure
   7330   NoWind,                                 !- Wind Exposure
   7331   ,                                       !- View Factor to Ground
   7332   ,                                       !- Number of Vertices
   7333   30, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   7334   30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   7335   27, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   7336   27, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   7337 
   7338 BuildingSurface:Detailed,
   7339   Surface 21,                             !- Name
   7340   Wall,                                   !- Surface Type
   7341   000_Interior Wall,                      !- Construction Name
   7342   Thermal Zone 25,                        !- Zone Name
   7343   Surface,                                !- Outside Boundary Condition
   7344   Surface 5,                              !- Outside Boundary Condition Object
   7345   NoSun,                                  !- Sun Exposure
   7346   NoWind,                                 !- Wind Exposure
   7347   ,                                       !- View Factor to Ground
   7348   ,                                       !- Number of Vertices
   7349   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   7350   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   7351   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7352   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7353 
   7354 BuildingSurface:Detailed,
   7355   Surface 24,                             !- Name
   7356   Ceiling,                                !- Surface Type
   7357   000_Interior Ceiling,                   !- Construction Name
   7358   Thermal Zone 25,                        !- Zone Name
   7359   Surface,                                !- Outside Boundary Condition
   7360   Surface 49,                             !- Outside Boundary Condition Object
   7361   NoSun,                                  !- Sun Exposure
   7362   NoWind,                                 !- Wind Exposure
   7363   ,                                       !- View Factor to Ground
   7364   ,                                       !- Number of Vertices
   7365   27, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   7366   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   7367   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   7368   30, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   7369 
   7370 BuildingSurface:Detailed,
   7371   Surface 19,                             !- Name
   7372   Floor,                                  !- Surface Type
   7373   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   7374   Thermal Zone 25,                        !- Zone Name
   7375   Ground,                                 !- Outside Boundary Condition
   7376   ,                                       !- Outside Boundary Condition Object
   7377   NoSun,                                  !- Sun Exposure
   7378   NoWind,                                 !- Wind Exposure
   7379   ,                                       !- View Factor to Ground
   7380   ,                                       !- Number of Vertices
   7381   30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
   7382   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7383   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7384   27, 3, 0;                               !- X,Y,Z Vertex 4 {m}
   7385 
   7386 BuildingSurface:Detailed,
   7387   Surface 22,                             !- Name
   7388   Wall,                                   !- Surface Type
   7389   000_Interior Wall,                      !- Construction Name
   7390   Thermal Zone 25,                        !- Zone Name
   7391   Surface,                                !- Outside Boundary Condition
   7392   Surface 29,                             !- Outside Boundary Condition Object
   7393   NoSun,                                  !- Sun Exposure
   7394   NoWind,                                 !- Wind Exposure
   7395   ,                                       !- View Factor to Ground
   7396   ,                                       !- Number of Vertices
   7397   27, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   7398   27, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   7399   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7400   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   7401 
   7402 ZoneControl:Thermostat,
   7403   Thermal Zone 25 Thermostat,             !- Name
   7404   Thermal Zone 25,                        !- Zone or ZoneList Name
   7405   Thermal Zone 25 Thermostat Schedule,    !- Control Type Schedule Name
   7406   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7407   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7408 
   7409 Schedule:Compact,
   7410   Thermal Zone 25 Thermostat Schedule,    !- Name
   7411   ,                                       !- Schedule Type Limits Name
   7412   Through: 12/31,                         !- Field 1
   7413   For: AllDays,                           !- Field 2
   7414   Until: 24:00,                           !- Field 3
   7415   4;                                      !- Field 4
   7416 
   7417 ZoneHVAC:EquipmentConnections,
   7418   Thermal Zone 25,                        !- Zone Name
   7419   Zone HVAC Equipment List 25,            !- Zone Conditioning Equipment List Name
   7420   Port List 49,                           !- Zone Air Inlet Node or NodeList Name
   7421   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7422   Node 25,                                !- Zone Air Node Name
   7423   Node 128;                               !- Zone Return Air Node Name
   7424 
   7425 NodeList,
   7426   Port List 49,                           !- Name
   7427   Node 127;                               !- Node Name 1
   7428 
   7429 ZoneHVAC:EquipmentList,
   7430   Zone HVAC Equipment List 25,            !- Name
   7431   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7432   ZoneHVAC:AirDistributionUnit {f598cf43-8458-4886-bc39-0eb37a583703}, !- Zone Equipment Name 1
   7433   1,                                      !- Zone Equipment Cooling Sequence 1
   7434   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7435 
   7436 Sizing:Zone,
   7437   Thermal Zone 25,                        !- Zone or ZoneList Name
   7438   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7439   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7440   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7441   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7442   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7443   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7444   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7445   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7446   ,                                       !- Design Specification Outdoor Air Object Name
   7447   ,                                       !- Zone Heating Sizing Factor
   7448   ,                                       !- Zone Cooling Sizing Factor
   7449   DesignDay,                              !- Cooling Design Air Flow Method
   7450   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7451   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7452   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7453   0,                                      !- Cooling Minimum Air Flow Fraction
   7454   DesignDay,                              !- Heating Design Air Flow Method
   7455   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7456   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7457   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7458   0.3;                                    !- Heating Maximum Air Flow Fraction
   7459 
   7460 DesignSpecification:ZoneAirDistribution,
   7461   {f125961e-94a4-4d37-9986-db1643d6f228}, !- Name
   7462   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7463   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7464 
   7465 Zone,
   7466   Thermal Zone 19,                        !- Name
   7467   -0,                                     !- Direction of Relative North {deg}
   7468   0,                                      !- X Origin {m}
   7469   0,                                      !- Y Origin {m}
   7470   12,                                     !- Z Origin {m}
   7471   ,                                       !- Type
   7472   ,                                       !- Multiplier
   7473   ,                                       !- Ceiling Height {m}
   7474   ,                                       !- Volume {m3}
   7475   ,                                       !- Floor Area {m2}
   7476   ,                                       !- Zone Inside Convection Algorithm
   7477   ;                                       !- Zone Outside Convection Algorithm
   7478 
   7479 BuildingSurface:Detailed,
   7480   Surface 92,                             !- Name
   7481   Wall,                                   !- Surface Type
   7482   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7483   Thermal Zone 19,                        !- Zone Name
   7484   Outdoors,                               !- Outside Boundary Condition
   7485   ,                                       !- Outside Boundary Condition Object
   7486   SunExposed,                             !- Sun Exposure
   7487   WindExposed,                            !- Wind Exposure
   7488   ,                                       !- View Factor to Ground
   7489   ,                                       !- Number of Vertices
   7490   0, 30, 4,                               !- X,Y,Z Vertex 1 {m}
   7491   0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
   7492   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7493   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7494 
   7495 FenestrationSurface:Detailed,
   7496   Sub Surface 20,                         !- Name
   7497   Window,                                 !- Surface Type
   7498   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7499   Surface 92,                             !- Building Surface Name
   7500   ,                                       !- Outside Boundary Condition Object
   7501   ,                                       !- View Factor to Ground
   7502   ,                                       !- Shading Control Name
   7503   ,                                       !- Frame and Divider Name
   7504   ,                                       !- Multiplier
   7505   ,                                       !- Number of Vertices
   7506   0, 29.9746, 2.48251038425066,           !- X,Y,Z Vertex 1 {m}
   7507   0, 29.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   7508   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   7509   0, 0.0253999999999976, 2.48251038425066; !- X,Y,Z Vertex 4 {m}
   7510 
   7511 BuildingSurface:Detailed,
   7512   Surface 91,                             !- Name
   7513   Floor,                                  !- Surface Type
   7514   000_Interior Floor,                     !- Construction Name
   7515   Thermal Zone 19,                        !- Zone Name
   7516   Surface,                                !- Outside Boundary Condition
   7517   Surface 66,                             !- Outside Boundary Condition Object
   7518   NoSun,                                  !- Sun Exposure
   7519   NoWind,                                 !- Wind Exposure
   7520   ,                                       !- View Factor to Ground
   7521   ,                                       !- Number of Vertices
   7522   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   7523   0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
   7524   3, 27, 0,                               !- X,Y,Z Vertex 3 {m}
   7525   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   7526 
   7527 BuildingSurface:Detailed,
   7528   Surface 96,                             !- Name
   7529   Ceiling,                                !- Surface Type
   7530   000_Interior Ceiling,                   !- Construction Name
   7531   Thermal Zone 19,                        !- Zone Name
   7532   Surface,                                !- Outside Boundary Condition
   7533   Surface 121,                            !- Outside Boundary Condition Object
   7534   NoSun,                                  !- Sun Exposure
   7535   NoWind,                                 !- Wind Exposure
   7536   ,                                       !- View Factor to Ground
   7537   ,                                       !- Number of Vertices
   7538   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   7539   3, 27, 4,                               !- X,Y,Z Vertex 2 {m}
   7540   0, 30, 4,                               !- X,Y,Z Vertex 3 {m}
   7541   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7542 
   7543 BuildingSurface:Detailed,
   7544   Surface 94,                             !- Name
   7545   Wall,                                   !- Surface Type
   7546   000_Interior Wall,                      !- Construction Name
   7547   Thermal Zone 19,                        !- Zone Name
   7548   Surface,                                !- Outside Boundary Condition
   7549   Surface 116,                            !- Outside Boundary Condition Object
   7550   NoSun,                                  !- Sun Exposure
   7551   NoWind,                                 !- Wind Exposure
   7552   ,                                       !- View Factor to Ground
   7553   ,                                       !- Number of Vertices
   7554   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   7555   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   7556   3, 27, 0,                               !- X,Y,Z Vertex 3 {m}
   7557   3, 27, 4;                               !- X,Y,Z Vertex 4 {m}
   7558 
   7559 BuildingSurface:Detailed,
   7560   Surface 93,                             !- Name
   7561   Wall,                                   !- Surface Type
   7562   000_Interior Wall,                      !- Construction Name
   7563   Thermal Zone 19,                        !- Zone Name
   7564   Surface,                                !- Outside Boundary Condition
   7565   Surface 101,                            !- Outside Boundary Condition Object
   7566   NoSun,                                  !- Sun Exposure
   7567   NoWind,                                 !- Wind Exposure
   7568   ,                                       !- View Factor to Ground
   7569   ,                                       !- Number of Vertices
   7570   3, 27, 4,                               !- X,Y,Z Vertex 1 {m}
   7571   3, 27, 0,                               !- X,Y,Z Vertex 2 {m}
   7572   0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
   7573   0, 30, 4;                               !- X,Y,Z Vertex 4 {m}
   7574 
   7575 BuildingSurface:Detailed,
   7576   Surface 95,                             !- Name
   7577   Wall,                                   !- Surface Type
   7578   000_Interior Wall,                      !- Construction Name
   7579   Thermal Zone 19,                        !- Zone Name
   7580   Surface,                                !- Outside Boundary Condition
   7581   Surface 111,                            !- Outside Boundary Condition Object
   7582   NoSun,                                  !- Sun Exposure
   7583   NoWind,                                 !- Wind Exposure
   7584   ,                                       !- View Factor to Ground
   7585   ,                                       !- Number of Vertices
   7586   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7587   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7588   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7589   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   7590 
   7591 ZoneControl:Thermostat,
   7592   Thermal Zone 19 Thermostat,             !- Name
   7593   Thermal Zone 19,                        !- Zone or ZoneList Name
   7594   Thermal Zone 19 Thermostat Schedule,    !- Control Type Schedule Name
   7595   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7596   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7597 
   7598 Schedule:Compact,
   7599   Thermal Zone 19 Thermostat Schedule,    !- Name
   7600   ,                                       !- Schedule Type Limits Name
   7601   Through: 12/31,                         !- Field 1
   7602   For: AllDays,                           !- Field 2
   7603   Until: 24:00,                           !- Field 3
   7604   4;                                      !- Field 4
   7605 
   7606 ZoneHVAC:EquipmentConnections,
   7607   Thermal Zone 19,                        !- Zone Name
   7608   Zone HVAC Equipment List 19,            !- Zone Conditioning Equipment List Name
   7609   Port List 37,                           !- Zone Air Inlet Node or NodeList Name
   7610   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7611   Node 19,                                !- Zone Air Node Name
   7612   Node 123;                               !- Zone Return Air Node Name
   7613 
   7614 NodeList,
   7615   Port List 37,                           !- Name
   7616   Node 122;                               !- Node Name 1
   7617 
   7618 ZoneHVAC:EquipmentList,
   7619   Zone HVAC Equipment List 19,            !- Name
   7620   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7621   ZoneHVAC:AirDistributionUnit {da074fe0-f215-4e02-a14b-c1c58d47e980}, !- Zone Equipment Name 1
   7622   1,                                      !- Zone Equipment Cooling Sequence 1
   7623   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7624 
   7625 Sizing:Zone,
   7626   Thermal Zone 19,                        !- Zone or ZoneList Name
   7627   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7628   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7629   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7630   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7631   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7632   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7633   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7634   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7635   ,                                       !- Design Specification Outdoor Air Object Name
   7636   ,                                       !- Zone Heating Sizing Factor
   7637   ,                                       !- Zone Cooling Sizing Factor
   7638   DesignDay,                              !- Cooling Design Air Flow Method
   7639   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7640   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7641   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7642   0,                                      !- Cooling Minimum Air Flow Fraction
   7643   DesignDay,                              !- Heating Design Air Flow Method
   7644   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7645   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7646   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7647   0.3;                                    !- Heating Maximum Air Flow Fraction
   7648 
   7649 DesignSpecification:ZoneAirDistribution,
   7650   {e0d12e20-02c3-4eca-bdfb-8ea7e829f271}, !- Name
   7651   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7652   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7653 
   7654 Zone,
   7655   Thermal Zone 17,                        !- Name
   7656   -0,                                     !- Direction of Relative North {deg}
   7657   3,                                      !- X Origin {m}
   7658   27,                                     !- Y Origin {m}
   7659   8,                                      !- Z Origin {m}
   7660   ,                                       !- Type
   7661   ,                                       !- Multiplier
   7662   ,                                       !- Ceiling Height {m}
   7663   ,                                       !- Volume {m3}
   7664   ,                                       !- Floor Area {m2}
   7665   ,                                       !- Zone Inside Convection Algorithm
   7666   ;                                       !- Zone Outside Convection Algorithm
   7667 
   7668 BuildingSurface:Detailed,
   7669   Surface 72,                             !- Name
   7670   Ceiling,                                !- Surface Type
   7671   000_Interior Ceiling,                   !- Construction Name
   7672   Thermal Zone 17,                        !- Zone Name
   7673   Surface,                                !- Outside Boundary Condition
   7674   Surface 97,                             !- Outside Boundary Condition Object
   7675   NoSun,                                  !- Sun Exposure
   7676   NoWind,                                 !- Wind Exposure
   7677   ,                                       !- View Factor to Ground
   7678   ,                                       !- Number of Vertices
   7679   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7680   24, 0, 4,                               !- X,Y,Z Vertex 2 {m}
   7681   27, 3, 4,                               !- X,Y,Z Vertex 3 {m}
   7682   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   7683 
   7684 BuildingSurface:Detailed,
   7685   Surface 69,                             !- Name
   7686   Wall,                                   !- Surface Type
   7687   000_Interior Wall,                      !- Construction Name
   7688   Thermal Zone 17,                        !- Zone Name
   7689   Surface,                                !- Outside Boundary Condition
   7690   Surface 77,                             !- Outside Boundary Condition Object
   7691   NoSun,                                  !- Sun Exposure
   7692   NoWind,                                 !- Wind Exposure
   7693   ,                                       !- View Factor to Ground
   7694   ,                                       !- Number of Vertices
   7695   24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   7696   24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   7697   27, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   7698   27, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   7699 
   7700 BuildingSurface:Detailed,
   7701   Surface 67,                             !- Name
   7702   Floor,                                  !- Surface Type
   7703   000_Interior Floor,                     !- Construction Name
   7704   Thermal Zone 17,                        !- Zone Name
   7705   Surface,                                !- Outside Boundary Condition
   7706   Surface 42,                             !- Outside Boundary Condition Object
   7707   NoSun,                                  !- Sun Exposure
   7708   NoWind,                                 !- Wind Exposure
   7709   ,                                       !- View Factor to Ground
   7710   ,                                       !- Number of Vertices
   7711   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   7712   27, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   7713   24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   7714   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   7715 
   7716 BuildingSurface:Detailed,
   7717   Surface 71,                             !- Name
   7718   Wall,                                   !- Surface Type
   7719   000_Interior Wall,                      !- Construction Name
   7720   Thermal Zone 17,                        !- Zone Name
   7721   Surface,                                !- Outside Boundary Condition
   7722   Surface 63,                             !- Outside Boundary Condition Object
   7723   NoSun,                                  !- Sun Exposure
   7724   NoWind,                                 !- Wind Exposure
   7725   ,                                       !- View Factor to Ground
   7726   ,                                       !- Number of Vertices
   7727   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   7728   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   7729   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7730   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7731 
   7732 BuildingSurface:Detailed,
   7733   Surface 70,                             !- Name
   7734   Wall,                                   !- Surface Type
   7735   000_Interior Wall,                      !- Construction Name
   7736   Thermal Zone 17,                        !- Zone Name
   7737   Surface,                                !- Outside Boundary Condition
   7738   Surface 87,                             !- Outside Boundary Condition Object
   7739   NoSun,                                  !- Sun Exposure
   7740   NoWind,                                 !- Wind Exposure
   7741   ,                                       !- View Factor to Ground
   7742   ,                                       !- Number of Vertices
   7743   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7744   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7745   24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   7746   24, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   7747 
   7748 BuildingSurface:Detailed,
   7749   Surface 68,                             !- Name
   7750   Wall,                                   !- Surface Type
   7751   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7752   Thermal Zone 17,                        !- Zone Name
   7753   Outdoors,                               !- Outside Boundary Condition
   7754   ,                                       !- Outside Boundary Condition Object
   7755   SunExposed,                             !- Sun Exposure
   7756   WindExposed,                            !- Wind Exposure
   7757   ,                                       !- View Factor to Ground
   7758   ,                                       !- Number of Vertices
   7759   27, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   7760   27, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   7761   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   7762   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   7763 
   7764 FenestrationSurface:Detailed,
   7765   Sub Surface 16,                         !- Name
   7766   Window,                                 !- Surface Type
   7767   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7768   Surface 68,                             !- Building Surface Name
   7769   ,                                       !- Outside Boundary Condition Object
   7770   ,                                       !- View Factor to Ground
   7771   ,                                       !- Shading Control Name
   7772   ,                                       !- Frame and Divider Name
   7773   ,                                       !- Multiplier
   7774   ,                                       !- Number of Vertices
   7775   26.9746, 3, 2.48251038425066,           !- X,Y,Z Vertex 1 {m}
   7776   26.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
   7777   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   7778   -2.9746, 3, 2.48251038425066;           !- X,Y,Z Vertex 4 {m}
   7779 
   7780 ZoneControl:Thermostat,
   7781   Thermal Zone 17 Thermostat,             !- Name
   7782   Thermal Zone 17,                        !- Zone or ZoneList Name
   7783   Thermal Zone 17 Thermostat Schedule,    !- Control Type Schedule Name
   7784   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7785   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7786 
   7787 Schedule:Compact,
   7788   Thermal Zone 17 Thermostat Schedule,    !- Name
   7789   ,                                       !- Schedule Type Limits Name
   7790   Through: 12/31,                         !- Field 1
   7791   For: AllDays,                           !- Field 2
   7792   Until: 24:00,                           !- Field 3
   7793   4;                                      !- Field 4
   7794 
   7795 ZoneHVAC:EquipmentConnections,
   7796   Thermal Zone 17,                        !- Zone Name
   7797   Zone HVAC Equipment List 17,            !- Zone Conditioning Equipment List Name
   7798   Port List 33,                           !- Zone Air Inlet Node or NodeList Name
   7799   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7800   Node 17,                                !- Zone Air Node Name
   7801   Node 93;                                !- Zone Return Air Node Name
   7802 
   7803 NodeList,
   7804   Port List 33,                           !- Name
   7805   Node 92;                                !- Node Name 1
   7806 
   7807 ZoneHVAC:EquipmentList,
   7808   Zone HVAC Equipment List 17,            !- Name
   7809   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7810   ZoneHVAC:AirDistributionUnit {9a7be90d-954a-4d1d-aaec-5dd70db703e1}, !- Zone Equipment Name 1
   7811   1,                                      !- Zone Equipment Cooling Sequence 1
   7812   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7813 
   7814 Sizing:Zone,
   7815   Thermal Zone 17,                        !- Zone or ZoneList Name
   7816   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7817   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7818   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7819   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7820   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7821   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7822   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7823   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7824   ,                                       !- Design Specification Outdoor Air Object Name
   7825   ,                                       !- Zone Heating Sizing Factor
   7826   ,                                       !- Zone Cooling Sizing Factor
   7827   DesignDay,                              !- Cooling Design Air Flow Method
   7828   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7829   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7830   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7831   0,                                      !- Cooling Minimum Air Flow Fraction
   7832   DesignDay,                              !- Heating Design Air Flow Method
   7833   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7834   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7835   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7836   0.3;                                    !- Heating Maximum Air Flow Fraction
   7837 
   7838 DesignSpecification:ZoneAirDistribution,
   7839   {63419158-5e38-4555-aaf6-e5f3abb51ce4}, !- Name
   7840   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7841   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7842 
   7843 SetpointManager:Scheduled,
   7844   Setpoint Manager Scheduled 2,           !- Name
   7845   Temperature,                            !- Control Variable
   7846   Hot_Water_Temperature,                  !- Schedule Name
   7847   Node 37;                                !- Setpoint Node or NodeList Name
   7848 
   7849 OutputControl:Table:Style,
   7850   HTML;                                   !- Column Separator
   7851 
   7852 Output:Table:SummaryReports,
   7853   AllSummary;                             !- Report Name 1
   7854 
   7855 Output:VariableDictionary,
   7856   IDF,                                    !- Key Field
   7857   Unsorted;                               !- Sort Option
   7858 
   7859 Output:SQLite,
   7860   SimpleAndTabular;                       !- Option Type
   7861 
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         633
  Maximum number of Alpha IDF Args=          30
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         633
  Number of Defaulted Fields=         538
  Number of Fields with Defaults=        1907
  Number of Autosized Fields=         146
  Number of Autosizable Fields =         184
  Number of Autocalculated Fields=         466
  Number of Autocalculatable Fields =         466
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=       13440
 NumOfRVariable(Total)=       13440
 NumOfRVariable(Actual)=         112
 NumOfRVariable(Summed)=         112
 NumOfRVariable(Meter)=         112
 NumOfIVariable=         189
 NumOfIVariable(Total)=         189
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         102
 NumVarMeterArrays=         112
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=           0
 NumConsideredOutputVariables=           0
 MaxConsideredOutputVariables=       10000
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         518
 MaxNumOfNodeConnections=           0
