!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!AbsorptionChiller.idf
! Basic file description:  1 story building divided into 3 interior conditioned zones. Roof with no plenum.
!                          No ground contact with floor. Outdoor air is modulated based on occupancy and floor area.
!
! Highlights:              Example of an absorption chiller.
!
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the design days only.
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             No zone or system sizing, design day simulation.
!
! Building: Single floor rectangular L-shaped building 40 ft south wall, 40 ft west wall, zone height 10 feet.
!           There is a single window in West Zone's south wall. The walls are 1 in stucco over 4 in common brick
!           and gypboard. The roof is a built up roof with 1/2 in stone over 3/8 in felt over 1 in dense insulation
!           supported by 2 in heavy weight concrete. The window is single pane 3mm clear.
!           The window to wall ratio is approxomately 0.07.
!
!           The building is oriented due north.
!
! Floor Area:        130.1 m2 (1403 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,12.192,0)                 (9.144,12.192,0)
!           ________________________________
!          |                                |
!          |                                |
!          |                                |
!          |                                |
!          |           North                |
!          |                                |
!          |                                |
!          |             (6.096,6.096,0)    |
!          |________________________________|____________ (12.192,6.069,0)
!          | (0,6.096,0)        |    (9.144,6.096,0)     |
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |       West         |         East           |    window = *
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |___**************___|________________________|
!
!      (0,0,0)             (6.069,0,0)               (12.192,0,0)
!
! Internal gains description:     ZONE West      - lighting is 0 watts, equip is 2928.751 watts, 3 occupants
! Internal gains description:     ZONE North     - lighting is 878.6252 watts, equip is 2928.751 watts, 4 occupants
! Internal gains description:     ZONE East      - lighting is 1464.375 watts, equip is 1464.375 watts, 3 occupants
!
! Interzone Surfaces:             3 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         10
! Lights:                         2343 W
! Equipment:                      7323 W
! Windows:                        1
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes/Complete
! Solair Distribution:            FullInteriorAndExterior
!
! HVAC:                           3 zone terminal reheat system using single constant volume air loop. Central chilled
!                                 water coil scheduled to provide 16 C winter and 13 C summer supply air temperature.
!                                 Terminal reheat coils trim supply air temperature to meet zone thermostat set point.
!                                 Thermostat setting at 20 C in winter with 15 C set back temperature, 24 C in summer
!                                 with 30 C set back temperature. Cooling coil off in winter, reheat coil on all year.
!
! Zonal Equipment:                AirTerminal:SingleDuct:ConstantVolume:Reheat
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      No (chilled water, condenser, and hot water loop volumes are autosized)
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        Yes (only used if alternate priority control equipment list is selected)
! Purchased Hot Water:            Yes
! Coils:                          Coil:Cooling:Water:DetailedGeometry
! Pumps:                          Pump:VariableSpeed
! Boilers:                        None
! Chillers:                       Chiller:Absorption
!                                 Chiller:ConstantCOP or DistrictCooling may be used if desired in various
!                                 combinations by changing priority control equipment list name in
!                                 PlantEquipmentOperation:CoolingLoad object.
! Towers:                         CoolingTower:SingleSpeed
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,7.2;

  Timestep,6;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    1.0,                     !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier

  Building,
    NONE,                    !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value
    0.4000000,               !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  HeatBalanceAlgorithm,ConductionTransferFunction;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    14,                      !- Begin Day of Month
    1,                       !- End Month
    14,                      !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    ,                        !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    7,                       !- End Month
    7,                       !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    42.00,                   !- Latitude {deg}
    -87.88,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

  Material,
    A1 - 1 IN STUCCO,        !- Name
    Smooth,                  !- Roughness
    2.5389841E-02,           !- Thickness {m}
    0.6918309,               !- Conductivity {W/m-K}
    1858.142,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C4 - 4 IN COMMON BRICK,  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1922.216,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7600000,               !- Solar Absorptance
    0.7600000;               !- Visible Absorptance

  Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C6 - 8 IN CLAY TILE,     !- Name
    Smooth,                  !- Roughness
    0.2033016,               !- Thickness {m}
    0.5707605,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.8200000,               !- Solar Absorptance
    0.8200000;               !- Visible Absorptance

  Material,
    C10 - 8 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    0.2033016,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    E2 - 1 / 2 IN SLAG OR STONE,  !- Name
    Rough,                   !- Roughness
    1.2710161E-02,           !- Thickness {m}
    1.435549,                !- Conductivity {W/m-K}
    881.0155,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5500000,               !- Solar Absorptance
    0.5500000;               !- Visible Absorptance

  Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
    Rough,                   !- Roughness
    9.5402403E-03,           !- Thickness {m}
    0.1902535,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    B5 - 1 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    2.5389841E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C12 - 2 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    5.0901599E-02,           !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  WindowMaterial:Glazing,
    WIN-LAY-GLASS-LIGHT,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.031,                   !- Front Side Solar Reflectance at Normal Incidence
    0.031,                   !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  Construction,
    EXTWALL80,               !- Name
    A1 - 1 IN STUCCO,        !- Outside Layer
    C4 - 4 IN COMMON BRICK,  !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    PARTITION06,             !- Name
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
    C6 - 8 IN CLAY TILE,     !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    FLOOR SLAB 8 IN,         !- Name
    C10 - 8 IN HW CONCRETE;  !- Outside Layer

  Construction,
    ROOF34,                  !- Name
    E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
    B5 - 1 IN DENSE INSULATION,  !- Layer 3
    C12 - 2 IN HW CONCRETE;  !- Layer 4

  Construction,
    WIN-CON-LIGHT,           !- Name
    WIN-LAY-GLASS-LIGHT;     !- Outside Layer

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    Activity Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.8;      !- Field 3

  Schedule:Compact,
    Work Eff Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Clothing Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Air Velo Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.137;      !- Field 3

  Schedule:Compact,
    OFFICE OCCUPANCY,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay, !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,0.10,        !- Field 5
    Until: 8:00,0.50,        !- Field 7
    Until: 12:00,1.00,       !- Field 9
    Until: 13:00,0.50,       !- Field 11
    Until: 16:00,1.00,       !- Field 13
    Until: 17:00,0.50,       !- Field 15
    Until: 18:00,0.10,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: AllOtherDays,       !- Field 21
    Until: 24:00,0.0;        !- Field 22

  Schedule:Compact,
    INTERMITTENT,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,0.0;        !- Field 10

  Schedule:Compact,
    OFFICE LIGHTING,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay, !- Field 2
    Until: 6:00,0.05,        !- Field 3
    Until: 7:00,0.20,        !- Field 5
    Until: 17:00,1.00,       !- Field 7
    Until: 18:00,0.50,       !- Field 9
    Until: 24:00,0.05,       !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 24:00,0.05;       !- Field 14

  Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;

! original zone origin (0,0,0)

  Zone,
    West Zone,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

! original zone origin (6.096,0,0)

  Zone,
    EAST ZONE,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

! original zone origin (0,6.096,0)

  Zone,
    NORTH ZONE,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  People,
    West Zone,               !- Name
    West Zone,               !- Zone or ZoneList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ElectricEquipment,
    West Zone ElecEq 1,      !- Name
    West Zone,               !- Zone or ZoneList Name
    INTERMITTENT,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  People,
    EAST ZONE,               !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    EAST ZONE Lights 1,      !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    OFFICE LIGHTING,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1464.375,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    EAST ZONE ElecEq 1,      !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    INTERMITTENT,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1464.375,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  People,
    NORTH ZONE,              !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    4.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    NORTH ZONE Lights 1,     !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    OFFICE LIGHTING,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    878.6252,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    NORTH ZONE ElecEq 1,     !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    INTERMITTENT,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0;                       !- Fraction Lost

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

  BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    West Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    WIN-CON-LIGHT,           !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.548000,0,2.5000,  !- X,Y,Z ==> Vertex 1 {m}
    0.548000,0,0.5000,  !- X,Y,Z ==> Vertex 2 {m}
    5.548000,0,0.5000,  !- X,Y,Z ==> Vertex 3 {m}
    5.548000,0,2.5000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    West Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall003,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    West Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    West Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    West Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    West Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,0,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall005,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Wall005,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.19200,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,12.19200,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,12.19200,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,12.19200,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Wall003,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall005,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Wall005,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096000,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,12.19200,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,12.19200,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  Schedule:Compact,
    On Peak,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  9:00,0.0,        !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7

  Schedule:Compact,
    Off Peak,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 9:00,1.0,         !- Field 3
    Until: 18:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

  Schedule:Compact,
    ON,                      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Seasonal Reset Supply Air Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16.0,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,13.0,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,16.0;       !- Field 11

  Schedule:Compact,
    CW Loop Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.67;       !- Field 3

  Schedule:Compact,
    HW Loop Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    FanAndCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: WeekDays,           !- Field 6
    Until: 7:00,0.0,         !- Field 7
    Until: 17:00,1.0,        !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: SummerDesignDay WinterDesignDay, !- Field 13
    Until: 24:00,1.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0,        !- Field 17
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,1.0;        !- Field 21

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: WeekDays,           !- Field 6
    Until: 7:00,0.0,         !- Field 7
    Until: 17:00,1.0,        !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: SummerDesignDay WinterDesignDay, !- Field 13
    Until: 24:00,1.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0,        !- Field 17
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    Heating Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,15.0,       !- Field 3
    Until: 17:00,20.0,       !- Field 5
    Until: 24:00,15.0;       !- Field 7

  Schedule:Compact,
    Cooling Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,30.0,       !- Field 3
    Until: 17:00,24.0,       !- Field 5
    Until: 24:00,30.0;       !- Field 7

  Schedule:Compact,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,2,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  AirLoopHVAC,
    Typical Terminal Reheat 1,  !- Name
    Reheat System 1 Controllers,  !- Controller List Name
    Reheat System 1 Avail List,  !- Availability Manager List Name
    1.3,                     !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches,       !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node,     !- Supply Side Inlet Node Name
    Return Air Mixer Outlet, !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node;    !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    Reheat System 1 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Main Cooling Coil Controller;  !- Controller 1 Name

  BranchList,
    Air Loop Branches,       !- Name
    Air Loop Main Branch;    !- Branch 1 Name

  Branch,
    Air Loop Main Branch,    !- Name
    1.3,                     !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    Supply Fan 1,            !- Component 1 Name
    Air Loop Inlet Node,     !- Component 1 Inlet Node Name
    Cooling Coil Air Inlet Node,  !- Component 1 Outlet Node Name
    ACTIVE,                  !- Component 1 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
    Detailed Cooling Coil,   !- Component 2 Name
    Cooling Coil Air Inlet Node,  !- Component 2 Inlet Node Name
    Air Loop Outlet Node,    !- Component 2 Outlet Node Name
    PASSIVE;                 !- Component 2 Branch Control Type

  AvailabilityManagerAssignmentList,
    Reheat System 1 Avail List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Reheat System 1 Avail;   !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Reheat System 1 Avail,   !- Name
    FanAndCoilAvailSched;    !- Schedule Name

  PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CW Loop Operation,       !- Plant Equipment Operation Scheme Name
    CW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    0.0011,                  !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CW Supply Inlet Node,    !- Plant Side Inlet Node Name
    CW Supply Outlet Node,   !- Plant Side Outlet Node Name
    Cooling Supply Side Branches,  !- Plant Side Branch List Name
    Cooling Supply Side Connectors,  !- Plant Side Connector List Name
    CW Demand Inlet Node,    !- Demand Side Inlet Node Name
    CW Demand Outlet Node,   !- Demand Side Outlet Node Name
    Cooling Demand Side Branches,  !- Demand Side Branch List Name
    Cooling Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW Loop Temp Schedule,   !- Schedule Name
    Chilled Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    Chilled Water Loop Setpoint Node List,  !- Name
    CW Supply Outlet Node;   !- Node 1 Name

  BranchList,
    Cooling Supply Side Branches,  !- Name
    CW Pump Branch,          !- Branch 1 Name
    Little Chiller Branch,   !- Branch 2 Name
    Big Chiller Branch,      !- Branch 3 Name
    Purchased Cooling Branch,!- Branch 4 Name
    Supply Bypass Branch,    !- Branch 5 Name
    Cooling Supply Outlet;   !- Branch 6 Name

  BranchList,
    Cooling Demand Side Branches,  !- Name
    Cooling Demand Inlet,    !- Branch 1 Name
    Cooling Coil Branch,     !- Branch 2 Name
    Demand Bypass Branch,    !- Branch 3 Name
    Cooling Demand Outlet;   !- Branch 4 Name

  ConnectorList,
    Cooling Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CW Loop Splitter,        !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CW Loop Mixer;           !- Connector 2 Name

  ConnectorList,
    Cooling Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CW Demand Splitter,      !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CW Demand Mixer;         !- Connector 2 Name

  Branch,
    Cooling Demand Inlet,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Demand Side Inlet Pipe,  !- Component 1 Name
    CW Demand Inlet Node,    !- Component 1 Inlet Node Name
    CW Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Demand Side Inlet Pipe,  !- Name
    CW Demand Inlet Node,    !- Inlet Node Name
    CW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Cooling Coil Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    Detailed Cooling Coil,   !- Component 1 Name
    Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Coil Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    Demand Bypass Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Demand Side Bypass,      !- Component 1 Name
    CW Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CW Demand Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Demand Side Bypass,      !- Name
    CW Demand Bypass Inlet Node,  !- Inlet Node Name
    CW Demand Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    Cooling Demand Outlet,   !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CW Demand Side Outlet Pipe,  !- Component 1 Name
    CW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CW Demand Outlet Node,   !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    CW Demand Side Outlet Pipe,  !- Name
    CW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    CW Demand Outlet Node;   !- Outlet Node Name

  Branch,
    Cooling Supply Outlet,   !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Supply Side Outlet Pipe, !- Component 1 Name
    Supply Side Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CW Supply Outlet Node,   !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Supply Side Outlet Pipe, !- Name
    Supply Side Exit Pipe Inlet Node,  !- Inlet Node Name
    CW Supply Outlet Node;   !- Outlet Node Name

  Branch,
    CW Pump Branch,          !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Circ Pump,               !- Component 1 Name
    CW Supply Inlet Node,    !- Component 1 Inlet Node Name
    CW Pump Outlet Node,     !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    Little Chiller Branch,   !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric,        !- Component 1 Object Type
    Little Chiller,          !- Component 1 Name
    Little Chiller Inlet Node,  !- Component 1 Inlet Node Name
    Little Chiller Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    Big Chiller Branch,      !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Absorption,      !- Component 1 Object Type
    Big Chiller,             !- Component 1 Name
    Big Chiller Inlet Node,  !- Component 1 Inlet Node Name
    Big Chiller Outlet Node, !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    Purchased Cooling Branch,!- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    Purchased Cooling,       !- Component 1 Name
    Purchased Cooling Inlet Node,  !- Component 1 Inlet Node Name
    Purchased Cooling Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    Supply Bypass Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Supply Side Bypass,      !- Component 1 Name
    CW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CW Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Supply Side Bypass,      !- Name
    CW Supply Bypass Inlet Node,  !- Inlet Node Name
    CW Supply Bypass Outlet Node;  !- Outlet Node Name

  Connector:Splitter,
    CW Loop Splitter,        !- Name
    CW Pump Branch,          !- Inlet Branch Name
    Little Chiller Branch,   !- Outlet Branch 1 Name
    Big Chiller Branch,      !- Outlet Branch 2 Name
    Purchased Cooling Branch,!- Outlet Branch 3 Name
    Supply Bypass Branch;    !- Outlet Branch 4 Name

  Connector:Mixer,
    CW Loop Mixer,           !- Name
    Cooling Supply Outlet,   !- Outlet Branch Name
    Little Chiller Branch,   !- Inlet Branch 1 Name
    Big Chiller Branch,      !- Inlet Branch 2 Name
    Purchased Cooling Branch,!- Inlet Branch 3 Name
    Supply Bypass Branch;    !- Inlet Branch 4 Name

  Connector:Splitter,
    CW Demand Splitter,      !- Name
    Cooling Demand Inlet,    !- Inlet Branch Name
    Demand Bypass Branch,    !- Outlet Branch 1 Name
    Cooling Coil Branch;     !- Outlet Branch 2 Name

  Connector:Mixer,
    CW Demand Mixer,         !- Name
    Cooling Demand Outlet,   !- Outlet Branch Name
    Cooling Coil Branch,     !- Inlet Branch 1 Name
    Demand Bypass Branch;    !- Inlet Branch 2 Name

  PlantEquipmentOperationSchemes,
    CW Loop Operation,       !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Peak Operation,          !- Control Scheme 1 Name
    On Peak,                 !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 2 Object Type
    Peak Operation,          !- Control Scheme 2 Name
    Off Peak;                !- Control Scheme 2 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Peak Operation,          !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    500000,                  !- Load Range 1 Upper Limit {W}
    GT Only;                 !- Range 1 Equipment List Name

  PlantEquipmentOperation:CoolingLoad,
    Off Peak Operation,      !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    900000,                  !- Load Range 1 Upper Limit {W}
    All Chillers;            !- Range 1 Equipment List Name

  PlantEquipmentOperation:CoolingLoad,
    GT Operation,            !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    900000,                  !- Load Range 1 Upper Limit {W}
    GT Only;                 !- Range 1 Equipment List Name

  PlantEquipmentList,
    GT Only,                 !- Name
    Chiller:Absorption,      !- Equipment 1 Object Type
    Big Chiller;             !- Equipment 1 Name

  PlantEquipmentList,
    Chiller Plant,           !- Name
    Chiller:Electric,        !- Equipment 1 Object Type
    Little Chiller;          !- Equipment 1 Name

  PlantEquipmentList,
    Chiller Plant and Purchased,  !- Name
    Chiller:Absorption,      !- Equipment 1 Object Type
    Big Chiller,             !- Equipment 1 Name
    DistrictCooling,         !- Equipment 2 Object Type
    Purchased Cooling;       !- Equipment 2 Name

  PlantEquipmentList,
    Purchased Only,          !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    Purchased Cooling;       !- Equipment 1 Name

  PlantEquipmentList,
    All Chillers,            !- Name
    Chiller:Absorption,      !- Equipment 1 Object Type
    Big Chiller,             !- Equipment 1 Name
    Chiller:Electric,        !- Equipment 2 Object Type
    Little Chiller;          !- Equipment 2 Name

  DistrictCooling,
    Purchased Cooling,       !- Name
    Purchased Cooling Inlet Node,  !- Chilled Water Inlet Node Name
    Purchased Cooling Outlet Node,  !- Chilled Water Outlet Node Name
    680000;                  !- Nominal Capacity {W}

  Chiller:Electric,
    Little Chiller,          !- Name
    WaterCooled,             !- Condenser Type
    20000,                   !- Nominal Capacity {W}
    2.75,                    !- Nominal COP {W/W}
    Little Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Little Chiller Outlet Node,  !- Chilled Water Outlet Node Name
    Little Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Little Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    0.15,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.65,                    !- Optimum Part Load Ratio
    29.44,                   !- Design Condenser Inlet Temperature {C}
    2.682759,                !- Temperature Rise Coefficient
    6.667,                   !- Design Chilled Water Outlet Temperature {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0011,                  !- Design Condenser Fluid Flow Rate {m3/s}
    0.94483600,              !- Coefficient 1 of Capacity Ratio Curve
    -.05700880,              !- Coefficient 2 of Capacity Ratio Curve
    -.00185486,              !- Coefficient 3 of Capacity Ratio Curve
    1.907846,                !- Coefficient 1 of Power Ratio Curve
    -1.20498700,             !- Coefficient 2 of Power Ratio Curve
    0.26346230,              !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    VariableFlow;            !- Chiller Flow Mode

  SetpointManager:Scheduled,
    Little Chiller Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW Loop Temp Schedule,   !- Schedule Name
    Little Chiller Outlet Node;  !- Setpoint Node or NodeList Name

  Chiller:Absorption,
    Big Chiller,             !- Name
    100000,                  !- Nominal Capacity {W}
    250,                     !- Nominal Pumping Power {W}
    Big Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Big Chiller Outlet Node, !- Chilled Water Outlet Node Name
    Big Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Big Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    0.15,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.65,                    !- Optimum Part Load Ratio
    35.0,                    !- Design Condenser Inlet Temperature {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0011,                  !- Design Condenser Water Flow Rate {m3/s}
    0.03303,                 !- Coefficient 1 of the Hot Water or Steam Use Part Load Ratio Curve
    0.6852,                  !- Coefficient 2 of the Hot Water or Steam Use Part Load Ratio Curve
    0.2818,                  !- Coefficient 3 of the Hot Water or Steam Use Part Load Ratio Curve
    1.0,                     !- Coefficient 1 of the Pump Electric Use Part Load Ratio Curve
    0,                       !- Coefficient 2 of the Pump Electric Use Part Load Ratio Curve
    0,                       !- Coefficient 3 of the Pump Electric Use Part Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    ,                        !- Generator Inlet Node Name
    ,                        !- Generator Outlet Node Name
    VariableFlow;            !- Chiller Flow Mode

  SetpointManager:Scheduled,
    Big Chiller Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW Loop Temp Schedule,   !- Schedule Name
    Big Chiller Outlet Node; !- Setpoint Node or NodeList Name

  Pump:VariableSpeed,
    Circ Pump,               !- Name
    CW Supply Inlet Node,    !- Inlet Node Name
    CW Pump Outlet Node,     !- Outlet Node Name
    0.0011,                  !- Rated Flow Rate {m3/s}
    300000,                  !- Rated Pump Head {Pa}
    500,                     !- Rated Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    1.0,                     !- Coefficient 1 of the Part Load Performance Curve
    0.0,                     !- Coefficient 2 of the Part Load Performance Curve
    0.0,                     !- Coefficient 3 of the Part Load Performance Curve
    0.0,                     !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  CondenserLoop,
    Chilled Water Condenser Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Tower Loop Operation,    !- Condenser Equipment Operation Scheme Name
    Condenser Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    0.0011,                  !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
    Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
    Condenser Supply Side Branches,  !- Condenser Side Branch List Name
    Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
    Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
    Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
    Condenser Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Condenser Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    Sequential;              !- Load Distribution Scheme

  SetpointManager:FollowOutdoorAirTemperature,
    MyCondenserControl,      !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    0,                       !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    10,                      !- Minimum Setpoint Temperature {C}
    Condenser Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    Condenser Supply Side Branches,  !- Name
    Condenser Supply Inlet Branch,  !- Branch 1 Name
    Condenser Supply Tower Branch,  !- Branch 2 Name
    Condenser Supply Bypass Branch,  !- Branch 3 Name
    Condenser Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Condenser Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Supply Mixer;  !- Connector 2 Name

  Branch,
    Condenser Supply Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Cond Circ Pump,          !- Component 1 Name
    Condenser Supply Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Pump Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Condenser Supply Tower Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Big Tower,               !- Component 1 Name
    Condenser Tower Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Tower Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Condenser Supply Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Supply Side Bypass,  !- Component 1 Name
    Cond Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Cond Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Condenser Supply Side Bypass,  !- Name
    Cond Supply Bypass Inlet Node,  !- Inlet Node Name
    Cond Supply Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    Condenser Supply Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Supply Outlet, !- Component 1 Name
    Condenser Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Supply Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Condenser Supply Outlet, !- Name
    Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Condenser Supply Outlet Node;  !- Outlet Node Name

  BranchList,
    Condenser Demand Side Branches,  !- Name
    Condenser Demand Inlet Branch,  !- Branch 1 Name
    Little Chiller Condenser Branch,  !- Branch 2 Name
    Big Chiller Condenser Branch,  !- Branch 3 Name
    Condenser Demand Bypass Branch,  !- Branch 4 Name
    Condenser Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    Condenser Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Demand Mixer;  !- Connector 2 Name

  Branch,
    Condenser Demand Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Demand Inlet Pipe,  !- Component 1 Name
    Condenser Demand Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Condenser Demand Inlet Pipe,  !- Name
    Condenser Demand Inlet Node,  !- Inlet Node Name
    Condenser Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Little Chiller Condenser Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric,        !- Component 1 Object Type
    Little Chiller,          !- Component 1 Name
    Little Chiller Condenser Inlet Node,  !- Component 1 Inlet Node Name
    Little Chiller Condenser Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    Big Chiller Condenser Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Absorption,      !- Component 1 Object Type
    Big Chiller,             !- Component 1 Name
    Big Chiller Condenser Inlet Node,  !- Component 1 Inlet Node Name
    Big Chiller Condenser Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Condenser Demand Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Demand Side Bypass,  !- Component 1 Name
    Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Cond Demand Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Condenser Demand Side Bypass,  !- Name
    Cond Demand Bypass Inlet Node,  !- Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    Condenser Demand Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Demand Outlet Pipe,  !- Component 1 Name
    Condenser Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Demand Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Condenser Demand Outlet Pipe,  !- Name
    Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Condenser Demand Outlet Node;  !- Outlet Node Name

  Connector:Splitter,
    Condenser Demand Splitter,  !- Name
    Condenser Demand Inlet Branch,  !- Inlet Branch Name
    Big Chiller Condenser Branch,  !- Outlet Branch 1 Name
    Little Chiller Condenser Branch,  !- Outlet Branch 2 Name
    Condenser Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Condenser Demand Mixer,  !- Name
    Condenser Demand Outlet Branch,  !- Outlet Branch Name
    Big Chiller Condenser Branch,  !- Inlet Branch 1 Name
    Little Chiller Condenser Branch,  !- Inlet Branch 2 Name
    Condenser Demand Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Splitter,
    Condenser Supply Splitter,  !- Name
    Condenser Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Supply Tower Branch,  !- Outlet Branch 1 Name
    Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Supply Mixer,  !- Name
    Condenser Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Supply Tower Branch,  !- Inlet Branch 1 Name
    Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name

  CondenserEquipmentOperationSchemes,
    Tower Loop Operation,    !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Year Round Tower Operation,  !- Control Scheme 1 Name
    ON;                      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Year Round Tower Operation,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    90000000,                !- Load Range 1 Upper Limit {W}
    All Towers;              !- Range 1 Equipment List Name

  CondenserEquipmentList,
    All Towers,              !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Big Tower;               !- Equipment 1 Name

  CoolingTower:SingleSpeed,
    Big Tower,               !- Name
    Condenser Tower Inlet Node,  !- Water Inlet Node Name
    Condenser Tower Outlet Node,  !- Water Outlet Node Name
    0.0011,                  !- Design Water Flow Rate {m3/s}
    16.0,                    !- Design Air Flow Rate {m3/s}
    1000,                    !- Fan Power at Design Air Flow Rate {W}
    1750.0,                  !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
    0.0,                     !- Air Flow Rate in Free Convection Regime {m3/s}
    0.0,                     !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
    UFactorTimesAreaAndDesignWaterFlowRate;  !- Performance Input Method

  Pump:VariableSpeed,
    Cond Circ Pump,          !- Name
    Condenser Supply Inlet Node,  !- Inlet Node Name
    Condenser Pump Outlet Node,  !- Outlet Node Name
    0.0011,                  !- Rated Flow Rate {m3/s}
    300000,                  !- Rated Pump Head {Pa}
    500,                     !- Rated Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    1.0,                     !- Coefficient 1 of the Part Load Performance Curve
    0.0,                     !- Coefficient 2 of the Part Load Performance Curve
    0.0,                     !- Coefficient 3 of the Part Load Performance Curve
    0.0,                     !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Loop Operation,      !- Plant Equipment Operation Scheme Name
    HW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
    100.0000,                !- Maximum Loop Temperature {C}
    10.00000,                !- Minimum Loop Temperature {C}
    0.0043,                  !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    HW Supply Inlet Node,    !- Plant Side Inlet Node Name
    HW Supply Outlet Node,   !- Plant Side Outlet Node Name
    Heating Supply Side Branches,  !- Plant Side Branch List Name
    Heating Supply Side Connectors,  !- Plant Side Connector List Name
    HW Demand Inlet Node,    !- Demand Side Inlet Node Name
    HW Demand Outlet Node,   !- Demand Side Outlet Node Name
    Heating Demand Side Branches,  !- Demand Side Branch List Name
    Heating Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  SetpointManager:Scheduled,
    Hot Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW Loop Temp Schedule,   !- Schedule Name
    Hot Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    Hot Water Loop Setpoint Node List,  !- Name
    HW Supply Outlet Node;   !- Node 1 Name

  BranchList,
    Heating Supply Side Branches,  !- Name
    Heating Supply Inlet Branch,  !- Branch 1 Name
    Heating Purchased Hot Water Branch,  !- Branch 2 Name
    Heating Supply Bypass Branch,  !- Branch 3 Name
    Heating Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Heating Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heating Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heating Supply Mixer;    !- Connector 2 Name

  Branch,
    Heating Supply Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW Circ Pump,            !- Component 1 Name
    HW Supply Inlet Node,    !- Component 1 Inlet Node Name
    HW Pump Outlet Node,     !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Heating Purchased Hot Water Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictHeating,         !- Component 1 Object Type
    Purchased Heating,       !- Component 1 Name
    Purchased Heat Inlet Node,  !- Component 1 Inlet Node Name
    Purchased Heat Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Heating Supply Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Supply Side Bypass,  !- Component 1 Name
    Heating Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Heating Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Heating Supply Side Bypass,  !- Name
    Heating Supply Bypass Inlet Node,  !- Inlet Node Name
    Heating Supply Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    Heating Supply Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Supply Outlet,   !- Component 1 Name
    Heating Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Supply Outlet Node,   !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Heating Supply Outlet,   !- Name
    Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Supply Outlet Node;   !- Outlet Node Name

  BranchList,
    Heating Demand Side Branches,  !- Name
    Reheat Inlet Branch,     !- Branch 1 Name
    Zone 1 Reheat Branch,    !- Branch 2 Name
    Zone 2 Reheat Branch,    !- Branch 3 Name
    Zone 3 Reheat Branch,    !- Branch 4 Name
    Reheat Bypass Branch,    !- Branch 5 Name
    Reheat Outlet Branch;    !- Branch 6 Name

  ConnectorList,
    Heating Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Reheat Splitter,         !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Reheat Mixer;            !- Connector 2 Name

  Branch,
    Reheat Inlet Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Reheat Inlet Pipe,       !- Component 1 Name
    HW Demand Inlet Node,    !- Component 1 Inlet Node Name
    HW Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Reheat Inlet Pipe,       !- Name
    HW Demand Inlet Node,    !- Inlet Node Name
    HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Reheat Outlet Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Reheat Outlet Pipe,      !- Component 1 Name
    HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Demand Outlet Node,   !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Reheat Outlet Pipe,      !- Name
    HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Demand Outlet Node;   !- Outlet Node Name

  Branch,
    Zone 1 Reheat Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Reheat Coil Zone 1,      !- Component 1 Name
    Zone 1 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 1 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Zone 2 Reheat Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Reheat Coil Zone 2,      !- Component 1 Name
    Zone 2 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 2 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Zone 3 Reheat Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Reheat Coil Zone 3,      !- Component 1 Name
    Zone 3 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 3 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Reheat Bypass Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Reheat Bypass,           !- Component 1 Name
    Reheat Bypass Inlet Node,!- Component 1 Inlet Node Name
    Reheat Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Reheat Bypass,           !- Name
    Reheat Bypass Inlet Node,!- Inlet Node Name
    Reheat Bypass Outlet Node;  !- Outlet Node Name

  Connector:Splitter,
    Reheat Splitter,         !- Name
    Reheat Inlet Branch,     !- Inlet Branch Name
    Zone 1 Reheat Branch,    !- Outlet Branch 1 Name
    Zone 2 Reheat Branch,    !- Outlet Branch 2 Name
    Zone 3 Reheat Branch,    !- Outlet Branch 3 Name
    Reheat Bypass Branch;    !- Outlet Branch 4 Name

  Connector:Mixer,
    Reheat Mixer,            !- Name
    Reheat Outlet Branch,    !- Outlet Branch Name
    Zone 1 Reheat Branch,    !- Inlet Branch 1 Name
    Zone 2 Reheat Branch,    !- Inlet Branch 2 Name
    Zone 3 Reheat Branch,    !- Inlet Branch 3 Name
    Reheat Bypass Branch;    !- Inlet Branch 4 Name

  Connector:Splitter,
    Heating Supply Splitter, !- Name
    Heating Supply Inlet Branch,  !- Inlet Branch Name
    Heating Purchased Hot Water Branch,  !- Outlet Branch 1 Name
    Heating Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Heating Supply Mixer,    !- Name
    Heating Supply Outlet Branch,  !- Outlet Branch Name
    Heating Purchased Hot Water Branch,  !- Inlet Branch 1 Name
    Heating Supply Bypass Branch;  !- Inlet Branch 2 Name

  PlantEquipmentOperationSchemes,
    Hot Loop Operation,      !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Purchased Only,          !- Control Scheme 1 Name
    ON;                      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Purchased Only,          !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000,                 !- Load Range 1 Upper Limit {W}
    heating plant;           !- Range 1 Equipment List Name

  PlantEquipmentList,
    heating plant,           !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    Purchased Heating;       !- Equipment 1 Name

  Pump:VariableSpeed,
    HW Circ Pump,            !- Name
    HW Supply Inlet Node,    !- Inlet Node Name
    HW Pump Outlet Node,     !- Outlet Node Name
    0.0043,                  !- Rated Flow Rate {m3/s}
    300000,                  !- Rated Pump Head {Pa}
    2000,                    !- Rated Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    1.0,                     !- Coefficient 1 of the Part Load Performance Curve
    0.0,                     !- Coefficient 2 of the Part Load Performance Curve
    0.0,                     !- Coefficient 3 of the Part Load Performance Curve
    0.0,                     !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  DistrictHeating,
    Purchased Heating,       !- Name
    Purchased Heat Inlet Node,  !- Hot Water Inlet Node Name
    Purchased Heat Outlet Node,  !- Hot Water Outlet Node Name
    1000000;                 !- Nominal Capacity {W}

  ZoneControl:Thermostat,
    Zone 1 Thermostat,       !- Name
    West Zone,               !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint with SB,!- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint with SB;!- Control 2 Name

  ZoneControl:Thermostat,
    Zone 2 Thermostat,       !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint with SB,!- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint with SB;!- Control 2 Name

  ZoneControl:Thermostat,
    Zone 3 Thermostat,       !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint with SB,!- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint with SB;!- Control 2 Name

  ThermostatSetpoint:SingleHeating,
    Heating Setpoint with SB,!- Name
    Heating Setpoints;       !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    Cooling Setpoint with SB,!- Name
    Cooling Setpoints;       !- Setpoint Temperature Schedule Name

  AirLoopHVAC:SupplyPath,
    TermReheatSupplyPath,    !- Name
    Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter;!- Component 1 Name

  AirLoopHVAC:ReturnPath,
    TermReheatReturnPath,    !- Name
    Return Air Mixer Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer;   !- Component 1 Name

  ZoneHVAC:EquipmentConnections,
    West Zone,               !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone 1 Node,             !- Zone Air Node Name
    Zone 1 Outlet Node;      !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    EAST ZONE,               !- Zone Name
    Zone2Equipment,          !- Zone Conditioning Equipment List Name
    Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone 2 Node,             !- Zone Air Node Name
    Zone 2 Outlet Node;      !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    NORTH ZONE,              !- Zone Name
    Zone3Equipment,          !- Zone Conditioning Equipment List Name
    Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone 3 Node,             !- Zone Air Node Name
    Zone 3 Outlet Node;      !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone1TermReheat,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone2Equipment,          !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone2TermReheat,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone3Equipment,          !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone3TermReheat,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Zone1TermReheat,         !- Name
    Zone 1 Reheat Air Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:Reheat,  !- Air Terminal Object Type
    Reheat Zone 1;           !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Zone2TermReheat,         !- Name
    Zone 2 Reheat Air Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:Reheat,  !- Air Terminal Object Type
    Reheat Zone 2;           !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Zone3TermReheat,         !- Name
    Zone 3 Reheat Air Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:Reheat,  !- Air Terminal Object Type
    Reheat Zone 3;           !- Air Terminal Name

  NodeList,
    Zone1Inlets,             !- Name
    Zone 1 Reheat Air Outlet Node;  !- Node 1 Name

  NodeList,
    Zone2Inlets,             !- Name
    Zone 2 Reheat Air Outlet Node;  !- Node 1 Name

  NodeList,
    Zone3Inlets,             !- Name
    Zone 3 Reheat Air Outlet Node;  !- Node 1 Name

  Fan:ConstantVolume,
    Supply Fan 1,            !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600.0,                   !- Pressure Rise {Pa}
    1.3,                     !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Air Loop Inlet Node,     !- Air Inlet Node Name
    Cooling Coil Air Inlet Node;  !- Air Outlet Node Name

  Coil:Cooling:Water:DetailedGeometry,
    Detailed Cooling Coil,   !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    0.0011,                  !- Maximum Water Flow Rate {m3/s}
    6.23816,                 !- Tube Outside Surface Area {m2}
    6.20007018,              !- Total Tube Inside Area {m2}
    101.7158224,             !- Fin Surface Area {m2}
    0.810606367,             !- Minimum Airflow Area {m2}
    0.165097968,             !- Coil Depth {m}
    0.43507152,              !- Fin Diameter {m}
    0.001499982,             !- Fin Thickness {m}
    0.014449958,             !- Tube Inside Diameter {m}
    0.015879775,             !- Tube Outside Diameter {m}
    385.764854,              !- Tube Thermal Conductivity {W/m-K}
    203.882537,              !- Fin Thermal Conductivity {W/m-K}
    0.001814292,             !- Fin Spacing {m}
    0.02589977,              !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    16,                      !- Number of Tubes per Row
    Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
    Air Loop Outlet Node;    !- Air Outlet Node Name

  AirTerminal:SingleDuct:ConstantVolume:Reheat,
    Reheat Zone 1,           !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone 1 Reheat Air Outlet Node,  !- Air Outlet Node Name
    Zone 1 Reheat Air Inlet Node,  !- Air Inlet Node Name
    0.47,                    !- Maximum Air Flow Rate {m3/s}
    Zone 1 Reheat Water Inlet Node,  !- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Reheat Coil Zone 1,      !- Reheat Coil Name
    0.0013,                  !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:Reheat,
    Reheat Zone 2,           !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone 2 Reheat Air Outlet Node,  !- Air Outlet Node Name
    Zone 2 Reheat Air Inlet Node,  !- Air Inlet Node Name
    0.36,                    !- Maximum Air Flow Rate {m3/s}
    Zone 2 Reheat Water Inlet Node,  !- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Reheat Coil Zone 2,      !- Reheat Coil Name
    0.0012,                  !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  AirTerminal:SingleDuct:ConstantVolume:Reheat,
    Reheat Zone 3,           !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone 3 Reheat Air Outlet Node,  !- Air Outlet Node Name
    Zone 3 Reheat Air Inlet Node,  !- Air Inlet Node Name
    0.47,                    !- Maximum Air Flow Rate {m3/s}
    Zone 3 Reheat Water Inlet Node,  !- Hot Water or Steam Inlet Node Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Reheat Coil Zone 3,      !- Reheat Coil Name
    0.0013,                  !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  Coil:Heating:Water,
    Reheat Coil Zone 1,      !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    400.0,                   !- U-Factor Times Area Value {W/K}
    0.0013,                  !- Maximum Water Flow Rate {m3/s}
    Zone 1 Reheat Water Inlet Node,  !- Water Inlet Node Name
    Zone 1 Reheat Water Outlet Node,  !- Water Outlet Node Name
    Zone 1 Reheat Air Inlet Node,  !- Air Inlet Node Name
    Zone 1 Reheat Air Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Reheat Coil Zone 2,      !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    400.0,                   !- U-Factor Times Area Value {W/K}
    0.0012,                  !- Maximum Water Flow Rate {m3/s}
    Zone 2 Reheat Water Inlet Node,  !- Water Inlet Node Name
    Zone 2 Reheat Water Outlet Node,  !- Water Outlet Node Name
    Zone 2 Reheat Air Inlet Node,  !- Air Inlet Node Name
    Zone 2 Reheat Air Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Reheat Coil Zone 3,      !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    400.0,                   !- U-Factor Times Area Value {W/K}
    0.0018,                  !- Maximum Water Flow Rate {m3/s}
    Zone 3 Reheat Water Inlet Node,  !- Water Inlet Node Name
    Zone 3 Reheat Water Outlet Node,  !- Water Outlet Node Name
    Zone 3 Reheat Air Inlet Node,  !- Air Inlet Node Name
    Zone 3 Reheat Air Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter,!- Name
    Zone Equipment Inlet Node,  !- Inlet Node Name
    Zone 1 Reheat Air Inlet Node,  !- Outlet 1 Node Name
    Zone 2 Reheat Air Inlet Node,  !- Outlet 2 Node Name
    Zone 3 Reheat Air Inlet Node;  !- Outlet 3 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer,   !- Name
    Return Air Mixer Outlet, !- Outlet Node Name
    Zone 1 Outlet Node,      !- Inlet 1 Node Name
    Zone 2 Outlet Node,      !- Inlet 2 Node Name
    Zone 3 Outlet Node;      !- Inlet 3 Node Name

  Controller:WaterCoil,
    Main Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    FLOW,                    !- Actuator Variable
    Air Loop Outlet Node,    !- Sensor Node Name
    Cooling Coil Water Inlet Node,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    0.0011,                  !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Output:Variable,*,Zone/Sys Air Temperature,timestep;

  Output:Variable,*,Total Water Cooling Coil Energy,timestep;

  Output:Variable,*,Total Water Heating Coil Energy,timestep;

  Output:Variable,*,Plant Loop Cooling Demand,timestep;

  Output:Variable,*,Plant Loop Heating Demand,timestep;

  Output:Variable,*,Chiller Electric Power,timestep;

  Output:Variable,*,Chiller Steam Consumption Rate,timestep;

  Output:Variable,*,Chiller Evap Heat Trans Rate,timestep;

  Output:Variable,*,Chiller Evap Water Inlet Temp,timestep;

  Output:Variable,*,Chiller Evap Water Outlet Temp,timestep;

  Output:Variable,*,Chiller Evap Water Mass Flow Rate,timestep;

  Output:Variable,*,Chiller Cond Heat Trans Rate,timestep;

  Output:Variable,*,Chiller Cond Water Inlet Temp,timestep;

  Output:Variable,*,Chiller Cond Water Outlet Temp,timestep;

  Output:Variable,*,Chiller Cond Water Mass Flow Rate,timestep;

  Output:VariableDictionary,Regular;

  SetpointManager:Scheduled,
    Supply Air Temp Manager, !- Name
    Temperature,             !- Control Variable
    Seasonal Reset Supply Air Temp Sch,  !- Schedule Name
    Supply Air Temp Nodes;   !- Setpoint Node or NodeList Name

  NodeList,
    Supply Air Temp Nodes,   !- Name
    Air Loop Outlet Node;    !- Node 1 Name

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Plant,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Plant,runperiod;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

