! CmplxGlz_SmOff_IntExtShading.idf
! Basic file description:  2 story building with basement. Each floor divided into a north & a south zone.
!                          Each of the 4 occupied zones served by a PSZ system
!
! Highlights:              PSZ system; furniture; Two window type with different shading devices
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, annual run
!
! Location:                Chicago, IL
!
! Design Days:             2 Design Days to facilitate reverse DD testing.
!
! Run Period (Weather File): Oct 1 - Sept 30! CHICAGO_IL_USA TMY2-94846
!
! Run Control:             annual run
!
! Building:                Square 2 story building plus basement. Each floor has 2 thermal zones:
!                          one north facing, the other south facing. Each floor is about 3330
!                          square feet. Windows run the length of each facade. The window to
!                          wall ratio is 0.2. The walls are stone, insulation, air-space, and
!                          gyp-board. The roof is built-up roofing, 4" conc., insulation,
!                          air-space,and accoustic tile. The floors are 4" light-weight conc.,
!                          pad, and carpet. The windows are double clear with Woven shade on interior side and
!                          with perforated screen in between.
!                          Furniture is modeled as 8 inches of wood covering 1/2 the floor
!                          area. There is an unconditioned basement with a heat source representing
!                          the equipment room.
!
! Floor Area:        618.7 m2 (6657 ft2)
! Number of Stories: 1
!
!
! Internal gains description:     lighting is 1.8 watts/ft2, office equip is 0.4 watts/ft2. There is 1 occupant
!                                 per 509 ft2 of floor area. The infiltration is 0.3 air changes per hour.
!
! Interzone Surfaces:             there are floor/ceiling interzone surfaces between all the zones;
! Internal Mass:                  furniture covering 1/2 the floor area in each occupied zone
! People:                         13
! Lights:                         12.1 kW
! Windows:                        Double Clear with woven shade on interior side
!                                 Double Clear with perforated screens on outdoor side
!
! Doors:                          none
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              yes
!
! HVAC:                           Each zone (basement is unconditioned but has a heat source) is
!                                 served by a packaged single zone system consisting of an outside
!                                 air economizer, DX coil, gas heating coil, and draw through supply
!                                 air fan. There is night set up and setback. The fans are scheduled
!                                 off at night. The thermostat is dual setpoint with deadband.
!
! Zonal Equipment:                Direct Air
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      No
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed, Coil:Heating:Gas
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! Results:
! Standard Reports:               All Summary Predefined Reports
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    Predefined All Summary
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version, 7.2;

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,Simple;

  SurfaceConvectionAlgorithm:Outside,SimpleCombined;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  RunPeriod,
    ,                        !- Name
    10,                      !- Begin Month
    1,                       !- Begin Day of Month
    9,                       !- End Month
    30,                      !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    8,                       !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    3,                       !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

  Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;

  Material,
    ST01,                    !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    1.802,                   !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    IN-W,                    !- Name
    Rough,                   !- Roughness
    1.109493017,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    0.015900001,             !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    BR01,                    !- Name
    VeryRough,               !- Roughness
    0.0094999997,            !- Thickness {m}
    0.162,                   !- Conductivity {W/m-K}
    1121,                    !- Density {kg/m3}
    1464,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    CC24,                    !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1282,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    IN-R,                    !- Name
    Rough,                   !- Roughness
    2.342262983,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    AC02,                    !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1339,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP01,                    !- Name
    Rough,                   !- Roughness
    0.367,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    SOIL,                    !- Name
    Rough,                   !- Roughness
    0.609600067,             !- Thickness {m}
    1.730800033,             !- Conductivity {W/m-K}
    1842.069946289,          !- Density {kg/m3}
    1.088568091,             !- Specific Heat {J/kg-K}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    CC15,                    !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    1.802,                   !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    WD10,                    !- Name
    MediumSmooth,            !- Roughness
    0.667,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material:AirGap,
    AL21,                    !- Name
    0.157;                   !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AL33,                    !- Name
    0.162;                   !- Thermal Resistance {m2-K/W}

  Construction,
    WALLR,                   !- Name
    ST01,                    !- Outside Layer
    IN-W,                    !- Layer 2
    AL21,                    !- Layer 3
    GP02;                    !- Layer 4

  Construction,
    ROOFR,                   !- Name
    BR01,                    !- Outside Layer
    CC24,                    !- Layer 2
    IN-R,                    !- Layer 3
    AL33,                    !- Layer 4
    AC02;                    !- Layer 5

  Construction,
    FLOORR,                  !- Name
    CC24,                    !- Outside Layer
    CP01;                    !- Layer 2

  Construction,
    reverseFLOORR,                  !- Name
    CP01,                    !- Outside Layer
    CC24;                    !- Layer 2

  Construction,
    SLABL,                   !- Name
    CC15;                    !- Outside Layer

  Construction,
    FURNITURE,               !- Name
    WD10;                    !- Outside Layer

! original origin (0,0,0)

  Zone,
    ZSF1,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.048000336,             !- Ceiling Height {m}
    453.119995117;           !- Volume {m3}

! original origin (0,8.794457436,0)

  Zone,
    ZNF1,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.048000336,             !- Ceiling Height {m}
    453.119995117;           !- Volume {m3}

! original origin (0,0,3.352800369)

  Zone,
    ZSF2,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.048000336,             !- Ceiling Height {m}
    453.119995117;           !- Volume {m3}

! original origin (0,8.794457436,0)

  Zone,
    ZNF2,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.048000336,             !- Ceiling Height {m}
    453.119995117;           !- Volume {m3}

! original origin (0,0,-2.438400269)

  Zone,
    BASE-1,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    724.992004395;           !- Volume {m3}

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

  BuildingSurface:Detailed,
    EWall,                   !- Name
    WALL,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZSF1,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.588914871,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,8.794457436,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,0,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SWall,                   !- Name
    WALL,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZSF1,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,0,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WWall,                   !- Name
    WALL,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZSF1,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,8.794457436,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.794457436,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    zE-W-5,                  !- Name
    WALL,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZNF1,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.588914871,8.794457436,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,17.588914871,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,17.588914871,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,8.794457436,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NWall,                   !- Name
    WALL,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZNF1,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.588914871,17.588914871,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,17.588914871,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,17.588914871,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,17.588914871,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    zE-W-8,                  !- Name
    WALL,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZNF1,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,17.588914871,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,8.794457436,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    0,17.588914871,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    zE-W-11,                 !- Name
    WALL,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZSF2,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.588914871,0,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.794457436,6.705600738,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,0,6.705600738;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    zE-W-13,                 !- Name
    WALL,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZSF2,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,0,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,0,6.705600738,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,6.705600738;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    zE-W-15,                 !- Name
    WALL,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZSF2,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,6.705600738,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.794457436,6.705600738;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZRoof,                   !- Name
    ROOF,                    !- Surface Type
    ROOFR,                   !- Construction Name
    ZSF2,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,6.705600738,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,0,6.705600738,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.794457436,6.705600738,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.794457436,6.705600738;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    zE-W-17,                 !- Name
    WALL,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZNF2,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.588914871,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,17.588914871,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,17.588914871,6.705600738,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,8.794457436,6.705600738;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    zE-W-19,                 !- Name
    WALL,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZNF2,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.588914871,17.588914871,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    0,17.588914871,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    0,17.588914871,6.705600738,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,17.588914871,6.705600738;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    zE-W-21,                 !- Name
    WALL,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZNF2,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,17.588914871,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    0,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    0,8.794457436,6.705600738,  !- X,Y,Z ==> Vertex 3 {m}
    0,17.588914871,6.705600738;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    zROOF-23,                !- Name
    ROOF,                    !- Surface Type
    ROOFR,                   !- Construction Name
    ZNF2,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,8.794457436,6.705600738,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,8.794457436,6.705600738,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,17.588914871,6.705600738,  !- X,Y,Z ==> Vertex 3 {m}
    0,17.588914871,6.705600738;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BSCEING-1,               !- Name
    CEILING,                 !- Surface Type
    reverseFLOORR,                  !- Construction Name
    BASE-1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FSFLOOR-1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.794457436,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.794457436,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BNCEING-1,               !- Name
    CEILING,                 !- Surface Type
    reverseFLOORR,                  !- Construction Name
    BASE-1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FNFLOOR-1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,8.794457436,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,8.794457436,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,17.588914871,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,17.588914871,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FSFLOOR-1,               !- Name
    FLOOR,                   !- Surface Type
    FLOORR,                  !- Construction Name
    ZSF1,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BSCEING-1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,8.794457436,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,8.794457436,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FNFLOOR-1,               !- Name
    FLOOR,                   !- Surface Type
    FLOORR,                  !- Construction Name
    ZNF1,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BNCEING-1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,17.588914871,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,17.588914871,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.794457436,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.794457436,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FSCEING-1,               !- Name
    CEILING,                 !- Surface Type
    reverseFLOORR,                  !- Construction Name
    ZSF1,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SSFLOOR-1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,0,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.794457436,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FNCEING-1,               !- Name
    CEILING,                 !- Surface Type
    reverseFLOORR,                  !- Construction Name
    ZNF1,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SNFLOOR-1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,17.588914871,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    0,17.588914871,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SSFLOOR-1,               !- Name
    FLOOR,                   !- Surface Type
    FLOORR,                  !- Construction Name
    ZSF2,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FSCEING-1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,0,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SNFLOOR-1,               !- Name
    FLOOR,                   !- Surface Type
    FLOORR,                  !- Construction Name
    ZNF2,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FNCEING-1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,17.588914871,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,17.588914871,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.794457436,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SLAB-1,                  !- Name
    FLOOR,                   !- Surface Type
    SLABL,                   !- Construction Name
    BASE-1,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,17.588914871,-2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,17.588914871,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,0,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,-2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EWWndw,                  !- Name
    WINDOW,                  !- Surface Type
    CFS_Glz_2046,            !- Construction Name
    EWall,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    17.588914871,0.01,2.01,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,8.79,2.01,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.794,2.671,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,0.01,2.671;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    NSWndw,                  !- Name
    WINDOW,                  !- Surface Type
    CFS_Glz_2046,            !- Construction Name
    SWall,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.01,0,2.01,  !- X,Y,Z ==> Vertex 1 {m}
    17.58,0,2.01,  !- X,Y,Z ==> Vertex 2 {m}
    17.58,0,2.671,  !- X,Y,Z ==> Vertex 3 {m}
    0.01,0,2.671;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-4,               !- Name
    WINDOW,                  !- Surface Type
    CFS_Glz_2046,            !- Construction Name
    WWall,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0,8.79,2.01,  !- X,Y,Z ==> Vertex 1 {m}
    0,0.01,2.01,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.01,2.671,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.79,2.671;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-6,               !- Name
    WINDOW,                  !- Surface Type
    CFS_Glz_2046,            !- Construction Name
    zE-W-5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    17.588914871,8.8,2.01,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,17.58,2.01,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,17.58,2.671,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,8.8,2.671;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-7,               !- Name
    WINDOW,                  !- Surface Type
    CFS_Glz_2046,            !- Construction Name
    NWall,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    17.58,17.588914871,2.01,  !- X,Y,Z ==> Vertex 1 {m}
    0.01,17.588914871,2.01,  !- X,Y,Z ==> Vertex 2 {m}
    0.01,17.588914871,2.671,  !- X,Y,Z ==> Vertex 3 {m}
    17.58,17.588914871,2.671;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-9,               !- Name
    WINDOW,                  !- Surface Type
    CFS_Glz_2046,            !- Construction Name
    zE-W-8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0,17.58,2.01,  !- X,Y,Z ==> Vertex 1 {m}
    0,8.8,2.01,  !- X,Y,Z ==> Vertex 2 {m}
    0,8.8,2.671,  !- X,Y,Z ==> Vertex 3 {m}
    0,17.58,2.671;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-11,              !- Name
    WINDOW,                  !- Surface Type
    CFS_Glz_2035,            !- Construction Name
    zE-W-11,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    17.588914871,0.01,5.36,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,8.79,5.36,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.79,6.031,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,0.01,6.031;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-13,              !- Name
    WINDOW,                  !- Surface Type
    CFS_Glz_2035,            !- Construction Name
    zE-W-13,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.01,0,5.36,  !- X,Y,Z ==> Vertex 1 {m}
    17.58,0,5.36,  !- X,Y,Z ==> Vertex 2 {m}
    17.58,0,6.031,  !- X,Y,Z ==> Vertex 3 {m}
    0.01,0,6.031;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-15,              !- Name
    WINDOW,                  !- Surface Type
    CFS_Glz_2035,            !- Construction Name
    zE-W-15,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0,8.79,5.36,  !- X,Y,Z ==> Vertex 1 {m}
    0,0.01,5.36,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.01,6.031,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.79,6.031;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-17,              !- Name
    WINDOW,                  !- Surface Type
    CFS_Glz_2035,            !- Construction Name
    zE-W-17,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    17.588914871,8.9,5.36,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,17.58,5.36,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,17.58,6.031,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,8.9,6.031;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-19,              !- Name
    WINDOW,                  !- Surface Type
    CFS_Glz_2035,            !- Construction Name
    zE-W-19,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    17.58,17.588914871,5.36,  !- X,Y,Z ==> Vertex 1 {m}
    0.01,17.588914871,5.36,  !- X,Y,Z ==> Vertex 2 {m}
    0.01,17.588914871,6.031,  !- X,Y,Z ==> Vertex 3 {m}
    17.58,17.588914871,6.031;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-21,              !- Name
    WINDOW,                  !- Surface Type
    CFS_Glz_2035,            !- Construction Name
    zE-W-21,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0,17.58,5.36,  !- X,Y,Z ==> Vertex 1 {m}
    0,8.9,5.36,  !- X,Y,Z ==> Vertex 2 {m}
    0,8.9,6.031,  !- X,Y,Z ==> Vertex 3 {m}
    0,17.58,6.031;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ZSF1-MASS,               !- Name
    FURNITURE,               !- Construction Name
    ZSF1,                    !- Zone Name
    77;                      !- Surface Area {m2}

  InternalMass,
    ZNF1-MASS,               !- Name
    FURNITURE,               !- Construction Name
    ZNF1,                    !- Zone Name
    77;                      !- Surface Area {m2}

  InternalMass,
    ZSF2-MASS,               !- Name
    FURNITURE,               !- Construction Name
    ZSF2,                    !- Zone Name
    77;                      !- Surface Area {m2}

  InternalMass,
    ZNF2-MASS,               !- Name
    FURNITURE,               !- Construction Name
    ZNF2,                    !- Zone Name
    77;                      !- Surface Area {m2}

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    OCC-SCHED,               !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.00,        !- Field 3
    Until: 9:00,0.333333343, !- Field 5
    Until: 10:00,0.666666627,!- Field 7
    Until: 17:00,1.00,       !- Field 9
    Until: 18:00,0.50,       !- Field 11
    Until: 24:00,0.00,       !- Field 13
    For: Weekends WinterDesignDay Holidays, !- Field 15
    Until: 8:00,0.00,        !- Field 16
    Until: 9:00,.06666667,   !- Field 18
    Until: 10:00,0.133333325,!- Field 20
    Until: 12:00,0.20,       !- Field 22
    Until: 13:00,0.100000001,!- Field 24
    Until: 24:00,0.00;       !- Field 26

  Schedule:Compact,
    LIT-SCHED,               !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.20,        !- Field 3
    Until: 17:00,0.90,       !- Field 5
    Until: 24:00,0.20,       !- Field 7
    For: Weekends Holidays WinterDesignDay, !- Field 9
    Until: 24:00,0.20;       !- Field 10

  Schedule:Compact,
    EQP-SCHED,               !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.17,        !- Field 3
    Until: 17:00,1.00,       !- Field 5
    Until: 24:00,0.17,       !- Field 7
    For: Weekends WinterDesignDay Holidays, !- Field 9
    Until: 24:00,0.17;       !- Field 10

  Schedule:Compact,
    INF-SCHED,               !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,1.00,        !- Field 3
    Until: 8:00,0.00,        !- Field 5
    Until: 18:00,0.00,       !- Field 7
    Until: 24:00,1.00,       !- Field 9
    For: Weekends WinterDesignDay Holidays, !- Field 11
    Until: 7:00,1.00,        !- Field 12
    Until: 13:00,0.00,       !- Field 14
    Until: 24:00,1.00;       !- Field 16

  Schedule:Compact,
    ZSF1-ACTSCHD,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,149.43;     !- Field 3

  Schedule:Compact,
    FAN-SCHED,               !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,0.00,        !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 7:00,0.00,        !- Field 10
    Until: 13:00,1.00,       !- Field 12
    Until: 24:00,0.00;       !- Field 14

  Schedule:Compact,
    CLG-SCHED,               !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,40.00,       !- Field 3
    Until: 18:00,23.90,      !- Field 5
    Until: 24:00,40.00,      !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 7:00,40.00,       !- Field 10
    Until: 13:00,23.90,      !- Field 12
    Until: 24:00,32.20;      !- Field 14

  Schedule:Compact,
    HTG-SCHED,               !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,12.80,       !- Field 3
    Until: 18:00,21.10,      !- Field 5
    Until: 24:00,12.80,      !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 7:00,12.80,       !- Field 10
    Until: 13:00,21.10,      !- Field 12
    Until: 24:00,12.80;      !- Field 14

  Schedule:Compact,
    ZONE CONTROL TYPE SCHED, !- Name
    CONTROL TYPE,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,4.00;       !- Field 3

  Schedule:Compact,
    MIN OA SCHED,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,2.00E-002,   !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,2.00E-002,  !- Field 7
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2, !- Field 9
    Until: 24:00,2.00E-002;  !- Field 10

  Schedule:Compact,
    REPORTSCH,               !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 1/7,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,0.00,       !- Field 3
    Through: 1/8,            !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,1.00,       !- Field 7
    Through: 7/2,            !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,0.00,       !- Field 11
    Through: 7/3,            !- Field 13
    For: Alldays,            !- Field 14
    Until: 24:00,1.00,       !- Field 15
    Through: 12/31,          !- Field 17
    For: Alldays,            !- Field 18
    Until: 24:00,0.00;       !- Field 19

  Schedule:Compact,
    ALWAYSON,                !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  People,
    ZSF1 People 1,           !- Name
    ZSF1,                    !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.27,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ZSF1-ActSchd;            !- Activity Level Schedule Name

  People,
    ZNF1 People 1,           !- Name
    ZNF1,                    !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.27,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ZSF1-ActSchd;            !- Activity Level Schedule Name

  People,
    ZSF2 People 1,           !- Name
    ZSF2,                    !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.27,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ZSF1-ActSchd;            !- Activity Level Schedule Name

  People,
    ZNF2 People 1,           !- Name
    ZNF2,                    !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.27,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ZSF1-ActSchd;            !- Activity Level Schedule Name

  Lights,
    ZSF1 Lights 1,           !- Name
    ZSF1,                    !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3025,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.35,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZNF1 Lights 1,           !- Name
    ZNF1,                    !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3025,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.35,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZSF2 Lights 1,           !- Name
    ZSF2,                    !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3025,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.35,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZNF2 Lights 1,           !- Name
    ZNF2,                    !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3025,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.35,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    ZSF1 ElecEq 1,           !- Name
    ZSF1,                    !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    687.5,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    ZNF1 ElecEq 1,           !- Name
    ZNF1,                    !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    687.5,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    ZSF2 ElecEq 1,           !- Name
    ZSF2,                    !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    687.5,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    ZNF2 ElecEq 1,           !- Name
    ZNF2,                    !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    687.5,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  OtherEquipment,
    BASE-1 OthEq 1,          !- Name
    BASE-1,                  !- Zone Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    726,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/Person}
    0,                       !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ZoneInfiltration:DesignFlowRate,
    ZSF1 Infil 1,            !- Name
    ZSF1,                    !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.043,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZNF1 Infil 1,            !- Name
    ZNF1,                    !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.043,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZSF2 Infil 1,            !- Name
    ZSF2,                    !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.043,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZNF2 Infil 1,            !- Name
    ZNF2,                    !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.043,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BASE-1 Infil 1,          !- Name
    BASE-1,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.402,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  Sizing:Zone,
    ZSF1,                    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {C}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA ZSF1,            !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZSF1,            !- Name
    FLOW/PERSON,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    ZNF1,                    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA ZNF1,            !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZNF1,            !- Name
    FLOW/PERSON,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    ZSF2,                    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA ZSF2,            !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZSF2,            !- Name
    FLOW/PERSON,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    ZNF2,                    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA ZNF2,            !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZNF2,            !- Name
    FLOW/PERSON,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Curve:Biquadratic,
    WindACCoolCapFT,         !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    WindACEIRFT,             !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    WindACCoolCapFFF,        !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    WindACEIRFFF,            !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    WindACPLFFPLR,           !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

  NodeList,
    OutsideAirInletNodes,    !- Name
    OA Inlet Node 1,         !- Node 1 Name
    OA Inlet Node 2,         !- Node 2 Name
    OA Inlet Node 3,         !- Node 3 Name
    OA Inlet Node 4;         !- Node 4 Name

  NodeList,
    ZSF1Inlet,               !- Name
    ZSF1 Inlet Node;         !- Node 1 Name

  NodeList,
    ZNF1Inlet,               !- Name
    ZNF1 Inlet Node;         !- Node 1 Name

  NodeList,
    ZSF2Inlet,               !- Name
    ZSF2 Inlet Node;         !- Node 1 Name

  NodeList,
    ZNF2Inlet,               !- Name
    ZNF2 Inlet Node;         !- Node 1 Name

  NodeList,
    Supply Air 1 Temp Nodes, !- Name
    Air Loop 1 Outlet Node;  !- Node 1 Name

  NodeList,
    Mixed Air 1 Nodes,       !- Name
    Mixed Air 1 Node,        !- Node 1 Name
    Main Heating Coil 1 Air Outlet Node,  !- Node 2 Name
    DX Cooling Coil 1 Outlet Node;  !- Node 3 Name

  NodeList,
    Supply Air 2 Temp Nodes, !- Name
    Air Loop 2 Outlet Node;  !- Node 1 Name

  NodeList,
    Mixed Air 2 Nodes,       !- Name
    Mixed Air 2 Node,        !- Node 1 Name
    Main Heating Coil 2 Air Outlet Node,  !- Node 2 Name
    DX Cooling Coil 2 Outlet Node;  !- Node 3 Name

  NodeList,
    Supply Air 3 Temp Nodes, !- Name
    Air Loop 3 Outlet Node;  !- Node 1 Name

  NodeList,
    Mixed Air 3 Nodes,       !- Name
    Mixed Air 3 Node,        !- Node 1 Name
    Main Heating Coil 3 Air Outlet Node,  !- Node 2 Name
    DX Cooling Coil 3 Outlet Node;  !- Node 3 Name

  NodeList,
    Supply Air 4 Temp Nodes, !- Name
    Air Loop 4 Outlet Node;  !- Node 1 Name

  NodeList,
    Mixed Air 4 Nodes,       !- Name
    Mixed Air 4 Node,        !- Node 1 Name
    Main Heating Coil 4 Air Outlet Node,  !- Node 2 Name
    DX Cooling Coil 4 Outlet Node;  !- Node 3 Name

  BranchList,
    Air Loop 1 Branches,     !- Name
    Air Loop 1 Main Branch;  !- Branch 1 Name

  BranchList,
    Air Loop 2 Branches,     !- Name
    Air Loop 2 Main Branch;  !- Branch 1 Name

  BranchList,
    Air Loop 3 Branches,     !- Name
    Air Loop 3 Main Branch;  !- Branch 1 Name

  BranchList,
    Air Loop 4 Branches,     !- Name
    Air Loop 4 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop 1 Main Branch,  !- Name
    0.71,                    !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys 1,                !- Component 1 Name
    Air Loop 1 Inlet Node,   !- Component 1 Inlet Node Name
    Mixed Air 1 Node,        !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    DX Cooling Coil System 1,!- Component 2 Name
    Mixed Air 1 Node,        !- Component 2 Inlet Node Name
    DX Cooling Coil 1 Outlet Node,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    Main Heating Coil 1,     !- Component 3 Name
    DX Cooling Coil 1 Outlet Node,  !- Component 3 Inlet Node Name
    Main Heating Coil 1 Air Outlet Node,  !- Component 3 Outlet Node Name
    PASSIVE,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    Supply Fan 1,            !- Component 4 Name
    Main Heating Coil 1 Air Outlet Node,  !- Component 4 Inlet Node Name
    Air Loop 1 Outlet Node,  !- Component 4 Outlet Node Name
    ACTIVE;                  !- Component 4 Branch Control Type

  Branch,
    Air Loop 2 Main Branch,  !- Name
    0.67,                    !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys 2,                !- Component 1 Name
    Air Loop 2 Inlet Node,   !- Component 1 Inlet Node Name
    Mixed Air 2 Node,        !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    DX Cooling Coil System 2,!- Component 2 Name
    Mixed Air 2 Node,        !- Component 2 Inlet Node Name
    DX Cooling Coil 2 Outlet Node,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    Main Heating Coil 2,     !- Component 3 Name
    DX Cooling Coil 2 Outlet Node,  !- Component 3 Inlet Node Name
    Main Heating Coil 2 Air Outlet Node,  !- Component 3 Outlet Node Name
    PASSIVE,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    Supply Fan 2,            !- Component 4 Name
    Main Heating Coil 2 Air Outlet Node,  !- Component 4 Inlet Node Name
    Air Loop 2 Outlet Node,  !- Component 4 Outlet Node Name
    ACTIVE;                  !- Component 4 Branch Control Type

  Branch,
    Air Loop 3 Main Branch,  !- Name
    0.79,                    !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys 3,                !- Component 1 Name
    Air Loop 3 Inlet Node,   !- Component 1 Inlet Node Name
    Mixed Air 3 Node,        !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    DX Cooling Coil System 3,!- Component 2 Name
    Mixed Air 3 Node,        !- Component 2 Inlet Node Name
    DX Cooling Coil 3 Outlet Node,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    Main Heating Coil 3,     !- Component 3 Name
    DX Cooling Coil 3 Outlet Node,  !- Component 3 Inlet Node Name
    Main Heating Coil 3 Air Outlet Node,  !- Component 3 Outlet Node Name
    PASSIVE,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    Supply Fan 3,            !- Component 4 Name
    Main Heating Coil 3 Air Outlet Node,  !- Component 4 Inlet Node Name
    Air Loop 3 Outlet Node,  !- Component 4 Outlet Node Name
    ACTIVE;                  !- Component 4 Branch Control Type

  Branch,
    Air Loop 4 Main Branch,  !- Name
    0.75,                    !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys 4,                !- Component 1 Name
    Air Loop 4 Inlet Node,   !- Component 1 Inlet Node Name
    Mixed Air 4 Node,        !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    DX Cooling Coil System 4,!- Component 2 Name
    Mixed Air 4 Node,        !- Component 2 Inlet Node Name
    DX Cooling Coil 4 Outlet Node,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    Main Heating Coil 4,     !- Component 3 Name
    DX Cooling Coil 4 Outlet Node,  !- Component 3 Inlet Node Name
    Main Heating Coil 4 Air Outlet Node,  !- Component 3 Outlet Node Name
    PASSIVE,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    Supply Fan 4,            !- Component 4 Name
    Main Heating Coil 4 Air Outlet Node,  !- Component 4 Inlet Node Name
    Air Loop 4 Outlet Node,  !- Component 4 Outlet Node Name
    ACTIVE;                  !- Component 4 Branch Control Type

  AirLoopHVAC,
    Air Loop 1,              !- Name
    ,                        !- Controller List Name
    Air Loop Avail List,     !- Availability Manager List Name
    0.71,                    !- Design Supply Air Flow Rate {m3/s}
    Air Loop 1 Branches,     !- Branch List Name
    ,                        !- Connector List Name
    Air Loop 1 Inlet Node,   !- Supply Side Inlet Node Name
    Return Air Mixer 1 Outlet Node,  !- Demand Side Outlet Node Name
    Zone Equipment 1 Inlet Node,  !- Demand Side Inlet Node Names
    Air Loop 1 Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Air Loop 2,              !- Name
    ,                        !- Controller List Name
    Air Loop Avail List,     !- Availability Manager List Name
    0.67,                    !- Design Supply Air Flow Rate {m3/s}
    Air Loop 2 Branches,     !- Branch List Name
    ,                        !- Connector List Name
    Air Loop 2 Inlet Node,   !- Supply Side Inlet Node Name
    Return Air Mixer 2 Outlet Node,  !- Demand Side Outlet Node Name
    Zone Equipment 2 Inlet Node,  !- Demand Side Inlet Node Names
    Air Loop 2 Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Air Loop 3,              !- Name
    ,                        !- Controller List Name
    Air Loop Avail List,     !- Availability Manager List Name
    0.79,                    !- Design Supply Air Flow Rate {m3/s}
    Air Loop 3 Branches,     !- Branch List Name
    ,                        !- Connector List Name
    Air Loop 3 Inlet Node,   !- Supply Side Inlet Node Name
    Return Air Mixer 3 Outlet Node,  !- Demand Side Outlet Node Name
    Zone Equipment 3 Inlet Node,  !- Demand Side Inlet Node Names
    Air Loop 3 Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Air Loop 4,              !- Name
    ,                        !- Controller List Name
    Air Loop Avail List,     !- Availability Manager List Name
    0.75,                    !- Design Supply Air Flow Rate {m3/s}
    Air Loop 4 Branches,     !- Branch List Name
    ,                        !- Connector List Name
    Air Loop 4 Inlet Node,   !- Supply Side Inlet Node Name
    Return Air Mixer 4 Outlet Node,  !- Demand Side Outlet Node Name
    Zone Equipment 4 Inlet Node,  !- Demand Side Inlet Node Names
    Air Loop 4 Outlet Node;  !- Supply Side Outlet Node Names

  AvailabilityManagerAssignmentList,
    Air Loop Avail List,     !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop Avail;          !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop Avail,          !- Name
    FAN-SCHED;               !- Schedule Name

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys 1,                !- Name
    OA Sys 1 Controllers,    !- Controller List Name
    OA Sys 1 Equipment,      !- Outdoor Air Equipment List Name
    Air Loop Avail List;     !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys 2,                !- Name
    OA Sys 2 Controllers,    !- Controller List Name
    OA Sys 2 Equipment,      !- Outdoor Air Equipment List Name
    Air Loop Avail List;     !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys 3,                !- Name
    OA Sys 3 Controllers,    !- Controller List Name
    OA Sys 3 Equipment,      !- Outdoor Air Equipment List Name
    Air Loop Avail List;     !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys 4,                !- Name
    OA Sys 4 Controllers,    !- Controller List Name
    OA Sys 4 Equipment,      !- Outdoor Air Equipment List Name
    Air Loop Avail List;     !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    OA Sys 1 Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller 1;         !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    OA Sys 2 Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller 2;         !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    OA Sys 3 Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller 3;         !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    OA Sys 4 Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller 4;         !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys 1 Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box 1;         !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys 2 Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box 2;         !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys 3 Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box 3;         !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys 4 Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box 4;         !- Component 1 Name

  ZoneHVAC:EquipmentConnections,
    ZSF1,                    !- Zone Name
    ZSF1Equipment,           !- Zone Conditioning Equipment List Name
    ZSF1Inlet,               !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZSF1 Node,               !- Zone Air Node Name
    ZSF1 Outlet Node;        !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    ZNF1,                    !- Zone Name
    ZNF1Equipment,           !- Zone Conditioning Equipment List Name
    ZNF1Inlet,               !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZNF1 Node,               !- Zone Air Node Name
    ZNF1 Outlet Node;        !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    ZSF2,                    !- Zone Name
    ZSF2Equipment,           !- Zone Conditioning Equipment List Name
    ZSF2Inlet,               !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZSF2 Node,               !- Zone Air Node Name
    ZSF2 Outlet Node;        !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    ZNF2,                    !- Zone Name
    ZNF2Equipment,           !- Zone Conditioning Equipment List Name
    ZNF2Inlet,               !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZNF2 Node,               !- Zone Air Node Name
    ZNF2 Outlet Node;        !- Zone Return Air Node Name

  ZoneControl:Thermostat,
    South zone1,             !- Name
    ZSF1,                    !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    North zone1,             !- Name
    ZNF1,                    !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    South zone2,             !- Name
    ZSF2,                    !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    North zone2,             !- Name
    ZNF2,                    !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    DualSetPoint,            !- Name
    HTG-SCHED,               !- Heating Setpoint Temperature Schedule Name
    CLG-SCHED;               !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentList,
    ZSF1Equipment,           !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZSF1DirectAir,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    ZNF1Equipment,           !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZNF1DirectAir,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    ZSF2Equipment,           !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZSF2DirectAir,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    ZNF2Equipment,           !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZNF2DirectAir,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    ZSF1DirectAir,           !- Name
    FAN-SCHED,               !- Availability Schedule Name
    ZSF1 Inlet Node,         !- Zone Supply Air Node Name
    0.71;                    !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZNF1DirectAir,           !- Name
    FAN-SCHED,               !- Availability Schedule Name
    ZNF1 Inlet Node,         !- Zone Supply Air Node Name
    0.67;                    !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZSF2DirectAir,           !- Name
    FAN-SCHED,               !- Availability Schedule Name
    ZSF2 Inlet Node,         !- Zone Supply Air Node Name
    0.79;                    !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZNF2DirectAir,           !- Name
    FAN-SCHED,               !- Availability Schedule Name
    ZNF2 Inlet Node,         !- Zone Supply Air Node Name
    0.75;                    !- Maximum Air Flow Rate {m3/s}

  AirLoopHVAC:SupplyPath,
    Supply Path 1,           !- Name
    Zone Equipment 1 Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter 1;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    Supply Path 2,           !- Name
    Zone Equipment 2 Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter 2;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    Supply Path 3,           !- Name
    Zone Equipment 3 Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter 3;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    Supply Path 4,           !- Name
    Zone Equipment 4 Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter 4;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    Return Path 1,           !- Name
    Return Air Mixer 1 Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer 1; !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    Return Path 2,           !- Name
    Return Air Mixer 2 Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer 2; !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    Return Path 3,           !- Name
    Return Air Mixer 3 Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer 3; !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    Return Path 4,           !- Name
    Return Air Mixer 4 Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer 4; !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter 1,  !- Name
    Zone Equipment 1 Inlet Node,  !- Inlet Node Name
    ZSF1 Inlet Node;         !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter 2,  !- Name
    Zone Equipment 2 Inlet Node,  !- Inlet Node Name
    ZNF1 Inlet Node;         !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter 3,  !- Name
    Zone Equipment 3 Inlet Node,  !- Inlet Node Name
    ZSF2 Inlet Node;         !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter 4,  !- Name
    Zone Equipment 4 Inlet Node,  !- Inlet Node Name
    ZNF2 Inlet Node;         !- Outlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer 1, !- Name
    Return Air Mixer 1 Outlet Node,  !- Outlet Node Name
    ZSF1 Outlet Node;        !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer 2, !- Name
    Return Air Mixer 2 Outlet Node,  !- Outlet Node Name
    ZNF1 Outlet Node;        !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer 3, !- Name
    Return Air Mixer 3 Outlet Node,  !- Outlet Node Name
    ZSF2 Outlet Node;        !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer 4, !- Name
    Return Air Mixer 4 Outlet Node,  !- Outlet Node Name
    ZNF2 Outlet Node;        !- Inlet 1 Node Name

  OutdoorAir:Mixer,
    OA Mixing Box 1,         !- Name
    Mixed Air 1 Node,        !- Mixed Air Node Name
    OA Inlet Node 1,         !- Outdoor Air Stream Node Name
    Relief Air 1 Outlet Node,!- Relief Air Stream Node Name
    Air Loop 1 Inlet Node;   !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    OA Mixing Box 2,         !- Name
    Mixed Air 2 Node,        !- Mixed Air Node Name
    OA Inlet Node 2,         !- Outdoor Air Stream Node Name
    Relief Air 2 Outlet Node,!- Relief Air Stream Node Name
    Air Loop 2 Inlet Node;   !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    OA Mixing Box 3,         !- Name
    Mixed Air 3 Node,        !- Mixed Air Node Name
    OA Inlet Node 3,         !- Outdoor Air Stream Node Name
    Relief Air 3 Outlet Node,!- Relief Air Stream Node Name
    Air Loop 3 Inlet Node;   !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    OA Mixing Box 4,         !- Name
    Mixed Air 4 Node,        !- Mixed Air Node Name
    OA Inlet Node 4,         !- Outdoor Air Stream Node Name
    Relief Air 4 Outlet Node,!- Relief Air Stream Node Name
    Air Loop 4 Inlet Node;   !- Return Air Stream Node Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System 1,!- Name
    FAN-SCHED,               !- Availability Schedule Name
    Mixed Air 1 Node,        !- DX Cooling Coil System Inlet Node Name
    DX Cooling Coil 1 Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    DX Cooling Coil 1 Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil 1;              !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System 2,!- Name
    FAN-SCHED,               !- Availability Schedule Name
    Mixed Air 2 Node,        !- DX Cooling Coil System Inlet Node Name
    DX Cooling Coil 2 Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    DX Cooling Coil 2 Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil 2;              !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System 3,!- Name
    FAN-SCHED,               !- Availability Schedule Name
    Mixed Air 3 Node,        !- DX Cooling Coil System Inlet Node Name
    DX Cooling Coil 3 Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    DX Cooling Coil 3 Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil 3;              !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System 4,!- Name
    FAN-SCHED,               !- Availability Schedule Name
    Mixed Air 4 Node,        !- DX Cooling Coil System Inlet Node Name
    DX Cooling Coil 4 Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    DX Cooling Coil 4 Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil 4;              !- Cooling Coil Name

  Coil:Heating:Gas,
    Main Heating Coil 1,     !- Name
    FAN-SCHED,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    15000,                   !- Nominal Capacity {W}
    DX Cooling Coil 1 Outlet Node,  !- Air Inlet Node Name
    Main Heating Coil 1 Air Outlet Node,  !- Air Outlet Node Name
    Main Heating Coil 1 Air Outlet Node;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    Main Heating Coil 2,     !- Name
    FAN-SCHED,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    15000,                   !- Nominal Capacity {W}
    DX Cooling Coil 2 Outlet Node,  !- Air Inlet Node Name
    Main Heating Coil 2 Air Outlet Node,  !- Air Outlet Node Name
    Main Heating Coil 2 Air Outlet Node;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    Main Heating Coil 3,     !- Name
    FAN-SCHED,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    15000,                   !- Nominal Capacity {W}
    DX Cooling Coil 3 Outlet Node,  !- Air Inlet Node Name
    Main Heating Coil 3 Air Outlet Node,  !- Air Outlet Node Name
    Main Heating Coil 3 Air Outlet Node;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    Main Heating Coil 4,     !- Name
    FAN-SCHED,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    15000,                   !- Nominal Capacity {W}
    DX Cooling Coil 4 Outlet Node,  !- Air Inlet Node Name
    Main Heating Coil 4 Air Outlet Node,  !- Air Outlet Node Name
    Main Heating Coil 4 Air Outlet Node;  !- Temperature Setpoint Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil 1,              !- Name
    FAN-SCHED,               !- Availability Schedule Name
    13228,                   !- Rated Total Cooling Capacity {W}
    0.8,                     !- Rated Sensible Heat Ratio
    3.0,                     !- Rated COP {W/W}
    0.71,                    !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mixed Air 1 Node,        !- Air Inlet Node Name
    DX Cooling Coil 1 Outlet Node,  !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil 2,              !- Name
    FAN-SCHED,               !- Availability Schedule Name
    12483,                   !- Rated Total Cooling Capacity {W}
    0.8,                     !- Rated Sensible Heat Ratio
    3.0,                     !- Rated COP {W/W}
    0.67,                    !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mixed Air 2 Node,        !- Air Inlet Node Name
    DX Cooling Coil 2 Outlet Node,  !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil 3,              !- Name
    FAN-SCHED,               !- Availability Schedule Name
    14719,                   !- Rated Total Cooling Capacity {W}
    0.8,                     !- Rated Sensible Heat Ratio
    3.0,                     !- Rated COP {W/W}
    0.79,                    !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mixed Air 3 Node,        !- Air Inlet Node Name
    DX Cooling Coil 3 Outlet Node,  !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil 4,              !- Name
    FAN-SCHED,               !- Availability Schedule Name
    13973,                   !- Rated Total Cooling Capacity {W}
    0.8,                     !- Rated Sensible Heat Ratio
    3.0,                     !- Rated COP {W/W}
    0.75,                    !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mixed Air 4 Node,        !- Air Inlet Node Name
    DX Cooling Coil 4 Outlet Node,  !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR;           !- Part Load Fraction Correlation Curve Name

  Fan:ConstantVolume,
    Supply Fan 1,            !- Name
    FAN-SCHED,               !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600.0,                   !- Pressure Rise {Pa}
    0.71,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Main Heating Coil 1 Air Outlet Node,  !- Air Inlet Node Name
    Air Loop 1 Outlet Node;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    Supply Fan 2,            !- Name
    FAN-SCHED,               !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600.0,                   !- Pressure Rise {Pa}
    0.67,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Main Heating Coil 2 Air Outlet Node,  !- Air Inlet Node Name
    Air Loop 2 Outlet Node;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    Supply Fan 3,            !- Name
    FAN-SCHED,               !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600.0,                   !- Pressure Rise {Pa}
    0.79,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Main Heating Coil 3 Air Outlet Node,  !- Air Inlet Node Name
    Air Loop 3 Outlet Node;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    Supply Fan 4,            !- Name
    FAN-SCHED,               !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600.0,                   !- Pressure Rise {Pa}
    0.75,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Main Heating Coil 4 Air Outlet Node,  !- Air Inlet Node Name
    Air Loop 4 Outlet Node;  !- Air Outlet Node Name

  Controller:OutdoorAir,
    OA Controller 1,         !- Name
    Relief Air 1 Outlet Node,!- Relief Air Outlet Node Name
    Air Loop 1 Inlet Node,   !- Return Air Node Name
    Mixed Air 1 Node,        !- Mixed Air Node Name
    OA Inlet Node 1,         !- Actuator Node Name
    0.032,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    0.71,                    !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4.,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Min OA Sched;            !- Minimum Outdoor Air Schedule Name

  Controller:OutdoorAir,
    OA Controller 2,         !- Name
    Relief Air 2 Outlet Node,!- Relief Air Outlet Node Name
    Air Loop 2 Inlet Node,   !- Return Air Node Name
    Mixed Air 2 Node,        !- Mixed Air Node Name
    OA Inlet Node 2,         !- Actuator Node Name
    0.032,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    0.67,                    !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4.,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Min OA Sched;            !- Minimum Outdoor Air Schedule Name

  Controller:OutdoorAir,
    OA Controller 3,         !- Name
    Relief Air 3 Outlet Node,!- Relief Air Outlet Node Name
    Air Loop 3 Inlet Node,   !- Return Air Node Name
    Mixed Air 3 Node,        !- Mixed Air Node Name
    OA Inlet Node 3,         !- Actuator Node Name
    0.032,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    0.79,                    !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4.,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Min OA Sched;            !- Minimum Outdoor Air Schedule Name

  Controller:OutdoorAir,
    OA Controller 4,         !- Name
    Relief Air 4 Outlet Node,!- Relief Air Outlet Node Name
    Air Loop 4 Inlet Node,   !- Return Air Node Name
    Mixed Air 4 Node,        !- Mixed Air Node Name
    OA Inlet Node 4,         !- Actuator Node Name
    0.032,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    0.75,                    !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4.,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Min OA Sched;            !- Minimum Outdoor Air Schedule Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager 1,  !- Name
    Temperature,             !- Control Variable
    14.,                     !- Minimum Supply Air Temperature {C}
    45.,                     !- Maximum Supply Air Temperature {C}
    ZSF1,                    !- Control Zone Name
    ZSF1 Node,               !- Zone Node Name
    ZSF1 Inlet Node,         !- Zone Inlet Node Name
    Supply Air 1 Temp Nodes; !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager 1,!- Name
    Temperature,             !- Control Variable
    Air Loop 1 Outlet Node,  !- Reference Setpoint Node Name
    Main Heating Coil 1 Air Outlet Node,  !- Fan Inlet Node Name
    Air Loop 1 Outlet Node,  !- Fan Outlet Node Name
    Mixed Air 1 Nodes;       !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager 2,  !- Name
    Temperature,             !- Control Variable
    14.,                     !- Minimum Supply Air Temperature {C}
    45.,                     !- Maximum Supply Air Temperature {C}
    ZNF1,                    !- Control Zone Name
    ZNF1 Node,               !- Zone Node Name
    ZNF1 Inlet Node,         !- Zone Inlet Node Name
    Supply Air 2 Temp Nodes; !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager 2,!- Name
    Temperature,             !- Control Variable
    Air Loop 2 Outlet Node,  !- Reference Setpoint Node Name
    Main Heating Coil 2 Air Outlet Node,  !- Fan Inlet Node Name
    Air Loop 2 Outlet Node,  !- Fan Outlet Node Name
    Mixed Air 2 Nodes;       !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager 3,  !- Name
    Temperature,             !- Control Variable
    14.,                     !- Minimum Supply Air Temperature {C}
    45.,                     !- Maximum Supply Air Temperature {C}
    ZSF2,                    !- Control Zone Name
    ZSF2 Node,               !- Zone Node Name
    ZSF2 Inlet Node,         !- Zone Inlet Node Name
    Supply Air 3 Temp Nodes; !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager 3,!- Name
    Temperature,             !- Control Variable
    Air Loop 3 Outlet Node,  !- Reference Setpoint Node Name
    Main Heating Coil 3 Air Outlet Node,  !- Fan Inlet Node Name
    Air Loop 3 Outlet Node,  !- Fan Outlet Node Name
    Mixed Air 3 Nodes;       !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager 4,  !- Name
    Temperature,             !- Control Variable
    14.,                     !- Minimum Supply Air Temperature {C}
    45.,                     !- Maximum Supply Air Temperature {C}
    ZNF2,                    !- Control Zone Name
    ZNF2 Node,               !- Zone Node Name
    ZNF2 Inlet Node,         !- Zone Inlet Node Name
    Supply Air 4 Temp Nodes; !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager 4,!- Name
    Temperature,             !- Control Variable
    Air Loop 4 Outlet Node,  !- Reference Setpoint Node Name
    Main Heating Coil 4 Air Outlet Node,  !- Fan Inlet Node Name
    Air Loop 4 Outlet Node,  !- Fan Outlet Node Name
    Mixed Air 4 Nodes;       !- Setpoint Node or NodeList Name

  Output:Variable,*,Outdoor Dry Bulb,hourly,ReportSch;

  Output:Variable,*,Zone/Sys Sensible Cooling Rate,hourly,ReportSch;

  Output:Variable,*,Zone/Sys Sensible Heating Rate,hourly,ReportSch;

  Output:Variable,*,Zone/Sys Air Temperature,hourly,ReportSch;

  Output:Variable,*,Zone Air Humidity Ratio,hourly,ReportSch;

  Output:Variable,*,Coil System Part Load Ratio,hourly,ReportSch;

  Output:Variable,*,DX Coil Total Cooling Rate,hourly,ReportSch;

  Output:Variable,*,DX Coil Sensible Cooling Rate,hourly,ReportSch;

  Output:Variable,*,Heating Coil Rate,hourly,ReportSch;

  Output:Meter,Cooling:Electricity,monthly;

  Output:Meter,Heating:Gas,monthly;

  Output:Meter,Fans:Electricity,monthly;

  Output:Meter,HeatingCoils:EnergyTransfer,monthly;

  Output:Meter,CoolingCoils:EnergyTransfer,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,Cooling:Electricity,runperiod;

  Output:Meter,Heating:Gas,runperiod;

  Output:Meter,Fans:Electricity,runperiod;

  Output:Meter,HeatingCoils:EnergyTransfer,runperiod;

  Output:Meter,CoolingCoils:EnergyTransfer,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:VariableDictionary,Regular;

  Output:Surfaces:Drawing,dxf;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Gas:Facility,monthly;

  Output:Meter:MeterFileOnly,Gas:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  Output:Meter:MeterFileOnly,Gas:Facility,runperiod;

  Output:Meter:MeterFileOnly,Gas:HVAC,runperiod;

  OutputControl:Table:Style,
    Comma;                   !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!*************************************************************************
!*************************************************************************
!  Double Clear with perforated screen on exterior side
!*************************************************************************
!*************************************************************************

!----------------------------------------------------------------------
!         Complex Fenestration State
!----------------------------------------------------------------------

Construction:ComplexFenestrationState,
CFS_Glz_2035,                                          !- name
LBNLWindow,                                            !- basis type
None,                                                  !- basis symmetry type
ThermParam_2035,                                       !- window thermal model
CFS_Glz_2035_Basis,                                    !- basis matrix name
CFS_Glz_2035_TfSol,                                    !- Tfsol
CFS_Glz_2035_RbSol,                                    !- Rbsol
CFS_Glz_2035_Tfvis,                                    !- Tfvis
CFS_Glz_2035_Tbvis,                                    !- Tbvis
Shade_45_Layer,                                        !- layer 1 name
CFS_Glz_2035_Layer_1_fAbs,                             !- fAbs
CFS_Glz_2035_Layer_1_bAbs,                             !- bAbs
Gap_1_Layer,                                           !- gap 1 name
,
,
Glass_5012_Layer,                                      !- layer 2 name
CFS_Glz_2035_Layer_2_fAbs,                             !- fAbs
CFS_Glz_2035_Layer_2_bAbs,                             !- bAbs
Gap_1_Layer,                                           !- gap 2 name
,
,
Glass_5012_Layer,                                      !- layer 3 name
CFS_Glz_2035_Layer_3_fAbs,                             !- fAbs
CFS_Glz_2035_Layer_3_bAbs;                             !- bAbs


!----------------------------------------------------------------------
!         Thermal Model Params
!----------------------------------------------------------------------

WindowThermalModel:Params,
ThermParam_2035,                                    !- name
ISO15099,                                           !- standard
ISO15099,                                           !- thermal model
1.0000,                                             !- SDScalar
NoDeflection;                                       !- deflection model


!-----------------------------------------------------
!       Window Glass Layers
!-----------------------------------------------------

WindowMaterial:Glazing,
Glass_11_Layer,                                     !- Layer name : default
BSDF,                                               !- Optical Data Type
,                                                   !- Spectral Data name
0.003048,                                           !- Thickness
,                                                   !- Solar Transmittance
,                                                   !- Solar Front Reflectance
,                                                   !- Solar Back Reflectance
,                                                   !- Visible Transmittance
,                                                   !- Visible Front Reflectance
,                                                   !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !- Front Emissivity
0.840000,                                           !- Back Emissivity
0.900000,                                           !- Conductivity
,                                                   !- Dirt Correction Factor for Sol/Vis Transmittance
,                                                   !- Solar Diffusing
7.2e10,                                             !- Young’s modulus
0.22;                                               !- Poisson’s ratio


WindowMaterial:Glazing,
Glass_5012_Layer,                                   !- Layer name : CLEAR_6.PPG
BSDF,                                               !- Optical Data Type
,                                                   !- Spectral Data name
0.005664,                                           !- Thickness
,                                                   !- Solar Transmittance
,                                                   !- Solar Front Reflectance
,                                                   !- Solar Back Reflectance
,                                                   !- Visible Transmittance
,                                                   !- Visible Front Reflectance
,                                                   !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1.000000,                                           !-Conductivity
,                                                   !-Dirt Correction Factor for Sol/Vis Transmittance
,                                                   !-Solar Diffusing
7.2e10,                                             !-Young’s modulus
0.22;                                               !-Poisson’s ratio

!----------------------------------------------------------------------
!         Window Gas Layers
!----------------------------------------------------------------------

WindowMaterial:Gas,
Gas_1_W_0_0100,                                     !- gap name - Air
Air,                                                !- type
0.0100;                                             !- thickness


!----------------------------------------------------------------------
!         Window Gap Layers
!----------------------------------------------------------------------

WindowMaterial:Gap,
Gap_1_Layer,                                        !- gap name: Air
0.0100,                                             !- thickness
Gas_1_W_0_0100,                                     !- Gas (or Gas Mixture) name
101325.0000;                                        !- pressure


!----------------------------------------------------------------------
!         Complex Shade
!----------------------------------------------------------------------

WindowMaterial:ComplexShade,
Shade_45_Layer,                                  !- name
Perforated,                                      !- type
5.000000e-003,                                   !- material thickness
1.700000e+001,                                   !- material conductivity
0.000000e+000,                                   !- material IR transmittance
9.000000e-001,                                   !- material front emissivity
9.000000e-001,                                   !- material back emissivity
0.000000e+000,                                   !- TopOpeningRatio
0.000000e+000,                                   !- BottomOpeningRatio
0.000000e+000,                                   !- LeftSideOpeningRatio
0.000000e+000,                                   !- RightSideOpeningRatio
5.000000e-002;                                   !- FrontOpeningRatio


!----------------------------------------------------------------------
!         Basis Matrix
!----------------------------------------------------------------------

Matrix:TwoDimension,
CFS_Glz_2035_Basis,                                !- basis matrix name
5,                                                 !- number of row
2,                                                 !- number of colum
0.00000, 1.00000,
18.00000, 8.00000,
36.00000, 12.00000,
54.00000, 12.00000,
76.50000, 8.00000;


!----------------------------------------------------------------------
!         Matrix Data
!----------------------------------------------------------------------

Matrix:TwoDimension,CFS_Glz_2035_TfSol,41,41,
   7.57782,    0.00303,    0.00326,    0.00303,    0.00326,    0.00303,    0.00326,    0.00303,    0.00326,    0.00269,    0.00244,    0.00244,    0.00269,    0.00244,    0.00244,    0.00269,    0.00244,    0.00244,    0.00269,    0.00244,    0.00244,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00049,    5.47818,    0.00324,    0.00301,    0.00324,    0.00301,    0.00324,    0.00301,    0.00324,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00049,    0.00301,    4.81498,    0.00301,    0.00324,    0.00301,    0.00324,    0.00301,    0.00324,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00049,    0.00301,    0.00324,    5.47818,    0.00324,    0.00301,    0.00324,    0.00301,    0.00324,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00049,    0.00301,    0.00324,    0.00301,    4.81498,    0.00301,    0.00324,    0.00301,    0.00324,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00049,    0.00301,    0.00324,    0.00301,    0.00324,    5.47818,    0.00324,    0.00301,    0.00324,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00049,    0.00301,    0.00324,    0.00301,    0.00324,    0.00301,    4.81498,    0.00301,    0.00324,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00049,    0.00301,    0.00324,    0.00301,    0.00324,    0.00301,    0.00324,    5.47818,    0.00324,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00049,    0.00301,    0.00324,    0.00301,    0.00324,    0.00301,    0.00324,    0.00301,    4.81498,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00268,    0.00242,    0.00242,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00048,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    1.99853,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00048,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00261,    1.72559,    0.00236,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00048,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00261,    0.00236,    1.72559,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00048,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00261,    0.00236,    0.00236,    1.99853,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00048,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00261,    0.00236,    0.00236,    0.00261,    1.72559,    0.00236,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00048,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    1.72559,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00048,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    1.99853,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00048,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00261,    1.72559,    0.00236,    0.00261,    0.00236,    0.00236,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00048,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    1.72559,    0.00261,    0.00236,    0.00236,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00048,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    1.99853,    0.00236,    0.00236,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00048,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00261,    1.72559,    0.00236,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00048,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00293,    0.00315,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    0.00236,    0.00261,    0.00236,    1.72559,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00044,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00044,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00044,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00044,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00044,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00044,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00044,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00044,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00044,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00044,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00044,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00044,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00266,    0.00286,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00236,    0.00214,    0.00214,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00020,    0.00125,    0.00134,    0.00125,    0.00134,    0.00125,    0.00134,    0.00125,    0.00134,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00020,    0.00125,    0.00134,    0.00125,    0.00134,    0.00125,    0.00134,    0.00125,    0.00134,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00020,    0.00125,    0.00134,    0.00125,    0.00134,    0.00125,    0.00134,    0.00125,    0.00134,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00020,    0.00125,    0.00134,    0.00125,    0.00134,    0.00125,    0.00134,    0.00125,    0.00134,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00020,    0.00125,    0.00134,    0.00125,    0.00134,    0.00125,    0.00134,    0.00125,    0.00134,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00020,    0.00125,    0.00134,    0.00125,    0.00134,    0.00125,    0.00134,    0.00125,    0.00134,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00020,    0.00125,    0.00134,    0.00125,    0.00134,    0.00125,    0.00134,    0.00125,    0.00134,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00020,    0.00125,    0.00134,    0.00125,    0.00134,    0.00125,    0.00134,    0.00125,    0.00134,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00111,    0.00100,    0.00100,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000;


Matrix:TwoDimension,CFS_Glz_2035_RbSol,41,41,
   1.52930,    0.02403,    0.02941,    0.02403,    0.02941,    0.02403,    0.02941,    0.02403,    0.02941,    0.04915,    0.05155,    0.05155,    0.04915,    0.05155,    0.05155,    0.04915,    0.05155,    0.05155,    0.04915,    0.05155,    0.05155,    0.06040,    0.06040,    0.06040,    0.06040,    0.06040,    0.06040,    0.06040,    0.06040,    0.06040,    0.06040,    0.06040,    0.06040,    0.02830,    0.02830,    0.02830,    0.02830,    0.02830,    0.02830,    0.02830,    0.02830,
    0.00266,    1.66708,    0.02924,    0.02389,    0.02924,    0.02389,    0.02924,    0.02389,    0.02924,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,
    0.00266,    0.02389,    1.67243,    0.02389,    0.02924,    0.02389,    0.02924,    0.02389,    0.02924,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,
    0.00266,    0.02389,    0.02924,    1.66708,    0.02924,    0.02389,    0.02924,    0.02389,    0.02924,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,
    0.00266,    0.02389,    0.02924,    0.02389,    1.67243,    0.02389,    0.02924,    0.02389,    0.02924,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,
    0.00266,    0.02389,    0.02924,    0.02389,    0.02924,    1.66708,    0.02924,    0.02389,    0.02924,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,
    0.00266,    0.02389,    0.02924,    0.02389,    0.02924,    0.02389,    1.67243,    0.02389,    0.02924,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,
    0.00266,    0.02389,    0.02924,    0.02389,    0.02924,    0.02389,    0.02924,    1.66708,    0.02924,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,
    0.00266,    0.02389,    0.02924,    0.02389,    0.02924,    0.02389,    0.02924,    0.02389,    1.67243,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.04887,    0.05125,    0.05125,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.06006,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,    0.02816,
    0.00259,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    1.64028,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,
    0.00259,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.04763,    1.64260,    0.04995,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,
    0.00259,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.04763,    0.04995,    1.64260,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,
    0.00259,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.04763,    0.04995,    0.04995,    1.64028,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,
    0.00259,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.04763,    0.04995,    0.04995,    0.04763,    1.64260,    0.04995,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,
    0.00259,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    1.64260,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,
    0.00259,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    1.64028,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,
    0.00259,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.04763,    1.64260,    0.04995,    0.04763,    0.04995,    0.04995,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,
    0.00259,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    1.64260,    0.04763,    0.04995,    0.04995,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,
    0.00259,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    1.64028,    0.04995,    0.04995,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,
    0.00259,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.04763,    1.64260,    0.04995,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,
    0.00259,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.02328,    0.02849,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    0.04995,    0.04763,    0.04995,    1.64260,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.05856,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,    0.02748,
    0.00235,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    2.20579,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,
    0.00235,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.05310,    2.20579,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,
    0.00235,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.05310,    0.05310,    2.20579,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,
    0.00235,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.05310,    0.05310,    0.05310,    2.20579,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,
    0.00235,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.05310,    0.05310,    0.05310,    0.05310,    2.20579,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,
    0.00235,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    2.20579,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,
    0.00235,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    2.20579,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,
    0.00235,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    2.20579,    0.05310,    0.05310,    0.05310,    0.05310,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,
    0.00235,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    2.20579,    0.05310,    0.05310,    0.05310,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,
    0.00235,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    2.20579,    0.05310,    0.05310,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,
    0.00235,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    2.20579,    0.05310,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,
    0.00235,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.02109,    0.02581,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.04317,    0.04527,    0.04527,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    0.05310,    2.20579,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,
    0.00110,    0.00989,    0.01210,    0.00989,    0.01210,    0.00989,    0.01210,    0.00989,    0.01210,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    5.83934,    0.01181,    0.01181,    0.01181,    0.01181,    0.01181,    0.01181,    0.01181,
    0.00110,    0.00989,    0.01210,    0.00989,    0.01210,    0.00989,    0.01210,    0.00989,    0.01210,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.01181,    5.83934,    0.01181,    0.01181,    0.01181,    0.01181,    0.01181,    0.01181,
    0.00110,    0.00989,    0.01210,    0.00989,    0.01210,    0.00989,    0.01210,    0.00989,    0.01210,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.01181,    0.01181,    5.83934,    0.01181,    0.01181,    0.01181,    0.01181,    0.01181,
    0.00110,    0.00989,    0.01210,    0.00989,    0.01210,    0.00989,    0.01210,    0.00989,    0.01210,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.01181,    0.01181,    0.01181,    5.83934,    0.01181,    0.01181,    0.01181,    0.01181,
    0.00110,    0.00989,    0.01210,    0.00989,    0.01210,    0.00989,    0.01210,    0.00989,    0.01210,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.01181,    0.01181,    0.01181,    0.01181,    5.83934,    0.01181,    0.01181,    0.01181,
    0.00110,    0.00989,    0.01210,    0.00989,    0.01210,    0.00989,    0.01210,    0.00989,    0.01210,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.01181,    0.01181,    0.01181,    0.01181,    0.01181,    5.83934,    0.01181,    0.01181,
    0.00110,    0.00989,    0.01210,    0.00989,    0.01210,    0.00989,    0.01210,    0.00989,    0.01210,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.01181,    0.01181,    0.01181,    0.01181,    0.01181,    0.01181,    5.83934,    0.01181,
    0.00110,    0.00989,    0.01210,    0.00989,    0.01210,    0.00989,    0.01210,    0.00989,    0.01210,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02026,    0.02125,    0.02125,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.02497,    0.01181,    0.01181,    0.01181,    0.01181,    0.01181,    0.01181,    0.01181,    5.83934;


Matrix:TwoDimension,CFS_Glz_2035_Tfvis,41,41,
   9.83252,    0.00489,    0.00526,    0.00489,    0.00526,    0.00489,    0.00526,    0.00489,    0.00526,    0.00437,    0.00395,    0.00395,    0.00437,    0.00395,    0.00395,    0.00437,    0.00395,    0.00395,    0.00437,    0.00395,    0.00395,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00080,    7.14526,    0.00525,    0.00488,    0.00525,    0.00488,    0.00525,    0.00488,    0.00525,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00080,    0.00488,    6.28042,    0.00488,    0.00525,    0.00488,    0.00525,    0.00488,    0.00525,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00080,    0.00488,    0.00525,    7.14526,    0.00525,    0.00488,    0.00525,    0.00488,    0.00525,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00080,    0.00488,    0.00525,    0.00488,    6.28042,    0.00488,    0.00525,    0.00488,    0.00525,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00080,    0.00488,    0.00525,    0.00488,    0.00525,    7.14526,    0.00525,    0.00488,    0.00525,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00080,    0.00488,    0.00525,    0.00488,    0.00525,    0.00488,    6.28042,    0.00488,    0.00525,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00080,    0.00488,    0.00525,    0.00488,    0.00525,    0.00488,    0.00525,    7.14526,    0.00525,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00080,    0.00488,    0.00525,    0.00488,    0.00525,    0.00488,    0.00525,    0.00488,    6.28042,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00436,    0.00395,    0.00395,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00079,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    2.64719,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00079,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00430,    2.28570,    0.00389,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00079,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00430,    0.00389,    2.28570,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00079,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00430,    0.00389,    0.00389,    2.64719,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00079,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00430,    0.00389,    0.00389,    0.00430,    2.28570,    0.00389,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00079,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    2.28570,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00079,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    2.64719,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00079,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00430,    2.28570,    0.00389,    0.00430,    0.00389,    0.00389,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00079,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    2.28570,    0.00430,    0.00389,    0.00389,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00079,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    2.64719,    0.00389,    0.00389,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00079,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00430,    2.28570,    0.00389,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00079,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00481,    0.00517,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    0.00389,    0.00430,    0.00389,    2.28570,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00073,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00073,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00073,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00073,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00073,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00073,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00073,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00073,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00073,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00073,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00073,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00073,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00444,    0.00478,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00397,    0.00359,    0.00359,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00036,    0.00222,    0.00239,    0.00222,    0.00239,    0.00222,    0.00239,    0.00222,    0.00239,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00036,    0.00222,    0.00239,    0.00222,    0.00239,    0.00222,    0.00239,    0.00222,    0.00239,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00036,    0.00222,    0.00239,    0.00222,    0.00239,    0.00222,    0.00239,    0.00222,    0.00239,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00036,    0.00222,    0.00239,    0.00222,    0.00239,    0.00222,    0.00239,    0.00222,    0.00239,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00036,    0.00222,    0.00239,    0.00222,    0.00239,    0.00222,    0.00239,    0.00222,    0.00239,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00036,    0.00222,    0.00239,    0.00222,    0.00239,    0.00222,    0.00239,    0.00222,    0.00239,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00036,    0.00222,    0.00239,    0.00222,    0.00239,    0.00222,    0.00239,    0.00222,    0.00239,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00036,    0.00222,    0.00239,    0.00222,    0.00239,    0.00222,    0.00239,    0.00222,    0.00239,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00198,    0.00180,    0.00180,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000, 0.00000;





Matrix:TwoDimension,CFS_Glz_2035_Tbvis,41,41,
   9.83252,    0.00721,    0.00883,    0.00721,    0.00883,    0.00721,    0.00883,    0.00721,    0.00883,    0.01493,    0.01565,    0.01565,    0.01493,    0.01565,    0.01565,    0.01493,    0.01565,    0.01565,    0.01493,    0.01565,    0.01565,    0.01871,    0.01871,    0.01871,    0.01871,    0.01871,    0.01871,    0.01871,    0.01871,    0.01871,    0.01871,    0.01871,    0.01871,    0.00934,    0.00934,    0.00934,    0.00934,    0.00934,    0.00934,    0.00934,    0.00934,
    0.00054,    7.14526,    0.00597,    0.00488,    0.00597,    0.00488,    0.00597,    0.00488,    0.00597,    0.01009,    0.01058,    0.01058,    0.01009,    0.01058,    0.01058,    0.01009,    0.01058,    0.01058,    0.01009,    0.01058,    0.01058,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.00632,    0.00632,    0.00632,    0.00632,    0.00632,    0.00632,    0.00632,    0.00632,
    0.00047,    0.00429,    6.28042,    0.00429,    0.00525,    0.00429,    0.00525,    0.00429,    0.00525,    0.00887,    0.00930,    0.00930,    0.00887,    0.00930,    0.00930,    0.00887,    0.00930,    0.00930,    0.00887,    0.00930,    0.00930,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.00555,    0.00555,    0.00555,    0.00555,    0.00555,    0.00555,    0.00555,    0.00555,
    0.00054,    0.00488,    0.00597,    7.14526,    0.00597,    0.00488,    0.00597,    0.00488,    0.00597,    0.01009,    0.01058,    0.01058,    0.01009,    0.01058,    0.01058,    0.01009,    0.01058,    0.01058,    0.01009,    0.01058,    0.01058,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.00632,    0.00632,    0.00632,    0.00632,    0.00632,    0.00632,    0.00632,    0.00632,
    0.00047,    0.00429,    0.00525,    0.00429,    6.28042,    0.00429,    0.00525,    0.00429,    0.00525,    0.00887,    0.00930,    0.00930,    0.00887,    0.00930,    0.00930,    0.00887,    0.00930,    0.00930,    0.00887,    0.00930,    0.00930,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.00555,    0.00555,    0.00555,    0.00555,    0.00555,    0.00555,    0.00555,    0.00555,
    0.00054,    0.00488,    0.00597,    0.00488,    0.00597,    7.14526,    0.00597,    0.00488,    0.00597,    0.01009,    0.01058,    0.01058,    0.01009,    0.01058,    0.01058,    0.01009,    0.01058,    0.01058,    0.01009,    0.01058,    0.01058,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.00632,    0.00632,    0.00632,    0.00632,    0.00632,    0.00632,    0.00632,    0.00632,
    0.00047,    0.00429,    0.00525,    0.00429,    0.00525,    0.00429,    6.28042,    0.00429,    0.00525,    0.00887,    0.00930,    0.00930,    0.00887,    0.00930,    0.00930,    0.00887,    0.00930,    0.00930,    0.00887,    0.00930,    0.00930,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.00555,    0.00555,    0.00555,    0.00555,    0.00555,    0.00555,    0.00555,    0.00555,
    0.00054,    0.00488,    0.00597,    0.00488,    0.00597,    0.00488,    0.00597,    7.14526,    0.00597,    0.01009,    0.01058,    0.01058,    0.01009,    0.01058,    0.01058,    0.01009,    0.01058,    0.01058,    0.01009,    0.01058,    0.01058,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.01265,    0.00632,    0.00632,    0.00632,    0.00632,    0.00632,    0.00632,    0.00632,    0.00632,
    0.00047,    0.00429,    0.00525,    0.00429,    0.00525,    0.00429,    0.00525,    0.00429,    6.28042,    0.00887,    0.00930,    0.00930,    0.00887,    0.00930,    0.00930,    0.00887,    0.00930,    0.00930,    0.00887,    0.00930,    0.00930,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.01112,    0.00555,    0.00555,    0.00555,    0.00555,    0.00555,    0.00555,    0.00555,    0.00555,
    0.00023,    0.00208,    0.00254,    0.00208,    0.00254,    0.00208,    0.00254,    0.00208,    0.00254,    2.64719,    0.00451,    0.00451,    0.00430,    0.00451,    0.00451,    0.00430,    0.00451,    0.00451,    0.00430,    0.00451,    0.00451,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00269,    0.00269,    0.00269,    0.00269,    0.00269,    0.00269,    0.00269,    0.00269,
    0.00020,    0.00179,    0.00219,    0.00179,    0.00219,    0.00179,    0.00219,    0.00179,    0.00219,    0.00371,    2.28570,    0.00389,    0.00371,    0.00389,    0.00389,    0.00371,    0.00389,    0.00389,    0.00371,    0.00389,    0.00389,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,
    0.00020,    0.00179,    0.00219,    0.00179,    0.00219,    0.00179,    0.00219,    0.00179,    0.00219,    0.00371,    0.00389,    2.28570,    0.00371,    0.00389,    0.00389,    0.00371,    0.00389,    0.00389,    0.00371,    0.00389,    0.00389,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,
    0.00023,    0.00208,    0.00254,    0.00208,    0.00254,    0.00208,    0.00254,    0.00208,    0.00254,    0.00430,    0.00451,    0.00451,    2.64719,    0.00451,    0.00451,    0.00430,    0.00451,    0.00451,    0.00430,    0.00451,    0.00451,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00269,    0.00269,    0.00269,    0.00269,    0.00269,    0.00269,    0.00269,    0.00269,
    0.00020,    0.00179,    0.00219,    0.00179,    0.00219,    0.00179,    0.00219,    0.00179,    0.00219,    0.00371,    0.00389,    0.00389,    0.00371,    2.28570,    0.00389,    0.00371,    0.00389,    0.00389,    0.00371,    0.00389,    0.00389,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,
    0.00020,    0.00179,    0.00219,    0.00179,    0.00219,    0.00179,    0.00219,    0.00179,    0.00219,    0.00371,    0.00389,    0.00389,    0.00371,    0.00389,    2.28570,    0.00371,    0.00389,    0.00389,    0.00371,    0.00389,    0.00389,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,
    0.00023,    0.00208,    0.00254,    0.00208,    0.00254,    0.00208,    0.00254,    0.00208,    0.00254,    0.00430,    0.00451,    0.00451,    0.00430,    0.00451,    0.00451,    2.64719,    0.00451,    0.00451,    0.00430,    0.00451,    0.00451,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00269,    0.00269,    0.00269,    0.00269,    0.00269,    0.00269,    0.00269,    0.00269,
    0.00020,    0.00179,    0.00219,    0.00179,    0.00219,    0.00179,    0.00219,    0.00179,    0.00219,    0.00371,    0.00389,    0.00389,    0.00371,    0.00389,    0.00389,    0.00371,    2.28570,    0.00389,    0.00371,    0.00389,    0.00389,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,
    0.00020,    0.00179,    0.00219,    0.00179,    0.00219,    0.00179,    0.00219,    0.00179,    0.00219,    0.00371,    0.00389,    0.00389,    0.00371,    0.00389,    0.00389,    0.00371,    0.00389,    2.28570,    0.00371,    0.00389,    0.00389,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,
    0.00023,    0.00208,    0.00254,    0.00208,    0.00254,    0.00208,    0.00254,    0.00208,    0.00254,    0.00430,    0.00451,    0.00451,    0.00430,    0.00451,    0.00451,    0.00430,    0.00451,    0.00451,    2.64719,    0.00451,    0.00451,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00538,    0.00269,    0.00269,    0.00269,    0.00269,    0.00269,    0.00269,    0.00269,    0.00269,
    0.00020,    0.00179,    0.00219,    0.00179,    0.00219,    0.00179,    0.00219,    0.00179,    0.00219,    0.00371,    0.00389,    0.00389,    0.00371,    0.00389,    0.00389,    0.00371,    0.00389,    0.00389,    0.00371,    2.28570,    0.00389,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,
    0.00020,    0.00179,    0.00219,    0.00179,    0.00219,    0.00179,    0.00219,    0.00179,    0.00219,    0.00371,    0.00389,    0.00389,    0.00371,    0.00389,    0.00389,    0.00371,    0.00389,    0.00389,    0.00371,    0.00389,    2.28570,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00465,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,    0.00232,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,
    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000;


Matrix:TwoDimension,CFS_Glz_2035_Layer_1_fAbs,1,41,
   0.02195,    0.19134,    0.23199,    0.19134,    0.23199,    0.19134,    0.23199,    0.19134,    0.23199,    0.38380,    0.40061,    0.40061,    0.38380,    0.40061,    0.40061,    0.38380,    0.40061,    0.40061,    0.38380,    0.40061,    0.40061,    0.50280,    0.50280,    0.50280,    0.50280,    0.50280,    0.50280,    0.50280,    0.50280,    0.50280,    0.50280,    0.50280,    0.50280,    0.50280,    0.50280,    0.50280,    0.50280,    0.50280,    0.50280,    0.50280, 0.50280;


Matrix:TwoDimension,CFS_Glz_2035_Layer_1_bAbs,1,41,
   0.01301,    0.11683,    0.14300,    0.11683,    0.14300,    0.11683,    0.14300,    0.11683,    0.14300,    0.23818,    0.24978,    0.24978,    0.23818,    0.24978,    0.24978,    0.23818,    0.24978,    0.24978,    0.23818,    0.24978,    0.24978,    0.29103,    0.29103,    0.29103,    0.29103,    0.29103,    0.29103,    0.29103,    0.29103,    0.29103,    0.29103,    0.29103,    0.29103,    0.13400,    0.13400,    0.13400,    0.13400,    0.13400,    0.13400,    0.13400,    0.13400;


Matrix:TwoDimension,CFS_Glz_2035_Layer_2_fAbs,1,41,
   0.16030,    0.11213,    0.09899,    0.11213,    0.09899,    0.11213,    0.09899,    0.11213,    0.09899,    0.04884,    0.04225,    0.04225,    0.04884,    0.04225,    0.04225,    0.04884,    0.04225,    0.04225,    0.04884,    0.04225,    0.04225,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000, 0.00000;


Matrix:TwoDimension,CFS_Glz_2035_Layer_2_bAbs,1,41,
   0.11216,    0.12942,    0.13342,    0.12942,    0.13342,    0.12942,    0.13342,    0.12942,    0.13342,    0.15094,    0.15270,    0.15270,    0.15094,    0.15270,    0.15270,    0.15094,    0.15270,    0.15270,    0.15094,    0.15270,    0.15270,    0.15865,    0.15865,    0.15865,    0.15865,    0.15865,    0.15865,    0.15865,    0.15865,    0.15865,    0.15865,    0.15865,    0.15865,    0.09846,    0.09846,    0.09846,    0.09846,    0.09846,    0.09846,    0.09846,    0.09846;


Matrix:TwoDimension,CFS_Glz_2035_Layer_3_fAbs,1,41,
   0.10611,    0.07376,    0.06509,    0.07376,    0.06509,    0.07376,    0.06509,    0.07376,    0.06509,    0.03143,    0.02719,    0.02719,    0.03143,    0.02719,    0.02719,    0.03143,    0.02719,    0.02719,    0.03143,    0.02719,    0.02719,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000,    0.00000, 0.00000;


Matrix:TwoDimension,CFS_Glz_2035_Layer_3_bAbs,1,41,
   0.16759,    0.18012,    0.18254,    0.18012,    0.18254,    0.18012,    0.18254,    0.18012,    0.18254,    0.19996,    0.20102,    0.20102,    0.19996,    0.20102,    0.20102,    0.19996,    0.20102,    0.20102,    0.19996,    0.20102,    0.20102,    0.21891,    0.21891,    0.21891,    0.21891,    0.21891,    0.21891,    0.21891,    0.21891,    0.21891,    0.21891,    0.21891,    0.21891,    0.21799,    0.21799,    0.21799,    0.21799,    0.21799,    0.21799,    0.21799,    0.21799;


!**************************************************************************************************************
!**************************************************************************************************************
! Double Clear with Woven shade on interior side
!**************************************************************************************************************
!**************************************************************************************************************

!----------------------------------------------------------------------
!         Complex Fenestration State
!----------------------------------------------------------------------

Construction:ComplexFenestrationState,
CFS_Glz_2046,                                          !- name
LBNLWindow,                                            !- basis type
None,                                                  !- basis symmetry type
ThermParam_2046,                                       !- window thermal model
CFS_Glz_2046_Basis,                                    !- basis matrix name
CFS_Glz_2046_TfSol,                                    !- Tfsol
CFS_Glz_2046_RbSol,                                    !- Rbsol
CFS_Glz_2046_Tfvis,                                    !- Tfvis
CFS_Glz_2046_Tbvis,                                    !- Tbvis
Glass_5012_Layer,                                      !- layer 1 name
CFS_Glz_2046_Layer_1_fAbs,                             !- fAbs
CFS_Glz_2046_Layer_1_bAbs,                             !- bAbs
Gap_1_Layer,                                           !- gap 1 name
,
,
Glass_5012_Layer,                                      !- layer 2 name
CFS_Glz_2046_Layer_2_fAbs,                             !- fAbs
CFS_Glz_2046_Layer_2_bAbs,                             !- bAbs
Gap_1_Layer,                                           !- gap 2 name
,
,
Shade_46_Layer,                                        !- layer 3 name
CFS_Glz_2046_Layer_3_fAbs,                             !- fAbs
CFS_Glz_2046_Layer_3_bAbs;                             !- bAbs


!----------------------------------------------------------------------
!         Thermal Model Params
!----------------------------------------------------------------------

WindowThermalModel:Params,
ThermParam_2046,                                       !- name
ISO15099,                                           !- standard
ISO15099,                                           !- thermal model
1.0000,                                             !- SDScalar
NoDeflection;                                       !- deflection model


!----------------------------------------------------------------------
!         Window Gas Layers
!----------------------------------------------------------------------

WindowMaterial:Gas,
Gas_1_W_0_0127,                                     !- gap name - Air
Air,                                                !- type
0.0127;                                             !- thickness


!----------------------------------------------------------------------
!         Window Gap Layers
!----------------------------------------------------------------------

WindowMaterial:Gap,
Gap_1_Layer,                                        !- gap name: Air
0.0127,                                             !- thickness
Gas_1_W_0_0127,                                     !- Gas (or Gas Mixture) name
101325.0000;                                        !- pressure


!----------------------------------------------------------------------
!         Complex Shade
!----------------------------------------------------------------------

WindowMaterial:ComplexShade,
Shade_46_Layer,                                  !- name
Woven,                                           !- type
1.000000e-003,                                   !- material thickness
1.700000e+001,                                   !- material conductivity
0.000000e+000,                                   !- material IR transmittance
9.000000e-001,                                   !- material front emissivity
9.000000e-001,                                   !- material back emissivity
0.000000e+000,                                   !- TopOpeningRatio
0.000000e+000,                                   !- BottomOpeningRatio
0.000000e+000,                                   !- LeftSideOpeningRatio
0.000000e+000,                                   !- RightSideOpeningRatio
5.000000e-002;                                   !- FrontOpeningRatio


!----------------------------------------------------------------------
!         Basis Matrix
!----------------------------------------------------------------------

Matrix:TwoDimension,
CFS_Glz_2046_Basis,                                   !- basis matrix name
5,                                                 !- number of row
2,                                                 !- number of colum
0.00000, 1.00000,
18.00000, 8.00000,
36.00000, 12.00000,
54.00000, 12.00000,
76.50000, 8.00000;


!----------------------------------------------------------------------
!         Matrix Data
!----------------------------------------------------------------------

Matrix:TwoDimension,CFS_Glz_2046_TfSol,41,41,
   5.10010,    0.00521,    0.00521,    0.00521,    0.00521,    0.00521,    0.00521,    0.00521,    0.00521,    0.00634,    0.00642,    0.00643,    0.00634,    0.00643,    0.00642,    0.00634,    0.00642,    0.00643,    0.00634,    0.00643,    0.00642,    0.01205,    0.01285,    0.01334,    0.01205,    0.01334,    0.01285,    0.01205,    0.01285,    0.01334,    0.01205,    0.01334,    0.01285,    0.01174,    0.01030,    0.01174,    0.01030,    0.01174,    0.01030,    0.01174,    0.01030,
    0.00507,    5.39015,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00631,    0.00638,    0.00640,    0.00631,    0.00640,    0.00638,    0.00631,    0.00638,    0.00640,    0.00631,    0.00640,    0.00638,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01172,    0.01027,    0.01172,    0.01027,    0.01172,    0.01027,    0.01172,    0.01027,
    0.00507,    0.00517,    5.38951,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00631,    0.00638,    0.00640,    0.00631,    0.00640,    0.00638,    0.00631,    0.00638,    0.00640,    0.00631,    0.00640,    0.00638,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01172,    0.01027,    0.01172,    0.01027,    0.01172,    0.01027,    0.01172,    0.01027,
    0.00507,    0.00517,    0.00517,    5.39015,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00631,    0.00638,    0.00640,    0.00631,    0.00640,    0.00638,    0.00631,    0.00638,    0.00640,    0.00631,    0.00640,    0.00638,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01172,    0.01027,    0.01172,    0.01027,    0.01172,    0.01027,    0.01172,    0.01027,
    0.00507,    0.00517,    0.00517,    0.00517,    5.38951,    0.00517,    0.00517,    0.00517,    0.00517,    0.00631,    0.00638,    0.00640,    0.00631,    0.00640,    0.00638,    0.00631,    0.00638,    0.00640,    0.00631,    0.00640,    0.00638,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01172,    0.01027,    0.01172,    0.01027,    0.01172,    0.01027,    0.01172,    0.01027,
    0.00507,    0.00517,    0.00517,    0.00517,    0.00517,    5.39015,    0.00517,    0.00517,    0.00517,    0.00631,    0.00638,    0.00640,    0.00631,    0.00640,    0.00638,    0.00631,    0.00638,    0.00640,    0.00631,    0.00640,    0.00638,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01172,    0.01027,    0.01172,    0.01027,    0.01172,    0.01027,    0.01172,    0.01027,
    0.00507,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    5.38951,    0.00517,    0.00517,    0.00631,    0.00638,    0.00640,    0.00631,    0.00640,    0.00638,    0.00631,    0.00638,    0.00640,    0.00631,    0.00640,    0.00638,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01172,    0.01027,    0.01172,    0.01027,    0.01172,    0.01027,    0.01172,    0.01027,
    0.00507,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    5.39015,    0.00517,    0.00631,    0.00638,    0.00640,    0.00631,    0.00640,    0.00638,    0.00631,    0.00638,    0.00640,    0.00631,    0.00640,    0.00638,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01172,    0.01027,    0.01172,    0.01027,    0.01172,    0.01027,    0.01172,    0.01027,
    0.00507,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    5.38951,    0.00631,    0.00638,    0.00640,    0.00631,    0.00640,    0.00638,    0.00631,    0.00638,    0.00640,    0.00631,    0.00640,    0.00638,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01172,    0.01027,    0.01172,    0.01027,    0.01172,    0.01027,    0.01172,    0.01027,
    0.00507,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    4.63147,    0.00638,    0.00639,    0.00630,    0.00639,    0.00638,    0.00630,    0.00638,    0.00639,    0.00630,    0.00639,    0.00638,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,
    0.00507,    0.00516,    0.00517,    0.00516,    0.00517,    0.00516,    0.00517,    0.00516,    0.00517,    0.00630,    4.62373,    0.00639,    0.00630,    0.00639,    0.00637,    0.00630,    0.00637,    0.00639,    0.00630,    0.00639,    0.00637,    0.01201,    0.01281,    0.01330,    0.01201,    0.01330,    0.01281,    0.01201,    0.01281,    0.01330,    0.01201,    0.01330,    0.01281,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,
    0.00507,    0.00516,    0.00517,    0.00516,    0.00517,    0.00516,    0.00517,    0.00516,    0.00517,    0.00630,    0.00637,    4.62375,    0.00630,    0.00639,    0.00637,    0.00630,    0.00637,    0.00639,    0.00630,    0.00639,    0.00637,    0.01201,    0.01281,    0.01330,    0.01201,    0.01330,    0.01281,    0.01201,    0.01281,    0.01330,    0.01201,    0.01330,    0.01281,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,
    0.00507,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00630,    0.00638,    0.00639,    4.63147,    0.00639,    0.00638,    0.00630,    0.00638,    0.00639,    0.00630,    0.00639,    0.00638,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,
    0.00507,    0.00516,    0.00517,    0.00516,    0.00517,    0.00516,    0.00517,    0.00516,    0.00517,    0.00630,    0.00637,    0.00639,    0.00630,    4.62375,    0.00637,    0.00630,    0.00637,    0.00639,    0.00630,    0.00639,    0.00637,    0.01201,    0.01281,    0.01330,    0.01201,    0.01330,    0.01281,    0.01201,    0.01281,    0.01330,    0.01201,    0.01330,    0.01281,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,
    0.00507,    0.00516,    0.00517,    0.00516,    0.00517,    0.00516,    0.00517,    0.00516,    0.00517,    0.00630,    0.00637,    0.00639,    0.00630,    0.00639,    4.62373,    0.00630,    0.00637,    0.00639,    0.00630,    0.00639,    0.00637,    0.01201,    0.01281,    0.01330,    0.01201,    0.01330,    0.01281,    0.01201,    0.01281,    0.01330,    0.01201,    0.01330,    0.01281,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,
    0.00507,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00630,    0.00638,    0.00639,    0.00630,    0.00639,    0.00638,    4.63147,    0.00638,    0.00639,    0.00630,    0.00639,    0.00638,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,
    0.00507,    0.00516,    0.00517,    0.00516,    0.00517,    0.00516,    0.00517,    0.00516,    0.00517,    0.00630,    0.00637,    0.00639,    0.00630,    0.00639,    0.00637,    0.00630,    4.62373,    0.00639,    0.00630,    0.00639,    0.00637,    0.01201,    0.01281,    0.01330,    0.01201,    0.01330,    0.01281,    0.01201,    0.01281,    0.01330,    0.01201,    0.01330,    0.01281,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,
    0.00507,    0.00516,    0.00517,    0.00516,    0.00517,    0.00516,    0.00517,    0.00516,    0.00517,    0.00630,    0.00637,    0.00639,    0.00630,    0.00639,    0.00637,    0.00630,    0.00637,    4.62375,    0.00630,    0.00639,    0.00637,    0.01201,    0.01281,    0.01330,    0.01201,    0.01330,    0.01281,    0.01201,    0.01281,    0.01330,    0.01201,    0.01330,    0.01281,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,
    0.00507,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00517,    0.00630,    0.00638,    0.00639,    0.00630,    0.00639,    0.00638,    0.00630,    0.00638,    0.00639,    4.63147,    0.00639,    0.00638,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01201,    0.01281,    0.01331,    0.01201,    0.01331,    0.01281,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,
    0.00507,    0.00516,    0.00517,    0.00516,    0.00517,    0.00516,    0.00517,    0.00516,    0.00517,    0.00630,    0.00637,    0.00639,    0.00630,    0.00639,    0.00637,    0.00630,    0.00637,    0.00639,    0.00630,    4.62375,    0.00637,    0.01201,    0.01281,    0.01330,    0.01201,    0.01330,    0.01281,    0.01201,    0.01281,    0.01330,    0.01201,    0.01330,    0.01281,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,
    0.00507,    0.00516,    0.00517,    0.00516,    0.00517,    0.00516,    0.00517,    0.00516,    0.00517,    0.00630,    0.00637,    0.00639,    0.00630,    0.00639,    0.00637,    0.00630,    0.00637,    0.00639,    0.00630,    0.00639,    4.62373,    0.01201,    0.01281,    0.01330,    0.01201,    0.01330,    0.01281,    0.01201,    0.01281,    0.01330,    0.01201,    0.01330,    0.01281,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,    0.01171,    0.01027,
    0.00557,    0.00568,    0.00568,    0.00568,    0.00568,    0.00568,    0.00568,    0.00568,    0.00568,    0.00682,    0.00690,    0.00691,    0.00682,    0.00691,    0.00690,    0.00682,    0.00690,    0.00691,    0.00682,    0.00691,    0.00690,    3.67508,    0.01327,    0.01376,    0.01248,    0.01376,    0.01327,    0.01248,    0.01327,    0.01376,    0.01248,    0.01376,    0.01327,    0.01210,    0.01067,    0.01210,    0.01067,    0.01210,    0.01067,    0.01210,    0.01067,
    0.00553,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00678,    0.00686,    0.00687,    0.00678,    0.00687,    0.00686,    0.00678,    0.00686,    0.00687,    0.00678,    0.00687,    0.00686,    0.01244,    3.63326,    0.01373,    0.01244,    0.01373,    0.01324,    0.01244,    0.01324,    0.01373,    0.01244,    0.01373,    0.01324,    0.01207,    0.01064,    0.01207,    0.01064,    0.01207,    0.01064,    0.01207,    0.01064,
    0.00553,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00678,    0.00686,    0.00687,    0.00678,    0.00687,    0.00686,    0.00678,    0.00686,    0.00687,    0.00678,    0.00687,    0.00686,    0.01244,    0.01324,    3.63375,    0.01244,    0.01373,    0.01324,    0.01244,    0.01324,    0.01373,    0.01244,    0.01373,    0.01324,    0.01207,    0.01064,    0.01207,    0.01064,    0.01207,    0.01064,    0.01207,    0.01064,
    0.00557,    0.00568,    0.00568,    0.00568,    0.00568,    0.00568,    0.00568,    0.00568,    0.00568,    0.00682,    0.00690,    0.00691,    0.00682,    0.00691,    0.00690,    0.00682,    0.00690,    0.00691,    0.00682,    0.00691,    0.00690,    0.01248,    0.01327,    0.01376,    3.67508,    0.01376,    0.01327,    0.01248,    0.01327,    0.01376,    0.01248,    0.01376,    0.01327,    0.01210,    0.01067,    0.01210,    0.01067,    0.01210,    0.01067,    0.01210,    0.01067,
    0.00553,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00678,    0.00686,    0.00687,    0.00678,    0.00687,    0.00686,    0.00678,    0.00686,    0.00687,    0.00678,    0.00687,    0.00686,    0.01244,    0.01324,    0.01373,    0.01244,    3.63375,    0.01324,    0.01244,    0.01324,    0.01373,    0.01244,    0.01373,    0.01324,    0.01207,    0.01064,    0.01207,    0.01064,    0.01207,    0.01064,    0.01207,    0.01064,
    0.00553,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00678,    0.00686,    0.00687,    0.00678,    0.00687,    0.00686,    0.00678,    0.00686,    0.00687,    0.00678,    0.00687,    0.00686,    0.01244,    0.01324,    0.01373,    0.01244,    0.01373,    3.63326,    0.01244,    0.01324,    0.01373,    0.01244,    0.01373,    0.01324,    0.01207,    0.01064,    0.01207,    0.01064,    0.01207,    0.01064,    0.01207,    0.01064,
    0.00557,    0.00568,    0.00568,    0.00568,    0.00568,    0.00568,    0.00568,    0.00568,    0.00568,    0.00682,    0.00690,    0.00691,    0.00682,    0.00691,    0.00690,    0.00682,    0.00690,    0.00691,    0.00682,    0.00691,    0.00690,    0.01248,    0.01327,    0.01376,    0.01248,    0.01376,    0.01327,    3.67508,    0.01327,    0.01376,    0.01248,    0.01376,    0.01327,    0.01210,    0.01067,    0.01210,    0.01067,    0.01210,    0.01067,    0.01210,    0.01067,
    0.00553,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00678,    0.00686,    0.00687,    0.00678,    0.00687,    0.00686,    0.00678,    0.00686,    0.00687,    0.00678,    0.00687,    0.00686,    0.01244,    0.01324,    0.01373,    0.01244,    0.01373,    0.01324,    0.01244,    3.63326,    0.01373,    0.01244,    0.01373,    0.01324,    0.01207,    0.01064,    0.01207,    0.01064,    0.01207,    0.01064,    0.01207,    0.01064,
    0.00553,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00678,    0.00686,    0.00687,    0.00678,    0.00687,    0.00686,    0.00678,    0.00686,    0.00687,    0.00678,    0.00687,    0.00686,    0.01244,    0.01324,    0.01373,    0.01244,    0.01373,    0.01324,    0.01244,    0.01324,    3.63375,    0.01244,    0.01373,    0.01324,    0.01207,    0.01064,    0.01207,    0.01064,    0.01207,    0.01064,    0.01207,    0.01064,
    0.00557,    0.00568,    0.00568,    0.00568,    0.00568,    0.00568,    0.00568,    0.00568,    0.00568,    0.00682,    0.00690,    0.00691,    0.00682,    0.00691,    0.00690,    0.00682,    0.00690,    0.00691,    0.00682,    0.00691,    0.00690,    0.01248,    0.01327,    0.01376,    0.01248,    0.01376,    0.01327,    0.01248,    0.01327,    0.01376,    3.67508,    0.01376,    0.01327,    0.01210,    0.01067,    0.01210,    0.01067,    0.01210,    0.01067,    0.01210,    0.01067,
    0.00553,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00678,    0.00686,    0.00687,    0.00678,    0.00687,    0.00686,    0.00678,    0.00686,    0.00687,    0.00678,    0.00687,    0.00686,    0.01244,    0.01324,    0.01373,    0.01244,    0.01373,    0.01324,    0.01244,    0.01324,    0.01373,    0.01244,    3.63375,    0.01324,    0.01207,    0.01064,    0.01207,    0.01064,    0.01207,    0.01064,    0.01207,    0.01064,
    0.00553,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00564,    0.00678,    0.00686,    0.00687,    0.00678,    0.00687,    0.00686,    0.00678,    0.00686,    0.00687,    0.00678,    0.00687,    0.00686,    0.01244,    0.01324,    0.01373,    0.01244,    0.01373,    0.01324,    0.01244,    0.01324,    0.01373,    0.01244,    0.01373,    3.63326,    0.01207,    0.01064,    0.01207,    0.01064,    0.01207,    0.01064,    0.01207,    0.01064,
    0.00452,    0.00461,    0.00461,    0.00461,    0.00461,    0.00461,    0.00461,    0.00461,    0.00461,    0.00573,    0.00580,    0.00582,    0.00573,    0.00582,    0.00580,    0.00573,    0.00580,    0.00582,    0.00573,    0.00582,    0.00580,    0.01149,    0.01229,    0.01280,    0.01149,    0.01280,    0.01229,    0.01149,    0.01229,    0.01280,    0.01149,    0.01280,    0.01229,    0.39572,    0.00982,    0.01127,    0.00982,    0.01127,    0.00982,    0.01127,    0.00982,
    0.00491,    0.00501,    0.00501,    0.00501,    0.00501,    0.00501,    0.00501,    0.00501,    0.00501,    0.00614,    0.00621,    0.00623,    0.00614,    0.00623,    0.00621,    0.00614,    0.00621,    0.00623,    0.00614,    0.00623,    0.00621,    0.01186,    0.01266,    0.01316,    0.01186,    0.01316,    0.01266,    0.01186,    0.01266,    0.01316,    0.01186,    0.01316,    0.01266,    0.01157,    0.46479,    0.01157,    0.01013,    0.01157,    0.01013,    0.01157,    0.01013,
    0.00452,    0.00461,    0.00461,    0.00461,    0.00461,    0.00461,    0.00461,    0.00461,    0.00461,    0.00573,    0.00580,    0.00582,    0.00573,    0.00582,    0.00580,    0.00573,    0.00580,    0.00582,    0.00573,    0.00582,    0.00580,    0.01149,    0.01229,    0.01280,    0.01149,    0.01280,    0.01229,    0.01149,    0.01229,    0.01280,    0.01149,    0.01280,    0.01229,    0.01127,    0.00982,    0.39572,    0.00982,    0.01127,    0.00982,    0.01127,    0.00982,
    0.00491,    0.00501,    0.00501,    0.00501,    0.00501,    0.00501,    0.00501,    0.00501,    0.00501,    0.00614,    0.00621,    0.00623,    0.00614,    0.00623,    0.00621,    0.00614,    0.00621,    0.00623,    0.00614,    0.00623,    0.00621,    0.01186,    0.01266,    0.01316,    0.01186,    0.01316,    0.01266,    0.01186,    0.01266,    0.01316,    0.01186,    0.01316,    0.01266,    0.01157,    0.01013,    0.01157,    0.46479,    0.01157,    0.01013,    0.01157,    0.01013,
    0.00452,    0.00461,    0.00461,    0.00461,    0.00461,    0.00461,    0.00461,    0.00461,    0.00461,    0.00573,    0.00580,    0.00582,    0.00573,    0.00582,    0.00580,    0.00573,    0.00580,    0.00582,    0.00573,    0.00582,    0.00580,    0.01149,    0.01229,    0.01280,    0.01149,    0.01280,    0.01229,    0.01149,    0.01229,    0.01280,    0.01149,    0.01280,    0.01229,    0.01127,    0.00982,    0.01127,    0.00982,    0.39572,    0.00982,    0.01127,    0.00982,
    0.00491,    0.00501,    0.00501,    0.00501,    0.00501,    0.00501,    0.00501,    0.00501,    0.00501,    0.00614,    0.00621,    0.00623,    0.00614,    0.00623,    0.00621,    0.00614,    0.00621,    0.00623,    0.00614,    0.00623,    0.00621,    0.01186,    0.01266,    0.01316,    0.01186,    0.01316,    0.01266,    0.01186,    0.01266,    0.01316,    0.01186,    0.01316,    0.01266,    0.01157,    0.01013,    0.01157,    0.01013,    0.01157,    0.46479,    0.01157,    0.01013,
    0.00452,    0.00461,    0.00461,    0.00461,    0.00461,    0.00461,    0.00461,    0.00461,    0.00461,    0.00573,    0.00580,    0.00582,    0.00573,    0.00582,    0.00580,    0.00573,    0.00580,    0.00582,    0.00573,    0.00582,    0.00580,    0.01149,    0.01229,    0.01280,    0.01149,    0.01280,    0.01229,    0.01149,    0.01229,    0.01280,    0.01149,    0.01280,    0.01229,    0.01127,    0.00982,    0.01127,    0.00982,    0.01127,    0.00982,    0.39572,    0.00982,
    0.00491,    0.00501,    0.00501,    0.00501,    0.00501,    0.00501,    0.00501,    0.00501,    0.00501,    0.00614,    0.00621,    0.00623,    0.00614,    0.00623,    0.00621,    0.00614,    0.00621,    0.00623,    0.00614,    0.00623,    0.00621,    0.01186,    0.01266,    0.01316,    0.01186,    0.01316,    0.01266,    0.01186,    0.01266,    0.01316,    0.01186,    0.01316,    0.01266,    0.01157,    0.01013,    0.01157,    0.01013,    0.01157,    0.01013,    0.01157,    0.46479;


Matrix:TwoDimension,CFS_Glz_2046_RbSol,41,41,
   0.69151,    0.05506,    0.05507,    0.05506,    0.05507,    0.05506,    0.05507,    0.05506,    0.05507,    0.05811,    0.05817,    0.05814,    0.05811,    0.05814,    0.05817,    0.05811,    0.05817,    0.05814,    0.05811,    0.05814,    0.05817,    0.06009,    0.05977,    0.05890,    0.06009,    0.05890,    0.05977,    0.06009,    0.05977,    0.05890,    0.06009,    0.05890,    0.05977,    0.10650,    0.10847,    0.10650,    0.10847,    0.10650,    0.10847,    0.10650,    0.10847,
    0.05385,    0.72427,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.06007,    0.05974,    0.05888,    0.06007,    0.05888,    0.05974,    0.06007,    0.05974,    0.05888,    0.06007,    0.05888,    0.05974,    0.10645,    0.10843,    0.10645,    0.10843,    0.10645,    0.10843,    0.10645,    0.10843,
    0.05385,    0.05505,    0.72413,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.06007,    0.05974,    0.05888,    0.06007,    0.05888,    0.05974,    0.06007,    0.05974,    0.05888,    0.06007,    0.05888,    0.05974,    0.10645,    0.10843,    0.10645,    0.10843,    0.10645,    0.10843,    0.10645,    0.10843,
    0.05385,    0.05505,    0.05506,    0.72427,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.06007,    0.05974,    0.05888,    0.06007,    0.05888,    0.05974,    0.06007,    0.05974,    0.05888,    0.06007,    0.05888,    0.05974,    0.10645,    0.10843,    0.10645,    0.10843,    0.10645,    0.10843,    0.10645,    0.10843,
    0.05385,    0.05505,    0.05506,    0.05505,    0.72413,    0.05505,    0.05506,    0.05505,    0.05506,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.06007,    0.05974,    0.05888,    0.06007,    0.05888,    0.05974,    0.06007,    0.05974,    0.05888,    0.06007,    0.05888,    0.05974,    0.10645,    0.10843,    0.10645,    0.10843,    0.10645,    0.10843,    0.10645,    0.10843,
    0.05385,    0.05505,    0.05506,    0.05505,    0.05506,    0.72427,    0.05506,    0.05505,    0.05506,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.06007,    0.05974,    0.05888,    0.06007,    0.05888,    0.05974,    0.06007,    0.05974,    0.05888,    0.06007,    0.05888,    0.05974,    0.10645,    0.10843,    0.10645,    0.10843,    0.10645,    0.10843,    0.10645,    0.10843,
    0.05385,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.72413,    0.05505,    0.05506,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.06007,    0.05974,    0.05888,    0.06007,    0.05888,    0.05974,    0.06007,    0.05974,    0.05888,    0.06007,    0.05888,    0.05974,    0.10645,    0.10843,    0.10645,    0.10843,    0.10645,    0.10843,    0.10645,    0.10843,
    0.05385,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.72427,    0.05506,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.06007,    0.05974,    0.05888,    0.06007,    0.05888,    0.05974,    0.06007,    0.05974,    0.05888,    0.06007,    0.05888,    0.05974,    0.10645,    0.10843,    0.10645,    0.10843,    0.10645,    0.10843,    0.10645,    0.10843,
    0.05385,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.72413,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.06007,    0.05974,    0.05888,    0.06007,    0.05888,    0.05974,    0.06007,    0.05974,    0.05888,    0.06007,    0.05888,    0.05974,    0.10645,    0.10843,    0.10645,    0.10843,    0.10645,    0.10843,    0.10645,    0.10843,
    0.05385,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.64893,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.06007,    0.05974,    0.05887,    0.06007,    0.05887,    0.05974,    0.06007,    0.05974,    0.05887,    0.06007,    0.05887,    0.05974,    0.10644,    0.10842,    0.10644,    0.10842,    0.10644,    0.10842,    0.10644,    0.10842,
    0.05384,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05810,    0.64700,    0.05813,    0.05810,    0.05813,    0.05816,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.06006,    0.05973,    0.05887,    0.06006,    0.05887,    0.05973,    0.06006,    0.05973,    0.05887,    0.06006,    0.05887,    0.05973,    0.10643,    0.10842,    0.10643,    0.10842,    0.10643,    0.10842,    0.10643,    0.10842,
    0.05384,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05810,    0.05816,    0.64697,    0.05810,    0.05813,    0.05816,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.06006,    0.05973,    0.05887,    0.06006,    0.05887,    0.05973,    0.06006,    0.05973,    0.05887,    0.06006,    0.05887,    0.05973,    0.10643,    0.10842,    0.10643,    0.10842,    0.10643,    0.10842,    0.10643,    0.10842,
    0.05385,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05810,    0.05816,    0.05813,    0.64893,    0.05813,    0.05816,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.06007,    0.05974,    0.05887,    0.06007,    0.05887,    0.05974,    0.06007,    0.05974,    0.05887,    0.06007,    0.05887,    0.05974,    0.10644,    0.10842,    0.10644,    0.10842,    0.10644,    0.10842,    0.10644,    0.10842,
    0.05384,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05810,    0.05816,    0.05813,    0.05810,    0.64697,    0.05816,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.06006,    0.05973,    0.05887,    0.06006,    0.05887,    0.05973,    0.06006,    0.05973,    0.05887,    0.06006,    0.05887,    0.05973,    0.10643,    0.10842,    0.10643,    0.10842,    0.10643,    0.10842,    0.10643,    0.10842,
    0.05384,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.64700,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.06006,    0.05973,    0.05887,    0.06006,    0.05887,    0.05973,    0.06006,    0.05973,    0.05887,    0.06006,    0.05887,    0.05973,    0.10643,    0.10842,    0.10643,    0.10842,    0.10643,    0.10842,    0.10643,    0.10842,
    0.05385,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.64893,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.06007,    0.05974,    0.05887,    0.06007,    0.05887,    0.05974,    0.06007,    0.05974,    0.05887,    0.06007,    0.05887,    0.05974,    0.10644,    0.10842,    0.10644,    0.10842,    0.10644,    0.10842,    0.10644,    0.10842,
    0.05384,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.05810,    0.64700,    0.05813,    0.05810,    0.05813,    0.05816,    0.06006,    0.05973,    0.05887,    0.06006,    0.05887,    0.05973,    0.06006,    0.05973,    0.05887,    0.06006,    0.05887,    0.05973,    0.10643,    0.10842,    0.10643,    0.10842,    0.10643,    0.10842,    0.10643,    0.10842,
    0.05384,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.05810,    0.05816,    0.64697,    0.05810,    0.05813,    0.05816,    0.06006,    0.05973,    0.05887,    0.06006,    0.05887,    0.05973,    0.06006,    0.05973,    0.05887,    0.06006,    0.05887,    0.05973,    0.10643,    0.10842,    0.10643,    0.10842,    0.10643,    0.10842,    0.10643,    0.10842,
    0.05385,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.05810,    0.05816,    0.05813,    0.64893,    0.05813,    0.05816,    0.06007,    0.05974,    0.05887,    0.06007,    0.05887,    0.05974,    0.06007,    0.05974,    0.05887,    0.06007,    0.05887,    0.05974,    0.10644,    0.10842,    0.10644,    0.10842,    0.10644,    0.10842,    0.10644,    0.10842,
    0.05384,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.05810,    0.05816,    0.05813,    0.05810,    0.64697,    0.05816,    0.06006,    0.05973,    0.05887,    0.06006,    0.05887,    0.05973,    0.06006,    0.05973,    0.05887,    0.06006,    0.05887,    0.05973,    0.10643,    0.10842,    0.10643,    0.10842,    0.10643,    0.10842,    0.10643,    0.10842,
    0.05384,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05505,    0.05506,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.05816,    0.05810,    0.05816,    0.05813,    0.05810,    0.05813,    0.64700,    0.06006,    0.05973,    0.05887,    0.06006,    0.05887,    0.05973,    0.06006,    0.05973,    0.05887,    0.06006,    0.05887,    0.05973,    0.10643,    0.10842,    0.10643,    0.10842,    0.10643,    0.10842,    0.10643,    0.10842,
    0.05395,    0.05516,    0.05517,    0.05516,    0.05517,    0.05516,    0.05517,    0.05516,    0.05517,    0.05824,    0.05830,    0.05828,    0.05824,    0.05828,    0.05830,    0.05824,    0.05830,    0.05828,    0.05824,    0.05828,    0.05830,    0.67826,    0.06009,    0.05924,    0.06040,    0.05924,    0.06009,    0.06040,    0.06009,    0.05924,    0.06040,    0.05924,    0.06009,    0.10710,    0.10901,    0.10710,    0.10901,    0.10710,    0.10901,    0.10710,    0.10901,
    0.05395,    0.05515,    0.05516,    0.05515,    0.05516,    0.05515,    0.05516,    0.05515,    0.05516,    0.05823,    0.05829,    0.05827,    0.05823,    0.05827,    0.05829,    0.05823,    0.05829,    0.05827,    0.05823,    0.05827,    0.05829,    0.06037,    0.66365,    0.05921,    0.06037,    0.05921,    0.06006,    0.06037,    0.06006,    0.05921,    0.06037,    0.05921,    0.06006,    0.10705,    0.10896,    0.10705,    0.10896,    0.10705,    0.10896,    0.10705,    0.10896,
    0.05395,    0.05515,    0.05516,    0.05515,    0.05516,    0.05515,    0.05516,    0.05515,    0.05516,    0.05823,    0.05829,    0.05827,    0.05823,    0.05827,    0.05829,    0.05823,    0.05829,    0.05827,    0.05823,    0.05827,    0.05829,    0.06037,    0.06006,    0.66280,    0.06037,    0.05921,    0.06006,    0.06037,    0.06006,    0.05921,    0.06037,    0.05921,    0.06006,    0.10705,    0.10896,    0.10705,    0.10896,    0.10705,    0.10896,    0.10705,    0.10896,
    0.05395,    0.05516,    0.05517,    0.05516,    0.05517,    0.05516,    0.05517,    0.05516,    0.05517,    0.05824,    0.05830,    0.05828,    0.05824,    0.05828,    0.05830,    0.05824,    0.05830,    0.05828,    0.05824,    0.05828,    0.05830,    0.06040,    0.06009,    0.05924,    0.67826,    0.05924,    0.06009,    0.06040,    0.06009,    0.05924,    0.06040,    0.05924,    0.06009,    0.10710,    0.10901,    0.10710,    0.10901,    0.10710,    0.10901,    0.10710,    0.10901,
    0.05395,    0.05515,    0.05516,    0.05515,    0.05516,    0.05515,    0.05516,    0.05515,    0.05516,    0.05823,    0.05829,    0.05827,    0.05823,    0.05827,    0.05829,    0.05823,    0.05829,    0.05827,    0.05823,    0.05827,    0.05829,    0.06037,    0.06006,    0.05921,    0.06037,    0.66280,    0.06006,    0.06037,    0.06006,    0.05921,    0.06037,    0.05921,    0.06006,    0.10705,    0.10896,    0.10705,    0.10896,    0.10705,    0.10896,    0.10705,    0.10896,
    0.05395,    0.05515,    0.05516,    0.05515,    0.05516,    0.05515,    0.05516,    0.05515,    0.05516,    0.05823,    0.05829,    0.05827,    0.05823,    0.05827,    0.05829,    0.05823,    0.05829,    0.05827,    0.05823,    0.05827,    0.05829,    0.06037,    0.06006,    0.05921,    0.06037,    0.05921,    0.66365,    0.06037,    0.06006,    0.05921,    0.06037,    0.05921,    0.06006,    0.10705,    0.10896,    0.10705,    0.10896,    0.10705,    0.10896,    0.10705,    0.10896,
    0.05395,    0.05516,    0.05517,    0.05516,    0.05517,    0.05516,    0.05517,    0.05516,    0.05517,    0.05824,    0.05830,    0.05828,    0.05824,    0.05828,    0.05830,    0.05824,    0.05830,    0.05828,    0.05824,    0.05828,    0.05830,    0.06040,    0.06009,    0.05924,    0.06040,    0.05924,    0.06009,    0.67826,    0.06009,    0.05924,    0.06040,    0.05924,    0.06009,    0.10710,    0.10901,    0.10710,    0.10901,    0.10710,    0.10901,    0.10710,    0.10901,
    0.05395,    0.05515,    0.05516,    0.05515,    0.05516,    0.05515,    0.05516,    0.05515,    0.05516,    0.05823,    0.05829,    0.05827,    0.05823,    0.05827,    0.05829,    0.05823,    0.05829,    0.05827,    0.05823,    0.05827,    0.05829,    0.06037,    0.06006,    0.05921,    0.06037,    0.05921,    0.06006,    0.06037,    0.66365,    0.05921,    0.06037,    0.05921,    0.06006,    0.10705,    0.10896,    0.10705,    0.10896,    0.10705,    0.10896,    0.10705,    0.10896,
    0.05395,    0.05515,    0.05516,    0.05515,    0.05516,    0.05515,    0.05516,    0.05515,    0.05516,    0.05823,    0.05829,    0.05827,    0.05823,    0.05827,    0.05829,    0.05823,    0.05829,    0.05827,    0.05823,    0.05827,    0.05829,    0.06037,    0.06006,    0.05921,    0.06037,    0.05921,    0.06006,    0.06037,    0.06006,    0.66280,    0.06037,    0.05921,    0.06006,    0.10705,    0.10896,    0.10705,    0.10896,    0.10705,    0.10896,    0.10705,    0.10896,
    0.05395,    0.05516,    0.05517,    0.05516,    0.05517,    0.05516,    0.05517,    0.05516,    0.05517,    0.05824,    0.05830,    0.05828,    0.05824,    0.05828,    0.05830,    0.05824,    0.05830,    0.05828,    0.05824,    0.05828,    0.05830,    0.06040,    0.06009,    0.05924,    0.06040,    0.05924,    0.06009,    0.06040,    0.06009,    0.05924,    0.67826,    0.05924,    0.06009,    0.10710,    0.10901,    0.10710,    0.10901,    0.10710,    0.10901,    0.10710,    0.10901,
    0.05395,    0.05515,    0.05516,    0.05515,    0.05516,    0.05515,    0.05516,    0.05515,    0.05516,    0.05823,    0.05829,    0.05827,    0.05823,    0.05827,    0.05829,    0.05823,    0.05829,    0.05827,    0.05823,    0.05827,    0.05829,    0.06037,    0.06006,    0.05921,    0.06037,    0.05921,    0.06006,    0.06037,    0.06006,    0.05921,    0.06037,    0.66280,    0.06006,    0.10705,    0.10896,    0.10705,    0.10896,    0.10705,    0.10896,    0.10705,    0.10896,
    0.05395,    0.05515,    0.05516,    0.05515,    0.05516,    0.05515,    0.05516,    0.05515,    0.05516,    0.05823,    0.05829,    0.05827,    0.05823,    0.05827,    0.05829,    0.05823,    0.05829,    0.05827,    0.05823,    0.05827,    0.05829,    0.06037,    0.06006,    0.05921,    0.06037,    0.05921,    0.06006,    0.06037,    0.06006,    0.05921,    0.06037,    0.05921,    0.66365,    0.10705,    0.10896,    0.10705,    0.10896,    0.10705,    0.10896,    0.10705,    0.10896,
    0.05373,    0.05493,    0.05495,    0.05493,    0.05495,    0.05493,    0.05495,    0.05493,    0.05495,    0.05795,    0.05801,    0.05798,    0.05795,    0.05798,    0.05801,    0.05795,    0.05801,    0.05798,    0.05795,    0.05798,    0.05801,    0.05973,    0.05938,    0.05850,    0.05973,    0.05850,    0.05938,    0.05973,    0.05938,    0.05850,    0.05973,    0.05850,    0.05938,    0.20227,    0.10783,    0.10578,    0.10783,    0.10578,    0.10783,    0.10578,    0.10783,
    0.05382,    0.05502,    0.05503,    0.05502,    0.05503,    0.05502,    0.05503,    0.05502,    0.05503,    0.05806,    0.05812,    0.05810,    0.05806,    0.05810,    0.05812,    0.05806,    0.05812,    0.05810,    0.05806,    0.05810,    0.05812,    0.05999,    0.05965,    0.05879,    0.05999,    0.05879,    0.05965,    0.05999,    0.05965,    0.05879,    0.05999,    0.05879,    0.05965,    0.10629,    0.24326,    0.10629,    0.10829,    0.10629,    0.10829,    0.10629,    0.10829,
    0.05373,    0.05493,    0.05495,    0.05493,    0.05495,    0.05493,    0.05495,    0.05493,    0.05495,    0.05795,    0.05801,    0.05798,    0.05795,    0.05798,    0.05801,    0.05795,    0.05801,    0.05798,    0.05795,    0.05798,    0.05801,    0.05973,    0.05938,    0.05850,    0.05973,    0.05850,    0.05938,    0.05973,    0.05938,    0.05850,    0.05973,    0.05850,    0.05938,    0.10578,    0.10783,    0.20227,    0.10783,    0.10578,    0.10783,    0.10578,    0.10783,
    0.05382,    0.05502,    0.05503,    0.05502,    0.05503,    0.05502,    0.05503,    0.05502,    0.05503,    0.05806,    0.05812,    0.05810,    0.05806,    0.05810,    0.05812,    0.05806,    0.05812,    0.05810,    0.05806,    0.05810,    0.05812,    0.05999,    0.05965,    0.05879,    0.05999,    0.05879,    0.05965,    0.05999,    0.05965,    0.05879,    0.05999,    0.05879,    0.05965,    0.10629,    0.10829,    0.10629,    0.24326,    0.10629,    0.10829,    0.10629,    0.10829,
    0.05373,    0.05493,    0.05495,    0.05493,    0.05495,    0.05493,    0.05495,    0.05493,    0.05495,    0.05795,    0.05801,    0.05798,    0.05795,    0.05798,    0.05801,    0.05795,    0.05801,    0.05798,    0.05795,    0.05798,    0.05801,    0.05973,    0.05938,    0.05850,    0.05973,    0.05850,    0.05938,    0.05973,    0.05938,    0.05850,    0.05973,    0.05850,    0.05938,    0.10578,    0.10783,    0.10578,    0.10783,    0.20227,    0.10783,    0.10578,    0.10783,
    0.05382,    0.05502,    0.05503,    0.05502,    0.05503,    0.05502,    0.05503,    0.05502,    0.05503,    0.05806,    0.05812,    0.05810,    0.05806,    0.05810,    0.05812,    0.05806,    0.05812,    0.05810,    0.05806,    0.05810,    0.05812,    0.05999,    0.05965,    0.05879,    0.05999,    0.05879,    0.05965,    0.05999,    0.05965,    0.05879,    0.05999,    0.05879,    0.05965,    0.10629,    0.10829,    0.10629,    0.10829,    0.10629,    0.24326,    0.10629,    0.10829,
    0.05373,    0.05493,    0.05495,    0.05493,    0.05495,    0.05493,    0.05495,    0.05493,    0.05495,    0.05795,    0.05801,    0.05798,    0.05795,    0.05798,    0.05801,    0.05795,    0.05801,    0.05798,    0.05795,    0.05798,    0.05801,    0.05973,    0.05938,    0.05850,    0.05973,    0.05850,    0.05938,    0.05973,    0.05938,    0.05850,    0.05973,    0.05850,    0.05938,    0.10578,    0.10783,    0.10578,    0.10783,    0.10578,    0.10783,    0.20227,    0.10783,
    0.05382,    0.05502,    0.05503,    0.05502,    0.05503,    0.05502,    0.05503,    0.05502,    0.05503,    0.05806,    0.05812,    0.05810,    0.05806,    0.05810,    0.05812,    0.05806,    0.05812,    0.05810,    0.05806,    0.05810,    0.05812,    0.05999,    0.05965,    0.05879,    0.05999,    0.05879,    0.05965,    0.05999,    0.05965,    0.05879,    0.05999,    0.05879,    0.05965,    0.10629,    0.10829,    0.10629,    0.10829,    0.10629,    0.10829,    0.10629,    0.24326;


Matrix:TwoDimension,CFS_Glz_2046_Tfvis,41,41,
   6.61843,    0.00775,    0.00776,    0.00775,    0.00776,    0.00775,    0.00776,    0.00775,    0.00776,    0.00938,    0.00948,    0.00950,    0.00938,    0.00950,    0.00948,    0.00938,    0.00948,    0.00950,    0.00938,    0.00950,    0.00948,    0.01724,    0.01832,    0.01898,    0.01724,    0.01898,    0.01832,    0.01724,    0.01832,    0.01898,    0.01724,    0.01898,    0.01832,    0.01803,    0.01592,    0.01803,    0.01592,    0.01803,    0.01592,    0.01803,    0.01592,
    0.00753,    7.03047,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00933,    0.00943,    0.00945,    0.00933,    0.00945,    0.00943,    0.00933,    0.00943,    0.00945,    0.00933,    0.00945,    0.00943,    0.01720,    0.01827,    0.01893,    0.01720,    0.01893,    0.01827,    0.01720,    0.01827,    0.01893,    0.01720,    0.01893,    0.01827,    0.01799,    0.01588,    0.01799,    0.01588,    0.01799,    0.01588,    0.01799,    0.01588,
    0.00753,    0.00770,    7.02964,    0.00770,    0.00771,    0.00770,    0.00771,    0.00770,    0.00771,    0.00933,    0.00943,    0.00945,    0.00933,    0.00945,    0.00943,    0.00933,    0.00943,    0.00945,    0.00933,    0.00945,    0.00943,    0.01719,    0.01827,    0.01893,    0.01719,    0.01893,    0.01827,    0.01719,    0.01827,    0.01893,    0.01719,    0.01893,    0.01827,    0.01799,    0.01588,    0.01799,    0.01588,    0.01799,    0.01588,    0.01799,    0.01588,
    0.00753,    0.00771,    0.00771,    7.03047,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00933,    0.00943,    0.00945,    0.00933,    0.00945,    0.00943,    0.00933,    0.00943,    0.00945,    0.00933,    0.00945,    0.00943,    0.01720,    0.01827,    0.01893,    0.01720,    0.01893,    0.01827,    0.01720,    0.01827,    0.01893,    0.01720,    0.01893,    0.01827,    0.01799,    0.01588,    0.01799,    0.01588,    0.01799,    0.01588,    0.01799,    0.01588,
    0.00753,    0.00770,    0.00771,    0.00770,    7.02964,    0.00770,    0.00771,    0.00770,    0.00771,    0.00933,    0.00943,    0.00945,    0.00933,    0.00945,    0.00943,    0.00933,    0.00943,    0.00945,    0.00933,    0.00945,    0.00943,    0.01719,    0.01827,    0.01893,    0.01719,    0.01893,    0.01827,    0.01719,    0.01827,    0.01893,    0.01719,    0.01893,    0.01827,    0.01799,    0.01588,    0.01799,    0.01588,    0.01799,    0.01588,    0.01799,    0.01588,
    0.00753,    0.00771,    0.00771,    0.00771,    0.00771,    7.03047,    0.00771,    0.00771,    0.00771,    0.00933,    0.00943,    0.00945,    0.00933,    0.00945,    0.00943,    0.00933,    0.00943,    0.00945,    0.00933,    0.00945,    0.00943,    0.01720,    0.01827,    0.01893,    0.01720,    0.01893,    0.01827,    0.01720,    0.01827,    0.01893,    0.01720,    0.01893,    0.01827,    0.01799,    0.01588,    0.01799,    0.01588,    0.01799,    0.01588,    0.01799,    0.01588,
    0.00753,    0.00770,    0.00771,    0.00770,    0.00771,    0.00770,    7.02964,    0.00770,    0.00771,    0.00933,    0.00943,    0.00945,    0.00933,    0.00945,    0.00943,    0.00933,    0.00943,    0.00945,    0.00933,    0.00945,    0.00943,    0.01719,    0.01827,    0.01893,    0.01719,    0.01893,    0.01827,    0.01719,    0.01827,    0.01893,    0.01719,    0.01893,    0.01827,    0.01799,    0.01588,    0.01799,    0.01588,    0.01799,    0.01588,    0.01799,    0.01588,
    0.00753,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    7.03047,    0.00771,    0.00933,    0.00943,    0.00945,    0.00933,    0.00945,    0.00943,    0.00933,    0.00943,    0.00945,    0.00933,    0.00945,    0.00943,    0.01720,    0.01827,    0.01893,    0.01720,    0.01893,    0.01827,    0.01720,    0.01827,    0.01893,    0.01720,    0.01893,    0.01827,    0.01799,    0.01588,    0.01799,    0.01588,    0.01799,    0.01588,    0.01799,    0.01588,
    0.00753,    0.00770,    0.00771,    0.00770,    0.00771,    0.00770,    0.00771,    0.00770,    7.02964,    0.00933,    0.00943,    0.00945,    0.00933,    0.00945,    0.00943,    0.00933,    0.00943,    0.00945,    0.00933,    0.00945,    0.00943,    0.01719,    0.01827,    0.01893,    0.01719,    0.01893,    0.01827,    0.01719,    0.01827,    0.01893,    0.01719,    0.01893,    0.01827,    0.01799,    0.01588,    0.01799,    0.01588,    0.01799,    0.01588,    0.01799,    0.01588,
    0.00754,    0.00772,    0.00772,    0.00772,    0.00772,    0.00772,    0.00772,    0.00772,    0.00772,    6.13375,    0.00944,    0.00946,    0.00934,    0.00946,    0.00944,    0.00934,    0.00944,    0.00946,    0.00934,    0.00946,    0.00944,    0.01721,    0.01829,    0.01895,    0.01721,    0.01895,    0.01829,    0.01721,    0.01829,    0.01895,    0.01721,    0.01895,    0.01829,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,
    0.00753,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00934,    6.12350,    0.00945,    0.00934,    0.00945,    0.00943,    0.00934,    0.00943,    0.00945,    0.00934,    0.00945,    0.00943,    0.01720,    0.01828,    0.01894,    0.01720,    0.01894,    0.01828,    0.01720,    0.01828,    0.01894,    0.01720,    0.01894,    0.01828,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,
    0.00753,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00934,    0.00943,    6.12352,    0.00934,    0.00945,    0.00943,    0.00934,    0.00943,    0.00945,    0.00934,    0.00945,    0.00943,    0.01720,    0.01828,    0.01894,    0.01720,    0.01894,    0.01828,    0.01720,    0.01828,    0.01894,    0.01720,    0.01894,    0.01828,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,
    0.00754,    0.00772,    0.00772,    0.00772,    0.00772,    0.00772,    0.00772,    0.00772,    0.00772,    0.00934,    0.00944,    0.00946,    6.13375,    0.00946,    0.00944,    0.00934,    0.00944,    0.00946,    0.00934,    0.00946,    0.00944,    0.01721,    0.01829,    0.01895,    0.01721,    0.01895,    0.01829,    0.01721,    0.01829,    0.01895,    0.01721,    0.01895,    0.01829,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,
    0.00753,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00934,    0.00943,    0.00945,    0.00934,    6.12352,    0.00943,    0.00934,    0.00943,    0.00945,    0.00934,    0.00945,    0.00943,    0.01720,    0.01828,    0.01894,    0.01720,    0.01894,    0.01828,    0.01720,    0.01828,    0.01894,    0.01720,    0.01894,    0.01828,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,
    0.00753,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00934,    0.00943,    0.00945,    0.00934,    0.00945,    6.12350,    0.00934,    0.00943,    0.00945,    0.00934,    0.00945,    0.00943,    0.01720,    0.01828,    0.01894,    0.01720,    0.01894,    0.01828,    0.01720,    0.01828,    0.01894,    0.01720,    0.01894,    0.01828,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,
    0.00754,    0.00772,    0.00772,    0.00772,    0.00772,    0.00772,    0.00772,    0.00772,    0.00772,    0.00934,    0.00944,    0.00946,    0.00934,    0.00946,    0.00944,    6.13375,    0.00944,    0.00946,    0.00934,    0.00946,    0.00944,    0.01721,    0.01829,    0.01895,    0.01721,    0.01895,    0.01829,    0.01721,    0.01829,    0.01895,    0.01721,    0.01895,    0.01829,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,
    0.00753,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00934,    0.00943,    0.00945,    0.00934,    0.00945,    0.00943,    0.00934,    6.12350,    0.00945,    0.00934,    0.00945,    0.00943,    0.01720,    0.01828,    0.01894,    0.01720,    0.01894,    0.01828,    0.01720,    0.01828,    0.01894,    0.01720,    0.01894,    0.01828,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,
    0.00753,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00934,    0.00943,    0.00945,    0.00934,    0.00945,    0.00943,    0.00934,    0.00943,    6.12352,    0.00934,    0.00945,    0.00943,    0.01720,    0.01828,    0.01894,    0.01720,    0.01894,    0.01828,    0.01720,    0.01828,    0.01894,    0.01720,    0.01894,    0.01828,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,
    0.00754,    0.00772,    0.00772,    0.00772,    0.00772,    0.00772,    0.00772,    0.00772,    0.00772,    0.00934,    0.00944,    0.00946,    0.00934,    0.00946,    0.00944,    0.00934,    0.00944,    0.00946,    6.13375,    0.00946,    0.00944,    0.01721,    0.01829,    0.01895,    0.01721,    0.01895,    0.01829,    0.01721,    0.01829,    0.01895,    0.01721,    0.01895,    0.01829,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,
    0.00753,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00934,    0.00943,    0.00945,    0.00934,    0.00945,    0.00943,    0.00934,    0.00943,    0.00945,    0.00934,    6.12352,    0.00943,    0.01720,    0.01828,    0.01894,    0.01720,    0.01894,    0.01828,    0.01720,    0.01828,    0.01894,    0.01720,    0.01894,    0.01828,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,
    0.00753,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00771,    0.00934,    0.00943,    0.00945,    0.00934,    0.00945,    0.00943,    0.00934,    0.00943,    0.00945,    0.00934,    0.00945,    6.12350,    0.01720,    0.01828,    0.01894,    0.01720,    0.01894,    0.01828,    0.01720,    0.01828,    0.01894,    0.01720,    0.01894,    0.01828,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,    0.01800,    0.01589,
    0.00831,    0.00850,    0.00850,    0.00850,    0.00850,    0.00850,    0.00850,    0.00850,    0.00850,    0.01015,    0.01025,    0.01027,    0.01015,    0.01027,    0.01025,    0.01015,    0.01025,    0.01027,    0.01015,    0.01027,    0.01025,    4.99373,    0.01902,    0.01967,    0.01795,    0.01967,    0.01902,    0.01795,    0.01902,    0.01967,    0.01795,    0.01967,    0.01902,    0.01866,    0.01657,    0.01866,    0.01657,    0.01866,    0.01657,    0.01866,    0.01657,
    0.00825,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.01009,    0.01019,    0.01021,    0.01009,    0.01021,    0.01019,    0.01009,    0.01019,    0.01021,    0.01009,    0.01021,    0.01019,    0.01789,    4.93690,    0.01961,    0.01789,    0.01961,    0.01896,    0.01789,    0.01896,    0.01961,    0.01789,    0.01961,    0.01896,    0.01861,    0.01651,    0.01861,    0.01651,    0.01861,    0.01651,    0.01861,    0.01651,
    0.00825,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.01009,    0.01019,    0.01021,    0.01009,    0.01021,    0.01019,    0.01009,    0.01019,    0.01021,    0.01009,    0.01021,    0.01019,    0.01789,    0.01896,    4.93754,    0.01789,    0.01961,    0.01896,    0.01789,    0.01896,    0.01961,    0.01789,    0.01961,    0.01896,    0.01861,    0.01651,    0.01861,    0.01651,    0.01861,    0.01651,    0.01861,    0.01651,
    0.00831,    0.00850,    0.00850,    0.00850,    0.00850,    0.00850,    0.00850,    0.00850,    0.00850,    0.01015,    0.01025,    0.01027,    0.01015,    0.01027,    0.01025,    0.01015,    0.01025,    0.01027,    0.01015,    0.01027,    0.01025,    0.01795,    0.01902,    0.01967,    4.99373,    0.01967,    0.01902,    0.01795,    0.01902,    0.01967,    0.01795,    0.01967,    0.01902,    0.01866,    0.01657,    0.01866,    0.01657,    0.01866,    0.01657,    0.01866,    0.01657,
    0.00825,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.01009,    0.01019,    0.01021,    0.01009,    0.01021,    0.01019,    0.01009,    0.01019,    0.01021,    0.01009,    0.01021,    0.01019,    0.01789,    0.01896,    0.01961,    0.01789,    4.93754,    0.01896,    0.01789,    0.01896,    0.01961,    0.01789,    0.01961,    0.01896,    0.01861,    0.01651,    0.01861,    0.01651,    0.01861,    0.01651,    0.01861,    0.01651,
    0.00825,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.01009,    0.01019,    0.01021,    0.01009,    0.01021,    0.01019,    0.01009,    0.01019,    0.01021,    0.01009,    0.01021,    0.01019,    0.01789,    0.01896,    0.01961,    0.01789,    0.01961,    4.93690,    0.01789,    0.01896,    0.01961,    0.01789,    0.01961,    0.01896,    0.01861,    0.01651,    0.01861,    0.01651,    0.01861,    0.01651,    0.01861,    0.01651,
    0.00831,    0.00850,    0.00850,    0.00850,    0.00850,    0.00850,    0.00850,    0.00850,    0.00850,    0.01015,    0.01025,    0.01027,    0.01015,    0.01027,    0.01025,    0.01015,    0.01025,    0.01027,    0.01015,    0.01027,    0.01025,    0.01795,    0.01902,    0.01967,    0.01795,    0.01967,    0.01902,    4.99373,    0.01902,    0.01967,    0.01795,    0.01967,    0.01902,    0.01866,    0.01657,    0.01866,    0.01657,    0.01866,    0.01657,    0.01866,    0.01657,
    0.00825,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.01009,    0.01019,    0.01021,    0.01009,    0.01021,    0.01019,    0.01009,    0.01019,    0.01021,    0.01009,    0.01021,    0.01019,    0.01789,    0.01896,    0.01961,    0.01789,    0.01961,    0.01896,    0.01789,    4.93690,    0.01961,    0.01789,    0.01961,    0.01896,    0.01861,    0.01651,    0.01861,    0.01651,    0.01861,    0.01651,    0.01861,    0.01651,
    0.00825,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.01009,    0.01019,    0.01021,    0.01009,    0.01021,    0.01019,    0.01009,    0.01019,    0.01021,    0.01009,    0.01021,    0.01019,    0.01789,    0.01896,    0.01961,    0.01789,    0.01961,    0.01896,    0.01789,    0.01896,    4.93754,    0.01789,    0.01961,    0.01896,    0.01861,    0.01651,    0.01861,    0.01651,    0.01861,    0.01651,    0.01861,    0.01651,
    0.00831,    0.00850,    0.00850,    0.00850,    0.00850,    0.00850,    0.00850,    0.00850,    0.00850,    0.01015,    0.01025,    0.01027,    0.01015,    0.01027,    0.01025,    0.01015,    0.01025,    0.01027,    0.01015,    0.01027,    0.01025,    0.01795,    0.01902,    0.01967,    0.01795,    0.01967,    0.01902,    0.01795,    0.01902,    0.01967,    4.99373,    0.01967,    0.01902,    0.01866,    0.01657,    0.01866,    0.01657,    0.01866,    0.01657,    0.01866,    0.01657,
    0.00825,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.01009,    0.01019,    0.01021,    0.01009,    0.01021,    0.01019,    0.01009,    0.01019,    0.01021,    0.01009,    0.01021,    0.01019,    0.01789,    0.01896,    0.01961,    0.01789,    0.01961,    0.01896,    0.01789,    0.01896,    0.01961,    0.01789,    4.93754,    0.01896,    0.01861,    0.01651,    0.01861,    0.01651,    0.01861,    0.01651,    0.01861,    0.01651,
    0.00825,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.00844,    0.01009,    0.01019,    0.01021,    0.01009,    0.01021,    0.01019,    0.01009,    0.01019,    0.01021,    0.01009,    0.01021,    0.01019,    0.01789,    0.01896,    0.01961,    0.01789,    0.01961,    0.01896,    0.01789,    0.01896,    0.01961,    0.01789,    0.01961,    4.93690,    0.01861,    0.01651,    0.01861,    0.01651,    0.01861,    0.01651,    0.01861,    0.01651,
    0.00647,    0.00662,    0.00662,    0.00662,    0.00662,    0.00662,    0.00662,    0.00662,    0.00662,    0.00821,    0.00831,    0.00833,    0.00821,    0.00833,    0.00831,    0.00821,    0.00831,    0.00833,    0.00821,    0.00833,    0.00831,    0.01616,    0.01725,    0.01793,    0.01616,    0.01793,    0.01725,    0.01616,    0.01725,    0.01793,    0.01616,    0.01793,    0.01725,    0.58408,    0.01495,    0.01708,    0.01495,    0.01708,    0.01495,    0.01708,    0.01495,
    0.00706,    0.00723,    0.00723,    0.00723,    0.00723,    0.00723,    0.00723,    0.00723,    0.00723,    0.00884,    0.00894,    0.00896,    0.00884,    0.00896,    0.00894,    0.00884,    0.00894,    0.00896,    0.00884,    0.00896,    0.00894,    0.01674,    0.01783,    0.01849,    0.01674,    0.01849,    0.01783,    0.01674,    0.01783,    0.01849,    0.01674,    0.01849,    0.01783,    0.01759,    0.68603,    0.01759,    0.01547,    0.01759,    0.01547,    0.01759,    0.01547,
    0.00647,    0.00662,    0.00662,    0.00662,    0.00662,    0.00662,    0.00662,    0.00662,    0.00662,    0.00821,    0.00831,    0.00833,    0.00821,    0.00833,    0.00831,    0.00821,    0.00831,    0.00833,    0.00821,    0.00833,    0.00831,    0.01616,    0.01725,    0.01793,    0.01616,    0.01793,    0.01725,    0.01616,    0.01725,    0.01793,    0.01616,    0.01793,    0.01725,    0.01708,    0.01495,    0.58408,    0.01495,    0.01708,    0.01495,    0.01708,    0.01495,
    0.00706,    0.00723,    0.00723,    0.00723,    0.00723,    0.00723,    0.00723,    0.00723,    0.00723,    0.00884,    0.00894,    0.00896,    0.00884,    0.00896,    0.00894,    0.00884,    0.00894,    0.00896,    0.00884,    0.00896,    0.00894,    0.01674,    0.01783,    0.01849,    0.01674,    0.01849,    0.01783,    0.01674,    0.01783,    0.01849,    0.01674,    0.01849,    0.01783,    0.01759,    0.01547,    0.01759,    0.68603,    0.01759,    0.01547,    0.01759,    0.01547,
    0.00647,    0.00662,    0.00662,    0.00662,    0.00662,    0.00662,    0.00662,    0.00662,    0.00662,    0.00821,    0.00831,    0.00833,    0.00821,    0.00833,    0.00831,    0.00821,    0.00831,    0.00833,    0.00821,    0.00833,    0.00831,    0.01616,    0.01725,    0.01793,    0.01616,    0.01793,    0.01725,    0.01616,    0.01725,    0.01793,    0.01616,    0.01793,    0.01725,    0.01708,    0.01495,    0.01708,    0.01495,    0.58408,    0.01495,    0.01708,    0.01495,
    0.00706,    0.00723,    0.00723,    0.00723,    0.00723,    0.00723,    0.00723,    0.00723,    0.00723,    0.00884,    0.00894,    0.00896,    0.00884,    0.00896,    0.00894,    0.00884,    0.00894,    0.00896,    0.00884,    0.00896,    0.00894,    0.01674,    0.01783,    0.01849,    0.01674,    0.01849,    0.01783,    0.01674,    0.01783,    0.01849,    0.01674,    0.01849,    0.01783,    0.01759,    0.01547,    0.01759,    0.01547,    0.01759,    0.68603,    0.01759,    0.01547,
    0.00647,    0.00662,    0.00662,    0.00662,    0.00662,    0.00662,    0.00662,    0.00662,    0.00662,    0.00821,    0.00831,    0.00833,    0.00821,    0.00833,    0.00831,    0.00821,    0.00831,    0.00833,    0.00821,    0.00833,    0.00831,    0.01616,    0.01725,    0.01793,    0.01616,    0.01793,    0.01725,    0.01616,    0.01725,    0.01793,    0.01616,    0.01793,    0.01725,    0.01708,    0.01495,    0.01708,    0.01495,    0.01708,    0.01495,    0.58408,    0.01495,
    0.00706,    0.00723,    0.00723,    0.00723,    0.00723,    0.00723,    0.00723,    0.00723,    0.00723,    0.00884,    0.00894,    0.00896,    0.00884,    0.00896,    0.00894,    0.00884,    0.00894,    0.00896,    0.00884,    0.00896,    0.00894,    0.01674,    0.01783,    0.01849,    0.01674,    0.01849,    0.01783,    0.01674,    0.01783,    0.01849,    0.01674,    0.01849,    0.01783,    0.01759,    0.01547,    0.01759,    0.01547,    0.01759,    0.01547,    0.01759, 0.68603;





Matrix:TwoDimension,CFS_Glz_2046_Tbvis,41,41,
   6.61780,    0.00708,    0.00708,    0.00708,    0.00708,    0.00708,    0.00708,    0.00708,    0.00708,    0.00892,    0.00902,    0.00904,    0.00892,    0.00904,    0.00902,    0.00892,    0.00902,    0.00904,    0.00892,    0.00904,    0.00902,    0.01981,    0.02101,    0.02180,    0.01981,    0.02180,    0.02101,    0.01981,    0.02101,    0.02180,    0.01981,    0.02180,    0.02101,    0.03816,    0.03425,    0.03816,    0.03425,    0.03816,    0.03425,    0.03816,    0.03425,
    0.00694,    7.02983,    0.00707,    0.00707,    0.00707,    0.00707,    0.00707,    0.00707,    0.00707,    0.00890,    0.00900,    0.00902,    0.00890,    0.00902,    0.00900,    0.00890,    0.00900,    0.00902,    0.00890,    0.00902,    0.00900,    0.01977,    0.02097,    0.02176,    0.01977,    0.02176,    0.02097,    0.01977,    0.02097,    0.02176,    0.01977,    0.02176,    0.02097,    0.03808,    0.03419,    0.03808,    0.03419,    0.03808,    0.03419,    0.03808,    0.03419,
    0.00694,    0.00707,    7.02900,    0.00707,    0.00707,    0.00707,    0.00707,    0.00707,    0.00707,    0.00890,    0.00900,    0.00902,    0.00890,    0.00902,    0.00900,    0.00890,    0.00900,    0.00902,    0.00890,    0.00902,    0.00900,    0.01977,    0.02097,    0.02176,    0.01977,    0.02176,    0.02097,    0.01977,    0.02097,    0.02176,    0.01977,    0.02176,    0.02097,    0.03808,    0.03419,    0.03808,    0.03419,    0.03808,    0.03419,    0.03808,    0.03419,
    0.00694,    0.00707,    0.00707,    7.02983,    0.00707,    0.00707,    0.00707,    0.00707,    0.00707,    0.00890,    0.00900,    0.00902,    0.00890,    0.00902,    0.00900,    0.00890,    0.00900,    0.00902,    0.00890,    0.00902,    0.00900,    0.01977,    0.02097,    0.02176,    0.01977,    0.02176,    0.02097,    0.01977,    0.02097,    0.02176,    0.01977,    0.02176,    0.02097,    0.03808,    0.03419,    0.03808,    0.03419,    0.03808,    0.03419,    0.03808,    0.03419,
    0.00694,    0.00707,    0.00707,    0.00707,    7.02900,    0.00707,    0.00707,    0.00707,    0.00707,    0.00890,    0.00900,    0.00902,    0.00890,    0.00902,    0.00900,    0.00890,    0.00900,    0.00902,    0.00890,    0.00902,    0.00900,    0.01977,    0.02097,    0.02176,    0.01977,    0.02176,    0.02097,    0.01977,    0.02097,    0.02176,    0.01977,    0.02176,    0.02097,    0.03808,    0.03419,    0.03808,    0.03419,    0.03808,    0.03419,    0.03808,    0.03419,
    0.00694,    0.00707,    0.00707,    0.00707,    0.00707,    7.02983,    0.00707,    0.00707,    0.00707,    0.00890,    0.00900,    0.00902,    0.00890,    0.00902,    0.00900,    0.00890,    0.00900,    0.00902,    0.00890,    0.00902,    0.00900,    0.01977,    0.02097,    0.02176,    0.01977,    0.02176,    0.02097,    0.01977,    0.02097,    0.02176,    0.01977,    0.02176,    0.02097,    0.03808,    0.03419,    0.03808,    0.03419,    0.03808,    0.03419,    0.03808,    0.03419,
    0.00694,    0.00707,    0.00707,    0.00707,    0.00707,    0.00707,    7.02900,    0.00707,    0.00707,    0.00890,    0.00900,    0.00902,    0.00890,    0.00902,    0.00900,    0.00890,    0.00900,    0.00902,    0.00890,    0.00902,    0.00900,    0.01977,    0.02097,    0.02176,    0.01977,    0.02176,    0.02097,    0.01977,    0.02097,    0.02176,    0.01977,    0.02176,    0.02097,    0.03808,    0.03419,    0.03808,    0.03419,    0.03808,    0.03419,    0.03808,    0.03419,
    0.00694,    0.00707,    0.00707,    0.00707,    0.00707,    0.00707,    0.00707,    7.02983,    0.00707,    0.00890,    0.00900,    0.00902,    0.00890,    0.00902,    0.00900,    0.00890,    0.00900,    0.00902,    0.00890,    0.00902,    0.00900,    0.01977,    0.02097,    0.02176,    0.01977,    0.02176,    0.02097,    0.01977,    0.02097,    0.02176,    0.01977,    0.02176,    0.02097,    0.03808,    0.03419,    0.03808,    0.03419,    0.03808,    0.03419,    0.03808,    0.03419,
    0.00694,    0.00707,    0.00707,    0.00707,    0.00707,    0.00707,    0.00707,    0.00707,    7.02900,    0.00890,    0.00900,    0.00902,    0.00890,    0.00902,    0.00900,    0.00890,    0.00900,    0.00902,    0.00890,    0.00902,    0.00900,    0.01977,    0.02097,    0.02176,    0.01977,    0.02176,    0.02097,    0.01977,    0.02097,    0.02176,    0.01977,    0.02176,    0.02097,    0.03808,    0.03419,    0.03808,    0.03419,    0.03808,    0.03419,    0.03808,    0.03419,
    0.00684,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    6.13318,    0.00887,    0.00889,    0.00877,    0.00889,    0.00887,    0.00877,    0.00887,    0.00889,    0.00877,    0.00889,    0.00887,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,
    0.00684,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00877,    6.12294,    0.00889,    0.00877,    0.00889,    0.00887,    0.00877,    0.00887,    0.00889,    0.00877,    0.00889,    0.00887,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,
    0.00684,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00877,    0.00887,    6.12296,    0.00877,    0.00889,    0.00887,    0.00877,    0.00887,    0.00889,    0.00877,    0.00889,    0.00887,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,
    0.00684,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00877,    0.00887,    0.00889,    6.13318,    0.00889,    0.00887,    0.00877,    0.00887,    0.00889,    0.00877,    0.00889,    0.00887,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,
    0.00684,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00877,    0.00887,    0.00889,    0.00877,    6.12296,    0.00887,    0.00877,    0.00887,    0.00889,    0.00877,    0.00889,    0.00887,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,
    0.00684,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00877,    0.00887,    0.00889,    0.00877,    0.00889,    6.12294,    0.00877,    0.00887,    0.00889,    0.00877,    0.00889,    0.00887,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,
    0.00684,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00877,    0.00887,    0.00889,    0.00877,    0.00889,    0.00887,    6.13318,    0.00887,    0.00889,    0.00877,    0.00889,    0.00887,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,
    0.00684,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00877,    0.00887,    0.00889,    0.00877,    0.00889,    0.00887,    0.00877,    6.12294,    0.00889,    0.00877,    0.00889,    0.00887,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,
    0.00684,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00877,    0.00887,    0.00889,    0.00877,    0.00889,    0.00887,    0.00877,    0.00887,    6.12296,    0.00877,    0.00889,    0.00887,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,
    0.00684,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00877,    0.00887,    0.00889,    0.00877,    0.00889,    0.00887,    0.00877,    0.00887,    0.00889,    6.13318,    0.00889,    0.00887,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,
    0.00684,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00877,    0.00887,    0.00889,    0.00877,    0.00889,    0.00887,    0.00877,    0.00887,    0.00889,    0.00877,    6.12296,    0.00887,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,
    0.00684,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00697,    0.00877,    0.00887,    0.00889,    0.00877,    0.00889,    0.00887,    0.00877,    0.00887,    0.00889,    0.00877,    0.00889,    6.12294,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.01949,    0.02067,    0.02144,    0.01949,    0.02144,    0.02067,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,    0.03754,    0.03370,
    0.00632,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    4.99378,    0.01910,    0.01981,    0.01800,    0.01981,    0.01910,    0.01800,    0.01910,    0.01981,    0.01800,    0.01981,    0.01910,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,
    0.00632,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.01800,    4.93703,    0.01981,    0.01800,    0.01981,    0.01910,    0.01800,    0.01910,    0.01981,    0.01800,    0.01981,    0.01910,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,
    0.00632,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.01800,    0.01910,    4.93774,    0.01800,    0.01981,    0.01910,    0.01800,    0.01910,    0.01981,    0.01800,    0.01981,    0.01910,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,
    0.00632,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.01800,    0.01910,    0.01981,    4.99378,    0.01981,    0.01910,    0.01800,    0.01910,    0.01981,    0.01800,    0.01981,    0.01910,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,
    0.00632,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.01800,    0.01910,    0.01981,    0.01800,    4.93774,    0.01910,    0.01800,    0.01910,    0.01981,    0.01800,    0.01981,    0.01910,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,
    0.00632,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.01800,    0.01910,    0.01981,    0.01800,    0.01981,    4.93703,    0.01800,    0.01910,    0.01981,    0.01800,    0.01981,    0.01910,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,
    0.00632,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.01800,    0.01910,    0.01981,    0.01800,    0.01981,    0.01910,    4.99378,    0.01910,    0.01981,    0.01800,    0.01981,    0.01910,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,
    0.00632,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.01800,    0.01910,    0.01981,    0.01800,    0.01981,    0.01910,    0.01800,    4.93703,    0.01981,    0.01800,    0.01981,    0.01910,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,
    0.00632,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.01800,    0.01910,    0.01981,    0.01800,    0.01981,    0.01910,    0.01800,    0.01910,    4.93774,    0.01800,    0.01981,    0.01910,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,
    0.00632,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.01800,    0.01910,    0.01981,    0.01800,    0.01981,    0.01910,    0.01800,    0.01910,    0.01981,    4.99378,    0.01981,    0.01910,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,
    0.00632,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.01800,    0.01910,    0.01981,    0.01800,    0.01981,    0.01910,    0.01800,    0.01910,    0.01981,    0.01800,    4.93774,    0.01910,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,
    0.00632,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00644,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.00810,    0.00819,    0.00821,    0.00810,    0.00821,    0.00819,    0.01800,    0.01910,    0.01981,    0.01800,    0.01981,    0.01910,    0.01800,    0.01910,    0.01981,    0.01800,    0.01981,    4.93703,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,    0.03467,    0.03113,
    0.00316,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00405,    0.00409,    0.00410,    0.00405,    0.00410,    0.00409,    0.00405,    0.00409,    0.00410,    0.00405,    0.00410,    0.00409,    0.00899,    0.00953,    0.00989,    0.00899,    0.00989,    0.00953,    0.00899,    0.00953,    0.00989,    0.00899,    0.00989,    0.00953,    0.58431,    0.01554,    0.01731,    0.01554,    0.01731,    0.01554,    0.01731,    0.01554,
    0.00316,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00405,    0.00409,    0.00410,    0.00405,    0.00410,    0.00409,    0.00405,    0.00409,    0.00410,    0.00405,    0.00410,    0.00409,    0.00899,    0.00953,    0.00989,    0.00899,    0.00989,    0.00953,    0.00899,    0.00953,    0.00989,    0.00899,    0.00989,    0.00953,    0.01731,    0.68610,    0.01731,    0.01554,    0.01731,    0.01554,    0.01731,    0.01554,
    0.00316,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00405,    0.00409,    0.00410,    0.00405,    0.00410,    0.00409,    0.00405,    0.00409,    0.00410,    0.00405,    0.00410,    0.00409,    0.00899,    0.00953,    0.00989,    0.00899,    0.00989,    0.00953,    0.00899,    0.00953,    0.00989,    0.00899,    0.00989,    0.00953,    0.01731,    0.01554,    0.58431,    0.01554,    0.01731,    0.01554,    0.01731,    0.01554,
    0.00316,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00405,    0.00409,    0.00410,    0.00405,    0.00410,    0.00409,    0.00405,    0.00409,    0.00410,    0.00405,    0.00410,    0.00409,    0.00899,    0.00953,    0.00989,    0.00899,    0.00989,    0.00953,    0.00899,    0.00953,    0.00989,    0.00899,    0.00989,    0.00953,    0.01731,    0.01554,    0.01731,    0.68610,    0.01731,    0.01554,    0.01731,    0.01554,
    0.00316,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00405,    0.00409,    0.00410,    0.00405,    0.00410,    0.00409,    0.00405,    0.00409,    0.00410,    0.00405,    0.00410,    0.00409,    0.00899,    0.00953,    0.00989,    0.00899,    0.00989,    0.00953,    0.00899,    0.00953,    0.00989,    0.00899,    0.00989,    0.00953,    0.01731,    0.01554,    0.01731,    0.01554,    0.58431,    0.01554,    0.01731,    0.01554,
    0.00316,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00405,    0.00409,    0.00410,    0.00405,    0.00410,    0.00409,    0.00405,    0.00409,    0.00410,    0.00405,    0.00410,    0.00409,    0.00899,    0.00953,    0.00989,    0.00899,    0.00989,    0.00953,    0.00899,    0.00953,    0.00989,    0.00899,    0.00989,    0.00953,    0.01731,    0.01554,    0.01731,    0.01554,    0.01731,    0.68610,    0.01731,    0.01554,
    0.00316,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00405,    0.00409,    0.00410,    0.00405,    0.00410,    0.00409,    0.00405,    0.00409,    0.00410,    0.00405,    0.00410,    0.00409,    0.00899,    0.00953,    0.00989,    0.00899,    0.00989,    0.00953,    0.00899,    0.00953,    0.00989,    0.00899,    0.00989,    0.00953,    0.01731,    0.01554,    0.01731,    0.01554,    0.01731,    0.01554,    0.58431,    0.01554,
    0.00316,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00321,    0.00405,    0.00409,    0.00410,    0.00405,    0.00410,    0.00409,    0.00405,    0.00409,    0.00410,    0.00405,    0.00410,    0.00409,    0.00899,    0.00953,    0.00989,    0.00899,    0.00989,    0.00953,    0.00899,    0.00953,    0.00989,    0.00899,    0.00989,    0.00953,    0.01731,    0.01554,    0.01731,    0.01554,    0.01731,    0.01554,    0.01731,    0.68610;


Matrix:TwoDimension,CFS_Glz_2046_Layer_1_fAbs,1,41,
   0.17635,    0.17943,    0.17943,    0.17943,    0.17943,    0.17943,    0.17943,    0.17943,    0.17943,    0.18838,    0.18839,    0.18838,    0.18838,    0.18838,    0.18839,    0.18838,    0.18839,    0.18838,    0.18838,    0.18838,    0.18839,    0.20173,    0.20164,    0.20147,    0.20173,    0.20147,    0.20164,    0.20173,    0.20164,    0.20147,    0.20173,    0.20147,    0.20164,    0.21352,    0.21368,    0.21352,    0.21368,    0.21352,    0.21368,    0.21352, 0.21368;


Matrix:TwoDimension,CFS_Glz_2046_Layer_1_bAbs,1,41,
   0.07352,    0.07358,    0.07357,    0.07358,    0.07357,    0.07358,    0.07357,    0.07358,    0.07357,    0.07313,    0.07306,    0.07307,    0.07313,    0.07307,    0.07306,    0.07313,    0.07306,    0.07307,    0.07313,    0.07307,    0.07306,    0.06952,    0.06932,    0.06966,    0.06952,    0.06966,    0.06932,    0.06952,    0.06932,    0.06966,    0.06952,    0.06966,    0.06932,    0.02570,    0.02581,    0.02570,    0.02581,    0.02570,    0.02581,    0.02570,    0.02581;


Matrix:TwoDimension,CFS_Glz_2046_Layer_2_fAbs,1,41,
   0.12667,    0.12828,    0.12829,    0.12828,    0.12829,    0.12828,    0.12829,    0.12828,    0.12829,    0.13182,    0.13183,    0.13182,    0.13182,    0.13182,    0.13183,    0.13182,    0.13183,    0.13182,    0.13182,    0.13182,    0.13183,    0.13034,    0.13019,    0.12992,    0.13034,    0.12992,    0.13019,    0.13034,    0.13019,    0.12992,    0.13034,    0.12992,    0.13019,    0.09115,    0.09143,    0.09115,    0.09143,    0.09115,    0.09143,    0.09115, 0.09143;


Matrix:TwoDimension,CFS_Glz_2046_Layer_2_bAbs,1,41,
   0.11148,    0.11209,    0.11207,    0.11209,    0.11207,    0.11209,    0.11207,    0.11209,    0.11207,    0.11378,    0.11367,    0.11369,    0.11378,    0.11369,    0.11367,    0.11378,    0.11367,    0.11369,    0.11378,    0.11369,    0.11367,    0.11610,    0.11578,    0.11636,    0.11610,    0.11636,    0.11578,    0.11610,    0.11578,    0.11636,    0.11610,    0.11636,    0.11578,    0.05219,    0.05398,    0.05219,    0.05398,    0.05219,    0.05398,    0.05219,    0.05398;


Matrix:TwoDimension,CFS_Glz_2046_Layer_3_fAbs,1,41,
   0.11442,    0.11624,    0.11626,    0.11624,    0.11626,    0.11624,    0.11626,    0.11624,    0.11626,    0.12172,    0.12202,    0.12202,    0.12172,    0.12202,    0.12202,    0.12172,    0.12202,    0.12202,    0.12172,    0.12202,    0.12202,    0.12885,    0.13042,    0.13030,    0.12885,    0.13030,    0.13042,    0.12885,    0.13042,    0.13030,    0.12885,    0.13030,    0.13042,    0.11093,    0.10822,    0.11093,    0.10822,    0.11093,    0.10822,    0.11093, 0.10822;


Matrix:TwoDimension,CFS_Glz_2046_Layer_3_bAbs,1,41,
   0.19285,    0.19708,    0.19712,    0.19708,    0.19712,    0.19708,    0.19712,    0.19708,    0.19712,    0.21322,    0.21378,    0.21378,    0.21322,    0.21378,    0.21378,    0.21322,    0.21378,    0.21378,    0.21322,    0.21378,    0.21378,    0.25886,    0.26234,    0.26254,    0.25886,    0.26254,    0.26234,    0.25886,    0.26234,    0.26254,    0.25886,    0.26254,    0.26234,    0.47412,    0.46526,    0.47412,    0.46526,    0.47412,    0.46526,    0.47412,    0.46526;
