  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature 3,                          !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   Temperature 2,                          !- Name
     49   ,                                       !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   temperature;                            !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Temperature,                            !- Name
     56   ,                                       !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   temperature;                            !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   Temperature 1,                          !- Name
     63   ,                                       !- Lower Limit Value {BasedOnField A3}
     64   ,                                       !- Upper Limit Value {BasedOnField A3}
     65   Continuous,                             !- Numeric Type
     66   temperature;                            !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   OnOff,                                  !- Name
     70   0,                                      !- Lower Limit Value {BasedOnField A3}
     71   1,                                      !- Upper Limit Value {BasedOnField A3}
     72   Discrete,                               !- Numeric Type
     73   availability;                           !- Unit Type
     74 
     75 Schedule:Day:Interval,
     76   Deck_Temperature_Default,               !- Name
     77   Temperature,                            !- Schedule Type Limits Name
     78   No,                                     !- Interpolate to Timestep
     79   24:00,                                  !- Time 1 {hh:mm}
     80   12.8;                                   !- Value Until Time 1
     81 
     82 Schedule:Day:Interval,
     83   Hot_Water_Temperature_Winter_Design_Day, !- Name
     84   Temperature 1,                          !- Schedule Type Limits Name
     85   No,                                     !- Interpolate to Timestep
     86   24:00,                                  !- Time 1 {hh:mm}
     87   67;                                     !- Value Until Time 1
     88 
     89 Schedule:Day:Interval,
     90   Chilled_Water_Temperature_Winter_Design_Day, !- Name
     91   ,                                       !- Schedule Type Limits Name
     92   No,                                     !- Interpolate to Timestep
     93   24:00,                                  !- Time 1 {hh:mm}
     94   6.7;                                    !- Value Until Time 1
     95 
     96 Schedule:Day:Interval,
     97   Hot_Water_Temperature_Default,          !- Name
     98   Temperature 1,                          !- Schedule Type Limits Name
     99   No,                                     !- Interpolate to Timestep
    100   24:00,                                  !- Time 1 {hh:mm}
    101   67;                                     !- Value Until Time 1
    102 
    103 Schedule:Day:Interval,
    104   Always_On_Summer_Design_Day,            !- Name
    105   OnOff,                                  !- Schedule Type Limits Name
    106   No,                                     !- Interpolate to Timestep
    107   24:00,                                  !- Time 1 {hh:mm}
    108   1;                                      !- Value Until Time 1
    109 
    110 Schedule:Day:Interval,
    111   Heating Sch Default,                    !- Name
    112   Temperature 2,                          !- Schedule Type Limits Name
    113   No,                                     !- Interpolate to Timestep
    114   24:00,                                  !- Time 1 {hh:mm}
    115   24;                                     !- Value Until Time 1
    116 
    117 Schedule:Day:Interval,
    118   Always_On_Default,                      !- Name
    119   OnOff,                                  !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   24:00,                                  !- Time 1 {hh:mm}
    122   1;                                      !- Value Until Time 1
    123 
    124 Schedule:Day:Interval,
    125   Chilled_Water_Temperature_Default,      !- Name
    126   ,                                       !- Schedule Type Limits Name
    127   No,                                     !- Interpolate to Timestep
    128   24:00,                                  !- Time 1 {hh:mm}
    129   6.7;                                    !- Value Until Time 1
    130 
    131 Schedule:Day:Interval,
    132   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    133   ,                                       !- Schedule Type Limits Name
    134   No,                                     !- Interpolate to Timestep
    135   24:00,                                  !- Time 1 {hh:mm}
    136   6.7;                                    !- Value Until Time 1
    137 
    138 Schedule:Day:Interval,
    139   Deck_Temperature_Winter_Design_Day,     !- Name
    140   Temperature,                            !- Schedule Type Limits Name
    141   No,                                     !- Interpolate to Timestep
    142   24:00,                                  !- Time 1 {hh:mm}
    143   12.8;                                   !- Value Until Time 1
    144 
    145 Schedule:Day:Interval,
    146   Deck_Temperature_Summer_Design_Day,     !- Name
    147   Temperature,                            !- Schedule Type Limits Name
    148   No,                                     !- Interpolate to Timestep
    149   24:00,                                  !- Time 1 {hh:mm}
    150   12.8;                                   !- Value Until Time 1
    151 
    152 Schedule:Day:Interval,
    153   Hot_Water_Temperature_Summer_Design_Day, !- Name
    154   Temperature 1,                          !- Schedule Type Limits Name
    155   No,                                     !- Interpolate to Timestep
    156   24:00,                                  !- Time 1 {hh:mm}
    157   67;                                     !- Value Until Time 1
    158 
    159 Schedule:Day:Interval,
    160   Always_On_Winter_Design_Day,            !- Name
    161   OnOff,                                  !- Schedule Type Limits Name
    162   No,                                     !- Interpolate to Timestep
    163   24:00,                                  !- Time 1 {hh:mm}
    164   1;                                      !- Value Until Time 1
    165 
    166 Schedule:Day:Interval,
    167   Cooling Sch Default,                    !- Name
    168   Temperature 3,                          !- Schedule Type Limits Name
    169   No,                                     !- Interpolate to Timestep
    170   24:00,                                  !- Time 1 {hh:mm}
    171   28;                                     !- Value Until Time 1
    172 
    173 Schedule:Week:Daily,
    174   Schedule:Week:Daily {224b2659-30fe-4c59-92e4-fe26002242d1}, !- Name
    175   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    176   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    177   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    178   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    179   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    180   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    181   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    182   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    183   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    184   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    185   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    186   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    187 
    188 Schedule:Year,
    189   Deck_Temperature,                       !- Name
    190   Temperature,                            !- Schedule Type Limits Name
    191   Schedule:Week:Daily {224b2659-30fe-4c59-92e4-fe26002242d1}, !- Schedule:Week Name 1
    192   1,                                      !- Start Month 1
    193   1,                                      !- Start Day 1
    194   12,                                     !- End Month 1
    195   31;                                     !- End Day 1
    196 
    197 Schedule:Week:Daily,
    198   Schedule:Week:Daily {67371597-a8bb-4eea-8590-1170dfb38035}, !- Name
    199   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    200   Cooling Sch Default,                    !- Monday Schedule:Day Name
    201   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    202   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    203   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    204   Cooling Sch Default,                    !- Friday Schedule:Day Name
    205   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    206   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    207   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    208   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    209   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    210   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    211 
    212 Schedule:Year,
    213   Cooling Sch,                            !- Name
    214   Temperature 3,                          !- Schedule Type Limits Name
    215   Schedule:Week:Daily {67371597-a8bb-4eea-8590-1170dfb38035}, !- Schedule:Week Name 1
    216   1,                                      !- Start Month 1
    217   1,                                      !- Start Day 1
    218   12,                                     !- End Month 1
    219   31;                                     !- End Day 1
    220 
    221 Schedule:Week:Daily,
    222   Schedule:Week:Daily {d36e205a-4131-46f6-b14a-90b56470e0d3}, !- Name
    223   Heating Sch Default,                    !- Sunday Schedule:Day Name
    224   Heating Sch Default,                    !- Monday Schedule:Day Name
    225   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    226   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    227   Heating Sch Default,                    !- Thursday Schedule:Day Name
    228   Heating Sch Default,                    !- Friday Schedule:Day Name
    229   Heating Sch Default,                    !- Saturday Schedule:Day Name
    230   Heating Sch Default,                    !- Holiday Schedule:Day Name
    231   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    232   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    233   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    234   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    235 
    236 Schedule:Year,
    237   Heating Sch,                            !- Name
    238   Temperature 2,                          !- Schedule Type Limits Name
    239   Schedule:Week:Daily {d36e205a-4131-46f6-b14a-90b56470e0d3}, !- Schedule:Week Name 1
    240   1,                                      !- Start Month 1
    241   1,                                      !- Start Day 1
    242   12,                                     !- End Month 1
    243   31;                                     !- End Day 1
    244 
    245 Schedule:Week:Daily,
    246   Schedule:Week:Daily {576797d1-7a54-4452-b269-8e0c6e04772f}, !- Name
    247   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    248   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    249   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    250   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    251   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    252   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    253   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    254   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    255   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    256   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    257   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    258   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    259 
    260 Schedule:Year,
    261   Chilled_Water_Temperature,              !- Name
    262   ,                                       !- Schedule Type Limits Name
    263   Schedule:Week:Daily {576797d1-7a54-4452-b269-8e0c6e04772f}, !- Schedule:Week Name 1
    264   1,                                      !- Start Month 1
    265   1,                                      !- Start Day 1
    266   12,                                     !- End Month 1
    267   31;                                     !- End Day 1
    268 
    269 Schedule:Week:Daily,
    270   Schedule:Week:Daily {a82edc2d-02f3-4a46-bd75-ec9f2829909d}, !- Name
    271   Always_On_Default,                      !- Sunday Schedule:Day Name
    272   Always_On_Default,                      !- Monday Schedule:Day Name
    273   Always_On_Default,                      !- Tuesday Schedule:Day Name
    274   Always_On_Default,                      !- Wednesday Schedule:Day Name
    275   Always_On_Default,                      !- Thursday Schedule:Day Name
    276   Always_On_Default,                      !- Friday Schedule:Day Name
    277   Always_On_Default,                      !- Saturday Schedule:Day Name
    278   Always_On_Default,                      !- Holiday Schedule:Day Name
    279   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    280   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    281   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    282   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    283 
    284 Schedule:Year,
    285   Always_On,                              !- Name
    286   OnOff,                                  !- Schedule Type Limits Name
    287   Schedule:Week:Daily {a82edc2d-02f3-4a46-bd75-ec9f2829909d}, !- Schedule:Week Name 1
    288   1,                                      !- Start Month 1
    289   1,                                      !- Start Day 1
    290   12,                                     !- End Month 1
    291   31;                                     !- End Day 1
    292 
    293 Schedule:Week:Daily,
    294   Schedule:Week:Daily {b618e05e-0b39-411b-b7c6-5b551bfc766d}, !- Name
    295   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    296   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    297   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    298   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    299   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    300   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    301   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    302   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    303   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    304   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    305   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    306   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    307 
    308 Schedule:Year,
    309   Hot_Water_Temperature,                  !- Name
    310   Temperature 1,                          !- Schedule Type Limits Name
    311   Schedule:Week:Daily {b618e05e-0b39-411b-b7c6-5b551bfc766d}, !- Schedule:Week Name 1
    312   1,                                      !- Start Month 1
    313   1,                                      !- Start Day 1
    314   12,                                     !- End Month 1
    315   31;                                     !- End Day 1
    316 
    317 AirLoopHVAC,
    318   Air Loop HVAC 1,                        !- Name
    319   Air Loop HVAC 1 Controllers,            !- Controller List Name
    320   AvailabilityManagerAssignmentList {f84b57a5-5bba-487b-aaa5-703e9c9769df}, !- Availability Manager List Name
    321   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    322   BranchList {facb7bfd-d042-46fb-83bb-ec86545ad83f}, !- Branch List Name
    323   ,                                       !- Connector List Name
    324   Node 26,                                !- Supply Side Inlet Node Name
    325   Node 29,                                !- Demand Side Outlet Node Name
    326   Node 28,                                !- Demand Side Inlet Node Names
    327   Node 27;                                !- Supply Side Outlet Node Names
    328 
    329 Sizing:System,
    330   Air Loop HVAC 1,                        !- AirLoop Name
    331   Sensible,                               !- Type of Load to Size On
    332   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    333   0.3,                                    !- Minimum System Air Flow Ratio
    334   7,                                      !- Preheat Design Temperature {C}
    335   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    336   12.8,                                   !- Precool Design Temperature {C}
    337   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    338   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    339   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    340   NonCoincident,                          !- Sizing Option
    341   Yes,                                    !- 100% Outdoor Air in Cooling
    342   Yes,                                    !- 100% Outdoor Air in Heating
    343   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    344   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    345   DesignDay,                              !- Cooling Design Air Flow Method
    346   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    347   DesignDay,                              !- Heating Design Air Flow Method
    348   0,                                      !- Heating Design Air Flow Rate {m3/s}
    349   ZoneSum;                                !- System Outdoor Air Method
    350 
    351 AirLoopHVAC:ControllerList,
    352   Air Loop HVAC 1 Controllers,            !- Name
    353   Controller:WaterCoil,                   !- Controller Object Type 1
    354   Controller Water Coil 1;                !- Controller Name 1
    355 
    356 Controller:WaterCoil,
    357   Controller Water Coil 1,                !- Name
    358   Temperature,                            !- Control Variable
    359   Normal,                                 !- Action
    360   Flow,                                   !- Actuator Variable
    361   Node 35,                                !- Sensor Node Name
    362   Node 41,                                !- Actuator Node Name
    363   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    364   Autosize,                               !- Maximum Actuated Flow {m3/s}
    365   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    366 
    367 AvailabilityManagerAssignmentList,
    368   AvailabilityManagerAssignmentList {f84b57a5-5bba-487b-aaa5-703e9c9769df}, !- Name
    369   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    370   AvailabilityManager:Scheduled {bb24e1cf-cc5e-4191-b048-79a469a22513}; !- Availability Manager Name 1
    371 
    372 AvailabilityManager:Scheduled,
    373   AvailabilityManager:Scheduled {bb24e1cf-cc5e-4191-b048-79a469a22513}, !- Name
    374   Schedule:Compact {2eda2b4f-819a-4616-815b-7f77ab348761}; !- Schedule Name
    375 
    376 Schedule:Compact,
    377   Schedule:Compact {2eda2b4f-819a-4616-815b-7f77ab348761}, !- Name
    378   ,                                       !- Schedule Type Limits Name
    379   Through: 12/31,                         !- Field 1
    380   For: AllDays,                           !- Field 2
    381   Until: 24:00,                           !- Field 3
    382   1.0;                                    !- Field 4
    383 
    384 BranchList,
    385   BranchList {facb7bfd-d042-46fb-83bb-ec86545ad83f}, !- Name
    386   Branch {5646fac5-ab18-4166-b483-61880bd4f67b}; !- Branch Name 1
    387 
    388 Branch,
    389   Branch {5646fac5-ab18-4166-b483-61880bd4f67b}, !- Name
    390   AutoSize,                               !- Maximum Flow Rate {m3/s}
    391   ,                                       !- Pressure Drop Curve Name
    392   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    393   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    394   Node 26,                                !- Component Inlet Node Name 1
    395   Node 33,                                !- Component Outlet Node Name 1
    396   Passive,                                !- Component Branch Control Type 1
    397   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    398   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    399   Node 33,                                !- Component Inlet Node Name 2
    400   Node 34,                                !- Component Outlet Node Name 2
    401   Passive,                                !- Component Branch Control Type 2
    402   Coil:Heating:Water,                     !- Component Object Type 3
    403   Coil Heating Water 1,                   !- Component Name 3
    404   Node 34,                                !- Component Inlet Node Name 3
    405   Node 35,                                !- Component Outlet Node Name 3
    406   Passive,                                !- Component Branch Control Type 3
    407   Fan:VariableVolume,                     !- Component Object Type 4
    408   Fan Variable Volume 1,                  !- Component Name 4
    409   Node 35,                                !- Component Inlet Node Name 4
    410   Node 27,                                !- Component Outlet Node Name 4
    411   Passive;                                !- Component Branch Control Type 4
    412 
    413 AirLoopHVAC:OutdoorAirSystem,
    414   Air Loop HVAC Outdoor Air System 1,     !- Name
    415   AirLoopHVAC:ControllerList {b7792f57-8dc6-4242-ab0f-7fa945fbf67d}, !- Controller List Name
    416   AirLoopHVAC:OutdoorAirSystem:EquipmentList {b2967a20-b4c5-454a-80f8-4b04249a6928}, !- Outdoor Air Equipment List Name
    417   AvailabilityManagerAssignmentList {5ed71b91-ce32-4d8f-9fb9-3503c37f171a}; !- Availability Manager List Name
    418 
    419 AirLoopHVAC:ControllerList,
    420   AirLoopHVAC:ControllerList {b7792f57-8dc6-4242-ab0f-7fa945fbf67d}, !- Name
    421   Controller:OutdoorAir,                  !- Controller Object Type 1
    422   Controller Outdoor Air 1;               !- Controller Name 1
    423 
    424 Controller:OutdoorAir,
    425   Controller Outdoor Air 1,               !- Name
    426   Node 32,                                !- Relief Air Outlet Node Name
    427   Node 26,                                !- Return Air Node Name
    428   Node 33,                                !- Mixed Air Node Name
    429   Node 31,                                !- Actuator Node Name
    430   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    431   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    432   FixedDryBulb,                           !- Economizer Control Type
    433   ModulateFlow,                           !- Economizer Control Action Type
    434   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    435   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    436   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    437   ,                                       !- Electronic Enthalpy Limit Curve Name
    438   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    439   NoLockout,                              !- Lockout Type
    440   FixedMinimum,                           !- Minimum Limit Type
    441   ,                                       !- Minimum Outdoor Air Schedule Name
    442   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    443   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    444   ,                                       !- Mechanical Ventilation Controller Name
    445   ,                                       !- Time of Day Economizer Control Schedule Name
    446   No,                                     !- High Humidity Control
    447   ,                                       !- Humidistat Control Zone Name
    448   ,                                       !- High Humidity Outdoor Air Flow Ratio
    449   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    450   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    451 
    452 AvailabilityManagerAssignmentList,
    453   AvailabilityManagerAssignmentList {5ed71b91-ce32-4d8f-9fb9-3503c37f171a}, !- Name
    454   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    455   AvailabilityManager:Scheduled {806b1d26-56d9-41ac-a3f4-5804f30aad6c}; !- Availability Manager Name 1
    456 
    457 AvailabilityManager:Scheduled,
    458   AvailabilityManager:Scheduled {806b1d26-56d9-41ac-a3f4-5804f30aad6c}, !- Name
    459   Schedule:Compact {904f6d25-5b37-4040-8150-72670da02db2}; !- Schedule Name
    460 
    461 Schedule:Compact,
    462   Schedule:Compact {904f6d25-5b37-4040-8150-72670da02db2}, !- Name
    463   ,                                       !- Schedule Type Limits Name
    464   Through: 12/31,                         !- Field 1
    465   For: AllDays,                           !- Field 2
    466   Until: 24:00,                           !- Field 3
    467   1.0;                                    !- Field 4
    468 
    469 OutdoorAir:NodeList,
    470   Node 31;                                !- Node or NodeList Name 1
    471 
    472 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    473   AirLoopHVAC:OutdoorAirSystem:EquipmentList {b2967a20-b4c5-454a-80f8-4b04249a6928}, !- Name
    474   OutdoorAir:Mixer,                       !- Component Object Type 1
    475   OutdoorAir:Mixer {1cf91813-548c-4359-aa83-902228bbd642}; !- Component Name 1
    476 
    477 OutdoorAir:Mixer,
    478   OutdoorAir:Mixer {1cf91813-548c-4359-aa83-902228bbd642}, !- Name
    479   Node 33,                                !- Mixed Air Node Name
    480   Node 31,                                !- Outdoor Air Stream Node Name
    481   Node 32,                                !- Relief Air Stream Node Name
    482   Node 26;                                !- Return Air Stream Node Name
    483 
    484 SetpointManager:MixedAir,
    485   Setpoint Manager Mixed Air 3,           !- Name
    486   Temperature,                            !- Control Variable
    487   Node 27,                                !- Reference Setpoint Node Name
    488   Node 35,                                !- Fan Inlet Node Name
    489   Node 27,                                !- Fan Outlet Node Name
    490   Node 33;                                !- Setpoint Node or NodeList Name
    491 
    492 CoilSystem:Cooling:DX,
    493   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    494   Always_On,                              !- Availability Schedule Name
    495   Node 33,                                !- DX Cooling Coil System Inlet Node Name
    496   Node 34,                                !- DX Cooling Coil System Outlet Node Name
    497   Node 34,                                !- DX Cooling Coil System Sensor Node Name
    498   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    499   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    500 
    501 Coil:Cooling:DX:TwoSpeed,
    502   Coil Cooling DX Two Speed 1,            !- Name
    503   Always_On,                              !- Availability Schedule Name
    504   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    505   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    506   5.5,                                    !- Rated High Speed COP {W/W}
    507   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    508   ,                                       !- Unit Internal Static Air Pressure {Pa}
    509   Node 33,                                !- Air Inlet Node Name
    510   Node 34,                                !- Air Outlet Node Name
    511   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    512   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    513   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    514   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    515   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    516   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    517   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    518   6.6,                                    !- Rated Low Speed COP {W/W}
    519   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    520   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    521   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    522   ,                                       !- Condenser Air Inlet Node Name
    523   AirCooled,                              !- Condenser Type
    524   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    525   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    526   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    527   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    528   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    529   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    530   ,                                       !- Supply Water Storage Tank Name
    531   ,                                       !- Condensate Collection Water Storage Tank Name
    532   10,                                     !- Basin Heater Capacity {W/K}
    533   2;                                      !- Basin Heater Setpoint Temperature {C}
    534 
    535 SetpointManager:MixedAir,
    536   Setpoint Manager Mixed Air 2,           !- Name
    537   Temperature,                            !- Control Variable
    538   Node 27,                                !- Reference Setpoint Node Name
    539   Node 35,                                !- Fan Inlet Node Name
    540   Node 27,                                !- Fan Outlet Node Name
    541   Node 34;                                !- Setpoint Node or NodeList Name
    542 
    543 Curve:Biquadratic,
    544   Curve Biquadratic 1,                    !- Name
    545   0.42415,                                !- Coefficient1 Constant
    546   0.04426,                                !- Coefficient2 x
    547   -0.00042,                               !- Coefficient3 x**2
    548   0.00333,                                !- Coefficient4 y
    549   -8e-05,                                 !- Coefficient5 y**2
    550   -0.00021,                               !- Coefficient6 x*y
    551   17,                                     !- Minimum Value of x {BasedOnField A2}
    552   22,                                     !- Maximum Value of x {BasedOnField A2}
    553   13,                                     !- Minimum Value of y {BasedOnField A3}
    554   46;                                     !- Maximum Value of y {BasedOnField A3}
    555 
    556 Curve:Quadratic,
    557   Curve Quadratic 1,                      !- Name
    558   0.77136,                                !- Coefficient1 Constant
    559   0.34053,                                !- Coefficient2 x
    560   -0.11088,                               !- Coefficient3 x**2
    561   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    562   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    563 
    564 Curve:Biquadratic,
    565   Curve Biquadratic 2,                    !- Name
    566   1.23649,                                !- Coefficient1 Constant
    567   -0.02431,                               !- Coefficient2 x
    568   0.00057,                                !- Coefficient3 x**2
    569   -0.01434,                               !- Coefficient4 y
    570   0.00063,                                !- Coefficient5 y**2
    571   -0.00038,                               !- Coefficient6 x*y
    572   17,                                     !- Minimum Value of x {BasedOnField A2}
    573   22,                                     !- Maximum Value of x {BasedOnField A2}
    574   13,                                     !- Minimum Value of y {BasedOnField A3}
    575   46;                                     !- Maximum Value of y {BasedOnField A3}
    576 
    577 Curve:Quadratic,
    578   Curve Quadratic 2,                      !- Name
    579   1.2055,                                 !- Coefficient1 Constant
    580   -0.32953,                               !- Coefficient2 x
    581   0.12308,                                !- Coefficient3 x**2
    582   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    583   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    584 
    585 Curve:Quadratic,
    586   Curve Quadratic 3,                      !- Name
    587   0.771,                                  !- Coefficient1 Constant
    588   0.229,                                  !- Coefficient2 x
    589   0,                                      !- Coefficient3 x**2
    590   0,                                      !- Minimum Value of x {BasedOnField A2}
    591   1;                                      !- Maximum Value of x {BasedOnField A2}
    592 
    593 Curve:Biquadratic,
    594   Curve Biquadratic 3,                    !- Name
    595   0,                                      !- Coefficient1 Constant
    596   0,                                      !- Coefficient2 x
    597   0,                                      !- Coefficient3 x**2
    598   0,                                      !- Coefficient4 y
    599   0,                                      !- Coefficient5 y**2
    600   0,                                      !- Coefficient6 x*y
    601   0,                                      !- Minimum Value of x {BasedOnField A2}
    602   1,                                      !- Maximum Value of x {BasedOnField A2}
    603   0,                                      !- Minimum Value of y {BasedOnField A3}
    604   1;                                      !- Maximum Value of y {BasedOnField A3}
    605 
    606 Curve:Biquadratic,
    607   Curve Biquadratic 4,                    !- Name
    608   0,                                      !- Coefficient1 Constant
    609   0,                                      !- Coefficient2 x
    610   0,                                      !- Coefficient3 x**2
    611   0,                                      !- Coefficient4 y
    612   0,                                      !- Coefficient5 y**2
    613   0,                                      !- Coefficient6 x*y
    614   0,                                      !- Minimum Value of x {BasedOnField A2}
    615   1,                                      !- Maximum Value of x {BasedOnField A2}
    616   0,                                      !- Minimum Value of y {BasedOnField A3}
    617   1;                                      !- Maximum Value of y {BasedOnField A3}
    618 
    619 Coil:Heating:Water,
    620   Coil Heating Water 1,                   !- Name
    621   Always_On,                              !- Availability Schedule Name
    622   Autosize,                               !- U-Factor Times Area Value {W/K}
    623   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    624   Node 41,                                !- Water Inlet Node Name
    625   Node 47,                                !- Water Outlet Node Name
    626   Node 34,                                !- Air Inlet Node Name
    627   Node 35,                                !- Air Outlet Node Name
    628   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    629   Autosize,                               !- Rated Capacity {W}
    630   82.2,                                   !- Rated Inlet Water Temperature {C}
    631   16.6,                                   !- Rated Inlet Air Temperature {C}
    632   71.1,                                   !- Rated Outlet Water Temperature {C}
    633   32.2,                                   !- Rated Outlet Air Temperature {C}
    634   0.5;                                    !- Rated Ratio for Air and Water Convection
    635 
    636 SetpointManager:MixedAir,
    637   Setpoint Manager Mixed Air 1,           !- Name
    638   Temperature,                            !- Control Variable
    639   Node 27,                                !- Reference Setpoint Node Name
    640   Node 35,                                !- Fan Inlet Node Name
    641   Node 27,                                !- Fan Outlet Node Name
    642   Node 35;                                !- Setpoint Node or NodeList Name
    643 
    644 Fan:VariableVolume,
    645   Fan Variable Volume 1,                  !- Name
    646   Always_On,                              !- Availability Schedule Name
    647   0.5,                                    !- Fan Efficiency
    648   500,                                    !- Pressure Rise {Pa}
    649   AutoSize,                               !- Maximum Flow Rate {m3/s}
    650   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
    651   0,                                      !- Fan Power Minimum Flow Fraction
    652   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
    653   0.93,                                   !- Motor Efficiency
    654   1,                                      !- Motor In Airstream Fraction
    655   0.040759894,                            !- Fan Power Coefficient 1
    656   0.08804497,                             !- Fan Power Coefficient 2
    657   -0.07292612,                            !- Fan Power Coefficient 3
    658   0.943739823,                            !- Fan Power Coefficient 4
    659   0,                                      !- Fan Power Coefficient 5
    660   Node 35,                                !- Air Inlet Node Name
    661   Node 27;                                !- Air Outlet Node Name
    662 
    663 SetpointManager:Scheduled,
    664   Setpoint Manager Scheduled 1,           !- Name
    665   Temperature,                            !- Control Variable
    666   Deck_Temperature,                       !- Schedule Name
    667   Node 27;                                !- Setpoint Node or NodeList Name
    668 
    669 AirLoopHVAC:SupplyPath,
    670   AirLoopHVAC:SupplyPath {0e143bd2-b4fe-4cfa-bebc-d0876b52ccb0}, !- Name
    671   Node 28,                                !- Supply Air Path Inlet Node Name
    672   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
    673   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
    674 
    675 AirLoopHVAC:ZoneSplitter,
    676   Air Loop HVAC Zone Splitter 1,          !- Name
    677   Node 28,                                !- Inlet Node Name
    678   Node 49,                                !- Outlet Node Name 1
    679   Node 54,                                !- Outlet Node Name 2
    680   Node 59,                                !- Outlet Node Name 3
    681   Node 64,                                !- Outlet Node Name 4
    682   Node 69,                                !- Outlet Node Name 5
    683   Node 74,                                !- Outlet Node Name 6
    684   Node 79,                                !- Outlet Node Name 7
    685   Node 84,                                !- Outlet Node Name 8
    686   Node 89,                                !- Outlet Node Name 9
    687   Node 94,                                !- Outlet Node Name 10
    688   Node 99,                                !- Outlet Node Name 11
    689   Node 104,                               !- Outlet Node Name 12
    690   Node 109,                               !- Outlet Node Name 13
    691   Node 114,                               !- Outlet Node Name 14
    692   Node 119,                               !- Outlet Node Name 15
    693   Node 124,                               !- Outlet Node Name 16
    694   Node 129,                               !- Outlet Node Name 17
    695   Node 134,                               !- Outlet Node Name 18
    696   Node 139,                               !- Outlet Node Name 19
    697   Node 144,                               !- Outlet Node Name 20
    698   Node 149,                               !- Outlet Node Name 21
    699   Node 154,                               !- Outlet Node Name 22
    700   Node 159,                               !- Outlet Node Name 23
    701   Node 164,                               !- Outlet Node Name 24
    702   Node 169;                               !- Outlet Node Name 25
    703 
    704 AirLoopHVAC:ReturnPath,
    705   AirLoopHVAC:ReturnPath {de34f695-0474-4d7b-86eb-a61222ee79ed}, !- Name
    706   Node 29,                                !- Return Air Path Outlet Node Name
    707   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
    708   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
    709 
    710 AirLoopHVAC:ZoneMixer,
    711   Air Loop HVAC Zone Mixer 1,             !- Name
    712   Node 29,                                !- Outlet Node Name
    713   Node 48,                                !- Inlet Node Name 1
    714   Node 53,                                !- Inlet Node Name 2
    715   Node 58,                                !- Inlet Node Name 3
    716   Node 63,                                !- Inlet Node Name 4
    717   Node 68,                                !- Inlet Node Name 5
    718   Node 73,                                !- Inlet Node Name 6
    719   Node 78,                                !- Inlet Node Name 7
    720   Node 83,                                !- Inlet Node Name 8
    721   Node 88,                                !- Inlet Node Name 9
    722   Node 93,                                !- Inlet Node Name 10
    723   Node 98,                                !- Inlet Node Name 11
    724   Node 103,                               !- Inlet Node Name 12
    725   Node 108,                               !- Inlet Node Name 13
    726   Node 113,                               !- Inlet Node Name 14
    727   Node 118,                               !- Inlet Node Name 15
    728   Node 123,                               !- Inlet Node Name 16
    729   Node 128,                               !- Inlet Node Name 17
    730   Node 133,                               !- Inlet Node Name 18
    731   Node 138,                               !- Inlet Node Name 19
    732   Node 143,                               !- Inlet Node Name 20
    733   Node 148,                               !- Inlet Node Name 21
    734   Node 153,                               !- Inlet Node Name 22
    735   Node 158,                               !- Inlet Node Name 23
    736   Node 163,                               !- Inlet Node Name 24
    737   Node 168;                               !- Inlet Node Name 25
    738 
    739 ZoneHVAC:AirDistributionUnit,
    740   ZoneHVAC:AirDistributionUnit {2ac7182a-2088-40f5-9b05-b4761c237da3}, !- Name
    741   Node 30,                                !- Air Distribution Unit Outlet Node Name
    742   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    743   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
    744 
    745 AirTerminal:SingleDuct:VAV:Reheat,
    746   Air Terminal Single Duct VAV Reheat 2,  !- Name
    747   Always_On,                              !- Availability Schedule Name
    748   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
    749   Node 49,                                !- Air Inlet Node Name
    750   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    751   Constant,                               !- Zone Minimum Air Flow Input Method
    752   0.3,                                    !- Constant Minimum Air Flow Fraction
    753   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    754   ,                                       !- Minimum Air Flow Fraction Schedule Name
    755   Coil:Heating:Water,                     !- Reheat Coil Object Type
    756   Coil Heating Water 3,                   !- Reheat Coil Name
    757   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    758   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    759   Node 30,                                !- Air Outlet Node Name
    760   0.001,                                  !- Convergence Tolerance
    761   Normal,                                 !- Damper Heating Action
    762   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    763   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    764   35;                                     !- Maximum Reheat Air Temperature {C}
    765 
    766 Coil:Heating:Water,
    767   Coil Heating Water 3,                   !- Name
    768   Always_On,                              !- Availability Schedule Name
    769   Autosize,                               !- U-Factor Times Area Value {W/K}
    770   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    771   Node 50,                                !- Water Inlet Node Name
    772   Node 51,                                !- Water Outlet Node Name
    773   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
    774   Node 30,                                !- Air Outlet Node Name
    775   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    776   Autosize,                               !- Rated Capacity {W}
    777   82.2,                                   !- Rated Inlet Water Temperature {C}
    778   16.6,                                   !- Rated Inlet Air Temperature {C}
    779   71.1,                                   !- Rated Outlet Water Temperature {C}
    780   32.2,                                   !- Rated Outlet Air Temperature {C}
    781   0.5;                                    !- Rated Ratio for Air and Water Convection
    782 
    783 ZoneHVAC:AirDistributionUnit,
    784   ZoneHVAC:AirDistributionUnit {5a7b3204-2911-4058-acea-f14e2044aadf}, !- Name
    785   Node 52,                                !- Air Distribution Unit Outlet Node Name
    786   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    787   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
    788 
    789 AirTerminal:SingleDuct:VAV:Reheat,
    790   Air Terminal Single Duct VAV Reheat 3,  !- Name
    791   Always_On,                              !- Availability Schedule Name
    792   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
    793   Node 54,                                !- Air Inlet Node Name
    794   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    795   Constant,                               !- Zone Minimum Air Flow Input Method
    796   0.3,                                    !- Constant Minimum Air Flow Fraction
    797   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    798   ,                                       !- Minimum Air Flow Fraction Schedule Name
    799   Coil:Heating:Water,                     !- Reheat Coil Object Type
    800   Coil Heating Water 4,                   !- Reheat Coil Name
    801   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    802   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    803   Node 52,                                !- Air Outlet Node Name
    804   0.001,                                  !- Convergence Tolerance
    805   Normal,                                 !- Damper Heating Action
    806   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    807   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    808   35;                                     !- Maximum Reheat Air Temperature {C}
    809 
    810 Coil:Heating:Water,
    811   Coil Heating Water 4,                   !- Name
    812   Always_On,                              !- Availability Schedule Name
    813   Autosize,                               !- U-Factor Times Area Value {W/K}
    814   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    815   Node 55,                                !- Water Inlet Node Name
    816   Node 56,                                !- Water Outlet Node Name
    817   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
    818   Node 52,                                !- Air Outlet Node Name
    819   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    820   Autosize,                               !- Rated Capacity {W}
    821   82.2,                                   !- Rated Inlet Water Temperature {C}
    822   16.6,                                   !- Rated Inlet Air Temperature {C}
    823   71.1,                                   !- Rated Outlet Water Temperature {C}
    824   32.2,                                   !- Rated Outlet Air Temperature {C}
    825   0.5;                                    !- Rated Ratio for Air and Water Convection
    826 
    827 ZoneHVAC:AirDistributionUnit,
    828   ZoneHVAC:AirDistributionUnit {3be4d7c5-af17-4ab8-befd-bbae666b3dec}, !- Name
    829   Node 57,                                !- Air Distribution Unit Outlet Node Name
    830   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    831   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
    832 
    833 AirTerminal:SingleDuct:VAV:Reheat,
    834   Air Terminal Single Duct VAV Reheat 4,  !- Name
    835   Always_On,                              !- Availability Schedule Name
    836   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
    837   Node 59,                                !- Air Inlet Node Name
    838   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    839   Constant,                               !- Zone Minimum Air Flow Input Method
    840   0.3,                                    !- Constant Minimum Air Flow Fraction
    841   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    842   ,                                       !- Minimum Air Flow Fraction Schedule Name
    843   Coil:Heating:Water,                     !- Reheat Coil Object Type
    844   Coil Heating Water 5,                   !- Reheat Coil Name
    845   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    846   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    847   Node 57,                                !- Air Outlet Node Name
    848   0.001,                                  !- Convergence Tolerance
    849   Normal,                                 !- Damper Heating Action
    850   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    851   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    852   35;                                     !- Maximum Reheat Air Temperature {C}
    853 
    854 Coil:Heating:Water,
    855   Coil Heating Water 5,                   !- Name
    856   Always_On,                              !- Availability Schedule Name
    857   Autosize,                               !- U-Factor Times Area Value {W/K}
    858   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    859   Node 60,                                !- Water Inlet Node Name
    860   Node 61,                                !- Water Outlet Node Name
    861   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
    862   Node 57,                                !- Air Outlet Node Name
    863   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    864   Autosize,                               !- Rated Capacity {W}
    865   82.2,                                   !- Rated Inlet Water Temperature {C}
    866   16.6,                                   !- Rated Inlet Air Temperature {C}
    867   71.1,                                   !- Rated Outlet Water Temperature {C}
    868   32.2,                                   !- Rated Outlet Air Temperature {C}
    869   0.5;                                    !- Rated Ratio for Air and Water Convection
    870 
    871 ZoneHVAC:AirDistributionUnit,
    872   ZoneHVAC:AirDistributionUnit {bd499fcd-706e-4802-9c1a-fc3f32f8d5d3}, !- Name
    873   Node 62,                                !- Air Distribution Unit Outlet Node Name
    874   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    875   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
    876 
    877 AirTerminal:SingleDuct:VAV:Reheat,
    878   Air Terminal Single Duct VAV Reheat 5,  !- Name
    879   Always_On,                              !- Availability Schedule Name
    880   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
    881   Node 64,                                !- Air Inlet Node Name
    882   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    883   Constant,                               !- Zone Minimum Air Flow Input Method
    884   0.3,                                    !- Constant Minimum Air Flow Fraction
    885   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    886   ,                                       !- Minimum Air Flow Fraction Schedule Name
    887   Coil:Heating:Water,                     !- Reheat Coil Object Type
    888   Coil Heating Water 6,                   !- Reheat Coil Name
    889   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    890   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    891   Node 62,                                !- Air Outlet Node Name
    892   0.001,                                  !- Convergence Tolerance
    893   Normal,                                 !- Damper Heating Action
    894   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    895   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    896   35;                                     !- Maximum Reheat Air Temperature {C}
    897 
    898 Coil:Heating:Water,
    899   Coil Heating Water 6,                   !- Name
    900   Always_On,                              !- Availability Schedule Name
    901   Autosize,                               !- U-Factor Times Area Value {W/K}
    902   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    903   Node 65,                                !- Water Inlet Node Name
    904   Node 66,                                !- Water Outlet Node Name
    905   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
    906   Node 62,                                !- Air Outlet Node Name
    907   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    908   Autosize,                               !- Rated Capacity {W}
    909   82.2,                                   !- Rated Inlet Water Temperature {C}
    910   16.6,                                   !- Rated Inlet Air Temperature {C}
    911   71.1,                                   !- Rated Outlet Water Temperature {C}
    912   32.2,                                   !- Rated Outlet Air Temperature {C}
    913   0.5;                                    !- Rated Ratio for Air and Water Convection
    914 
    915 ZoneHVAC:AirDistributionUnit,
    916   ZoneHVAC:AirDistributionUnit {5ece7a4a-0906-4abf-9f87-7a05a06a92ec}, !- Name
    917   Node 67,                                !- Air Distribution Unit Outlet Node Name
    918   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    919   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
    920 
    921 AirTerminal:SingleDuct:VAV:Reheat,
    922   Air Terminal Single Duct VAV Reheat 6,  !- Name
    923   Always_On,                              !- Availability Schedule Name
    924   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
    925   Node 69,                                !- Air Inlet Node Name
    926   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    927   Constant,                               !- Zone Minimum Air Flow Input Method
    928   0.3,                                    !- Constant Minimum Air Flow Fraction
    929   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    930   ,                                       !- Minimum Air Flow Fraction Schedule Name
    931   Coil:Heating:Water,                     !- Reheat Coil Object Type
    932   Coil Heating Water 7,                   !- Reheat Coil Name
    933   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    934   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    935   Node 67,                                !- Air Outlet Node Name
    936   0.001,                                  !- Convergence Tolerance
    937   Normal,                                 !- Damper Heating Action
    938   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    939   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    940   35;                                     !- Maximum Reheat Air Temperature {C}
    941 
    942 Coil:Heating:Water,
    943   Coil Heating Water 7,                   !- Name
    944   Always_On,                              !- Availability Schedule Name
    945   Autosize,                               !- U-Factor Times Area Value {W/K}
    946   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    947   Node 70,                                !- Water Inlet Node Name
    948   Node 71,                                !- Water Outlet Node Name
    949   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
    950   Node 67,                                !- Air Outlet Node Name
    951   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    952   Autosize,                               !- Rated Capacity {W}
    953   82.2,                                   !- Rated Inlet Water Temperature {C}
    954   16.6,                                   !- Rated Inlet Air Temperature {C}
    955   71.1,                                   !- Rated Outlet Water Temperature {C}
    956   32.2,                                   !- Rated Outlet Air Temperature {C}
    957   0.5;                                    !- Rated Ratio for Air and Water Convection
    958 
    959 ZoneHVAC:AirDistributionUnit,
    960   ZoneHVAC:AirDistributionUnit {76942dc8-db1f-4f96-9216-93b86ffb633f}, !- Name
    961   Node 72,                                !- Air Distribution Unit Outlet Node Name
    962   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    963   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
    964 
    965 AirTerminal:SingleDuct:VAV:Reheat,
    966   Air Terminal Single Duct VAV Reheat 7,  !- Name
    967   Always_On,                              !- Availability Schedule Name
    968   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
    969   Node 74,                                !- Air Inlet Node Name
    970   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    971   Constant,                               !- Zone Minimum Air Flow Input Method
    972   0.3,                                    !- Constant Minimum Air Flow Fraction
    973   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    974   ,                                       !- Minimum Air Flow Fraction Schedule Name
    975   Coil:Heating:Water,                     !- Reheat Coil Object Type
    976   Coil Heating Water 8,                   !- Reheat Coil Name
    977   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    978   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    979   Node 72,                                !- Air Outlet Node Name
    980   0.001,                                  !- Convergence Tolerance
    981   Normal,                                 !- Damper Heating Action
    982   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    983   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    984   35;                                     !- Maximum Reheat Air Temperature {C}
    985 
    986 Coil:Heating:Water,
    987   Coil Heating Water 8,                   !- Name
    988   Always_On,                              !- Availability Schedule Name
    989   Autosize,                               !- U-Factor Times Area Value {W/K}
    990   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    991   Node 75,                                !- Water Inlet Node Name
    992   Node 76,                                !- Water Outlet Node Name
    993   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
    994   Node 72,                                !- Air Outlet Node Name
    995   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    996   Autosize,                               !- Rated Capacity {W}
    997   82.2,                                   !- Rated Inlet Water Temperature {C}
    998   16.6,                                   !- Rated Inlet Air Temperature {C}
    999   71.1,                                   !- Rated Outlet Water Temperature {C}
   1000   32.2,                                   !- Rated Outlet Air Temperature {C}
   1001   0.5;                                    !- Rated Ratio for Air and Water Convection
   1002 
   1003 ZoneHVAC:AirDistributionUnit,
   1004   ZoneHVAC:AirDistributionUnit {17bb6974-1311-41c7-94ab-1463a92af71d}, !- Name
   1005   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1006   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1007   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1008 
   1009 AirTerminal:SingleDuct:VAV:Reheat,
   1010   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1011   Always_On,                              !- Availability Schedule Name
   1012   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1013   Node 79,                                !- Air Inlet Node Name
   1014   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1015   Constant,                               !- Zone Minimum Air Flow Input Method
   1016   0.3,                                    !- Constant Minimum Air Flow Fraction
   1017   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1018   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1019   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1020   Coil Heating Water 9,                   !- Reheat Coil Name
   1021   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1022   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1023   Node 77,                                !- Air Outlet Node Name
   1024   0.001,                                  !- Convergence Tolerance
   1025   Normal,                                 !- Damper Heating Action
   1026   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1027   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1028   35;                                     !- Maximum Reheat Air Temperature {C}
   1029 
   1030 Coil:Heating:Water,
   1031   Coil Heating Water 9,                   !- Name
   1032   Always_On,                              !- Availability Schedule Name
   1033   Autosize,                               !- U-Factor Times Area Value {W/K}
   1034   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1035   Node 80,                                !- Water Inlet Node Name
   1036   Node 81,                                !- Water Outlet Node Name
   1037   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1038   Node 77,                                !- Air Outlet Node Name
   1039   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1040   Autosize,                               !- Rated Capacity {W}
   1041   82.2,                                   !- Rated Inlet Water Temperature {C}
   1042   16.6,                                   !- Rated Inlet Air Temperature {C}
   1043   71.1,                                   !- Rated Outlet Water Temperature {C}
   1044   32.2,                                   !- Rated Outlet Air Temperature {C}
   1045   0.5;                                    !- Rated Ratio for Air and Water Convection
   1046 
   1047 ZoneHVAC:AirDistributionUnit,
   1048   ZoneHVAC:AirDistributionUnit {6f0816d5-8e94-404a-a6b2-d40bc54aef8a}, !- Name
   1049   Node 82,                                !- Air Distribution Unit Outlet Node Name
   1050   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1051   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1052 
   1053 AirTerminal:SingleDuct:VAV:Reheat,
   1054   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1055   Always_On,                              !- Availability Schedule Name
   1056   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1057   Node 84,                                !- Air Inlet Node Name
   1058   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1059   Constant,                               !- Zone Minimum Air Flow Input Method
   1060   0.3,                                    !- Constant Minimum Air Flow Fraction
   1061   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1062   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1063   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1064   Coil Heating Water 10,                  !- Reheat Coil Name
   1065   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1066   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1067   Node 82,                                !- Air Outlet Node Name
   1068   0.001,                                  !- Convergence Tolerance
   1069   Normal,                                 !- Damper Heating Action
   1070   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1071   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1072   35;                                     !- Maximum Reheat Air Temperature {C}
   1073 
   1074 Coil:Heating:Water,
   1075   Coil Heating Water 10,                  !- Name
   1076   Always_On,                              !- Availability Schedule Name
   1077   Autosize,                               !- U-Factor Times Area Value {W/K}
   1078   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1079   Node 85,                                !- Water Inlet Node Name
   1080   Node 86,                                !- Water Outlet Node Name
   1081   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1082   Node 82,                                !- Air Outlet Node Name
   1083   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1084   Autosize,                               !- Rated Capacity {W}
   1085   82.2,                                   !- Rated Inlet Water Temperature {C}
   1086   16.6,                                   !- Rated Inlet Air Temperature {C}
   1087   71.1,                                   !- Rated Outlet Water Temperature {C}
   1088   32.2,                                   !- Rated Outlet Air Temperature {C}
   1089   0.5;                                    !- Rated Ratio for Air and Water Convection
   1090 
   1091 ZoneHVAC:AirDistributionUnit,
   1092   ZoneHVAC:AirDistributionUnit {501aeb60-8442-4705-a67d-dcd203dce204}, !- Name
   1093   Node 87,                                !- Air Distribution Unit Outlet Node Name
   1094   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1095   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1096 
   1097 AirTerminal:SingleDuct:VAV:Reheat,
   1098   Air Terminal Single Duct VAV Reheat 10, !- Name
   1099   Always_On,                              !- Availability Schedule Name
   1100   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1101   Node 89,                                !- Air Inlet Node Name
   1102   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1103   Constant,                               !- Zone Minimum Air Flow Input Method
   1104   0.3,                                    !- Constant Minimum Air Flow Fraction
   1105   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1106   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1107   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1108   Coil Heating Water 11,                  !- Reheat Coil Name
   1109   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1110   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1111   Node 87,                                !- Air Outlet Node Name
   1112   0.001,                                  !- Convergence Tolerance
   1113   Normal,                                 !- Damper Heating Action
   1114   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1115   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1116   35;                                     !- Maximum Reheat Air Temperature {C}
   1117 
   1118 Coil:Heating:Water,
   1119   Coil Heating Water 11,                  !- Name
   1120   Always_On,                              !- Availability Schedule Name
   1121   Autosize,                               !- U-Factor Times Area Value {W/K}
   1122   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1123   Node 90,                                !- Water Inlet Node Name
   1124   Node 91,                                !- Water Outlet Node Name
   1125   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1126   Node 87,                                !- Air Outlet Node Name
   1127   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1128   Autosize,                               !- Rated Capacity {W}
   1129   82.2,                                   !- Rated Inlet Water Temperature {C}
   1130   16.6,                                   !- Rated Inlet Air Temperature {C}
   1131   71.1,                                   !- Rated Outlet Water Temperature {C}
   1132   32.2,                                   !- Rated Outlet Air Temperature {C}
   1133   0.5;                                    !- Rated Ratio for Air and Water Convection
   1134 
   1135 ZoneHVAC:AirDistributionUnit,
   1136   ZoneHVAC:AirDistributionUnit {988581ec-99bd-477b-99ea-46df79f80d7e}, !- Name
   1137   Node 92,                                !- Air Distribution Unit Outlet Node Name
   1138   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1139   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1140 
   1141 AirTerminal:SingleDuct:VAV:Reheat,
   1142   Air Terminal Single Duct VAV Reheat 11, !- Name
   1143   Always_On,                              !- Availability Schedule Name
   1144   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1145   Node 94,                                !- Air Inlet Node Name
   1146   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1147   Constant,                               !- Zone Minimum Air Flow Input Method
   1148   0.3,                                    !- Constant Minimum Air Flow Fraction
   1149   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1150   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1151   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1152   Coil Heating Water 12,                  !- Reheat Coil Name
   1153   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1154   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1155   Node 92,                                !- Air Outlet Node Name
   1156   0.001,                                  !- Convergence Tolerance
   1157   Normal,                                 !- Damper Heating Action
   1158   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1159   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1160   35;                                     !- Maximum Reheat Air Temperature {C}
   1161 
   1162 Coil:Heating:Water,
   1163   Coil Heating Water 12,                  !- Name
   1164   Always_On,                              !- Availability Schedule Name
   1165   Autosize,                               !- U-Factor Times Area Value {W/K}
   1166   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1167   Node 95,                                !- Water Inlet Node Name
   1168   Node 96,                                !- Water Outlet Node Name
   1169   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1170   Node 92,                                !- Air Outlet Node Name
   1171   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1172   Autosize,                               !- Rated Capacity {W}
   1173   82.2,                                   !- Rated Inlet Water Temperature {C}
   1174   16.6,                                   !- Rated Inlet Air Temperature {C}
   1175   71.1,                                   !- Rated Outlet Water Temperature {C}
   1176   32.2,                                   !- Rated Outlet Air Temperature {C}
   1177   0.5;                                    !- Rated Ratio for Air and Water Convection
   1178 
   1179 ZoneHVAC:AirDistributionUnit,
   1180   ZoneHVAC:AirDistributionUnit {fe544165-5725-49db-8af7-c1c164f7ec79}, !- Name
   1181   Node 97,                                !- Air Distribution Unit Outlet Node Name
   1182   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1183   Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name
   1184 
   1185 AirTerminal:SingleDuct:VAV:Reheat,
   1186   Air Terminal Single Duct VAV Reheat 12, !- Name
   1187   Always_On,                              !- Availability Schedule Name
   1188   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
   1189   Node 99,                                !- Air Inlet Node Name
   1190   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1191   Constant,                               !- Zone Minimum Air Flow Input Method
   1192   0.3,                                    !- Constant Minimum Air Flow Fraction
   1193   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1194   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1195   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1196   Coil Heating Water 13,                  !- Reheat Coil Name
   1197   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1198   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1199   Node 97,                                !- Air Outlet Node Name
   1200   0.001,                                  !- Convergence Tolerance
   1201   Normal,                                 !- Damper Heating Action
   1202   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1203   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1204   35;                                     !- Maximum Reheat Air Temperature {C}
   1205 
   1206 Coil:Heating:Water,
   1207   Coil Heating Water 13,                  !- Name
   1208   Always_On,                              !- Availability Schedule Name
   1209   Autosize,                               !- U-Factor Times Area Value {W/K}
   1210   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1211   Node 100,                               !- Water Inlet Node Name
   1212   Node 101,                               !- Water Outlet Node Name
   1213   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
   1214   Node 97,                                !- Air Outlet Node Name
   1215   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1216   Autosize,                               !- Rated Capacity {W}
   1217   82.2,                                   !- Rated Inlet Water Temperature {C}
   1218   16.6,                                   !- Rated Inlet Air Temperature {C}
   1219   71.1,                                   !- Rated Outlet Water Temperature {C}
   1220   32.2,                                   !- Rated Outlet Air Temperature {C}
   1221   0.5;                                    !- Rated Ratio for Air and Water Convection
   1222 
   1223 ZoneHVAC:AirDistributionUnit,
   1224   ZoneHVAC:AirDistributionUnit {9e40aa4e-8eee-4138-81ab-5c13f22206fa}, !- Name
   1225   Node 102,                               !- Air Distribution Unit Outlet Node Name
   1226   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1227   Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name
   1228 
   1229 AirTerminal:SingleDuct:VAV:Reheat,
   1230   Air Terminal Single Duct VAV Reheat 13, !- Name
   1231   Always_On,                              !- Availability Schedule Name
   1232   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
   1233   Node 104,                               !- Air Inlet Node Name
   1234   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1235   Constant,                               !- Zone Minimum Air Flow Input Method
   1236   0.3,                                    !- Constant Minimum Air Flow Fraction
   1237   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1238   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1239   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1240   Coil Heating Water 14,                  !- Reheat Coil Name
   1241   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1242   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1243   Node 102,                               !- Air Outlet Node Name
   1244   0.001,                                  !- Convergence Tolerance
   1245   Normal,                                 !- Damper Heating Action
   1246   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1247   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1248   35;                                     !- Maximum Reheat Air Temperature {C}
   1249 
   1250 Coil:Heating:Water,
   1251   Coil Heating Water 14,                  !- Name
   1252   Always_On,                              !- Availability Schedule Name
   1253   Autosize,                               !- U-Factor Times Area Value {W/K}
   1254   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1255   Node 105,                               !- Water Inlet Node Name
   1256   Node 106,                               !- Water Outlet Node Name
   1257   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
   1258   Node 102,                               !- Air Outlet Node Name
   1259   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1260   Autosize,                               !- Rated Capacity {W}
   1261   82.2,                                   !- Rated Inlet Water Temperature {C}
   1262   16.6,                                   !- Rated Inlet Air Temperature {C}
   1263   71.1,                                   !- Rated Outlet Water Temperature {C}
   1264   32.2,                                   !- Rated Outlet Air Temperature {C}
   1265   0.5;                                    !- Rated Ratio for Air and Water Convection
   1266 
   1267 ZoneHVAC:AirDistributionUnit,
   1268   ZoneHVAC:AirDistributionUnit {8f1ee2be-f65a-4a42-944e-565cf14e35eb}, !- Name
   1269   Node 107,                               !- Air Distribution Unit Outlet Node Name
   1270   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1271   Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name
   1272 
   1273 AirTerminal:SingleDuct:VAV:Reheat,
   1274   Air Terminal Single Duct VAV Reheat 14, !- Name
   1275   Always_On,                              !- Availability Schedule Name
   1276   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
   1277   Node 109,                               !- Air Inlet Node Name
   1278   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1279   Constant,                               !- Zone Minimum Air Flow Input Method
   1280   0.3,                                    !- Constant Minimum Air Flow Fraction
   1281   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1282   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1283   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1284   Coil Heating Water 15,                  !- Reheat Coil Name
   1285   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1286   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1287   Node 107,                               !- Air Outlet Node Name
   1288   0.001,                                  !- Convergence Tolerance
   1289   Normal,                                 !- Damper Heating Action
   1290   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1291   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1292   35;                                     !- Maximum Reheat Air Temperature {C}
   1293 
   1294 Coil:Heating:Water,
   1295   Coil Heating Water 15,                  !- Name
   1296   Always_On,                              !- Availability Schedule Name
   1297   Autosize,                               !- U-Factor Times Area Value {W/K}
   1298   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1299   Node 110,                               !- Water Inlet Node Name
   1300   Node 111,                               !- Water Outlet Node Name
   1301   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
   1302   Node 107,                               !- Air Outlet Node Name
   1303   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1304   Autosize,                               !- Rated Capacity {W}
   1305   82.2,                                   !- Rated Inlet Water Temperature {C}
   1306   16.6,                                   !- Rated Inlet Air Temperature {C}
   1307   71.1,                                   !- Rated Outlet Water Temperature {C}
   1308   32.2,                                   !- Rated Outlet Air Temperature {C}
   1309   0.5;                                    !- Rated Ratio for Air and Water Convection
   1310 
   1311 ZoneHVAC:AirDistributionUnit,
   1312   ZoneHVAC:AirDistributionUnit {17da2c79-fc4e-4b2d-b8fe-99cddd76cb8e}, !- Name
   1313   Node 112,                               !- Air Distribution Unit Outlet Node Name
   1314   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1315   Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name
   1316 
   1317 AirTerminal:SingleDuct:VAV:Reheat,
   1318   Air Terminal Single Duct VAV Reheat 15, !- Name
   1319   Always_On,                              !- Availability Schedule Name
   1320   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
   1321   Node 114,                               !- Air Inlet Node Name
   1322   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1323   Constant,                               !- Zone Minimum Air Flow Input Method
   1324   0.3,                                    !- Constant Minimum Air Flow Fraction
   1325   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1326   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1327   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1328   Coil Heating Water 16,                  !- Reheat Coil Name
   1329   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1330   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1331   Node 112,                               !- Air Outlet Node Name
   1332   0.001,                                  !- Convergence Tolerance
   1333   Normal,                                 !- Damper Heating Action
   1334   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1335   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1336   35;                                     !- Maximum Reheat Air Temperature {C}
   1337 
   1338 Coil:Heating:Water,
   1339   Coil Heating Water 16,                  !- Name
   1340   Always_On,                              !- Availability Schedule Name
   1341   Autosize,                               !- U-Factor Times Area Value {W/K}
   1342   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1343   Node 115,                               !- Water Inlet Node Name
   1344   Node 116,                               !- Water Outlet Node Name
   1345   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
   1346   Node 112,                               !- Air Outlet Node Name
   1347   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1348   Autosize,                               !- Rated Capacity {W}
   1349   82.2,                                   !- Rated Inlet Water Temperature {C}
   1350   16.6,                                   !- Rated Inlet Air Temperature {C}
   1351   71.1,                                   !- Rated Outlet Water Temperature {C}
   1352   32.2,                                   !- Rated Outlet Air Temperature {C}
   1353   0.5;                                    !- Rated Ratio for Air and Water Convection
   1354 
   1355 ZoneHVAC:AirDistributionUnit,
   1356   ZoneHVAC:AirDistributionUnit {c6439bb0-5c0e-4ede-b254-1e70974558b8}, !- Name
   1357   Node 117,                               !- Air Distribution Unit Outlet Node Name
   1358   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1359   Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name
   1360 
   1361 AirTerminal:SingleDuct:VAV:Reheat,
   1362   Air Terminal Single Duct VAV Reheat 16, !- Name
   1363   Always_On,                              !- Availability Schedule Name
   1364   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
   1365   Node 119,                               !- Air Inlet Node Name
   1366   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1367   Constant,                               !- Zone Minimum Air Flow Input Method
   1368   0.3,                                    !- Constant Minimum Air Flow Fraction
   1369   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1370   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1371   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1372   Coil Heating Water 17,                  !- Reheat Coil Name
   1373   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1374   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1375   Node 117,                               !- Air Outlet Node Name
   1376   0.001,                                  !- Convergence Tolerance
   1377   Normal,                                 !- Damper Heating Action
   1378   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1379   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1380   35;                                     !- Maximum Reheat Air Temperature {C}
   1381 
   1382 Coil:Heating:Water,
   1383   Coil Heating Water 17,                  !- Name
   1384   Always_On,                              !- Availability Schedule Name
   1385   Autosize,                               !- U-Factor Times Area Value {W/K}
   1386   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1387   Node 120,                               !- Water Inlet Node Name
   1388   Node 121,                               !- Water Outlet Node Name
   1389   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
   1390   Node 117,                               !- Air Outlet Node Name
   1391   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1392   Autosize,                               !- Rated Capacity {W}
   1393   82.2,                                   !- Rated Inlet Water Temperature {C}
   1394   16.6,                                   !- Rated Inlet Air Temperature {C}
   1395   71.1,                                   !- Rated Outlet Water Temperature {C}
   1396   32.2,                                   !- Rated Outlet Air Temperature {C}
   1397   0.5;                                    !- Rated Ratio for Air and Water Convection
   1398 
   1399 ZoneHVAC:AirDistributionUnit,
   1400   ZoneHVAC:AirDistributionUnit {7dbbcc73-fdc7-496c-a342-4254ecb22a5d}, !- Name
   1401   Node 122,                               !- Air Distribution Unit Outlet Node Name
   1402   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1403   Air Terminal Single Duct VAV Reheat 17; !- Air Terminal Name
   1404 
   1405 AirTerminal:SingleDuct:VAV:Reheat,
   1406   Air Terminal Single Duct VAV Reheat 17, !- Name
   1407   Always_On,                              !- Availability Schedule Name
   1408   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Damper Air Outlet Node Name
   1409   Node 124,                               !- Air Inlet Node Name
   1410   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1411   Constant,                               !- Zone Minimum Air Flow Input Method
   1412   0.3,                                    !- Constant Minimum Air Flow Fraction
   1413   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1414   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1415   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1416   Coil Heating Water 18,                  !- Reheat Coil Name
   1417   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1418   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1419   Node 122,                               !- Air Outlet Node Name
   1420   0.001,                                  !- Convergence Tolerance
   1421   Normal,                                 !- Damper Heating Action
   1422   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1423   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1424   35;                                     !- Maximum Reheat Air Temperature {C}
   1425 
   1426 Coil:Heating:Water,
   1427   Coil Heating Water 18,                  !- Name
   1428   Always_On,                              !- Availability Schedule Name
   1429   Autosize,                               !- U-Factor Times Area Value {W/K}
   1430   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1431   Node 125,                               !- Water Inlet Node Name
   1432   Node 126,                               !- Water Outlet Node Name
   1433   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Air Inlet Node Name
   1434   Node 122,                               !- Air Outlet Node Name
   1435   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1436   Autosize,                               !- Rated Capacity {W}
   1437   82.2,                                   !- Rated Inlet Water Temperature {C}
   1438   16.6,                                   !- Rated Inlet Air Temperature {C}
   1439   71.1,                                   !- Rated Outlet Water Temperature {C}
   1440   32.2,                                   !- Rated Outlet Air Temperature {C}
   1441   0.5;                                    !- Rated Ratio for Air and Water Convection
   1442 
   1443 ZoneHVAC:AirDistributionUnit,
   1444   ZoneHVAC:AirDistributionUnit {188338c9-d57b-4b01-a933-c40fb9e30544}, !- Name
   1445   Node 127,                               !- Air Distribution Unit Outlet Node Name
   1446   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1447   Air Terminal Single Duct VAV Reheat 18; !- Air Terminal Name
   1448 
   1449 AirTerminal:SingleDuct:VAV:Reheat,
   1450   Air Terminal Single Duct VAV Reheat 18, !- Name
   1451   Always_On,                              !- Availability Schedule Name
   1452   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Damper Air Outlet Node Name
   1453   Node 129,                               !- Air Inlet Node Name
   1454   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1455   Constant,                               !- Zone Minimum Air Flow Input Method
   1456   0.3,                                    !- Constant Minimum Air Flow Fraction
   1457   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1458   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1459   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1460   Coil Heating Water 19,                  !- Reheat Coil Name
   1461   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1462   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1463   Node 127,                               !- Air Outlet Node Name
   1464   0.001,                                  !- Convergence Tolerance
   1465   Normal,                                 !- Damper Heating Action
   1466   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1467   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1468   35;                                     !- Maximum Reheat Air Temperature {C}
   1469 
   1470 Coil:Heating:Water,
   1471   Coil Heating Water 19,                  !- Name
   1472   Always_On,                              !- Availability Schedule Name
   1473   Autosize,                               !- U-Factor Times Area Value {W/K}
   1474   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1475   Node 130,                               !- Water Inlet Node Name
   1476   Node 131,                               !- Water Outlet Node Name
   1477   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Air Inlet Node Name
   1478   Node 127,                               !- Air Outlet Node Name
   1479   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1480   Autosize,                               !- Rated Capacity {W}
   1481   82.2,                                   !- Rated Inlet Water Temperature {C}
   1482   16.6,                                   !- Rated Inlet Air Temperature {C}
   1483   71.1,                                   !- Rated Outlet Water Temperature {C}
   1484   32.2,                                   !- Rated Outlet Air Temperature {C}
   1485   0.5;                                    !- Rated Ratio for Air and Water Convection
   1486 
   1487 ZoneHVAC:AirDistributionUnit,
   1488   ZoneHVAC:AirDistributionUnit {dbb32fad-cee7-43eb-b9f3-a70cb12e3453}, !- Name
   1489   Node 132,                               !- Air Distribution Unit Outlet Node Name
   1490   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1491   Air Terminal Single Duct VAV Reheat 19; !- Air Terminal Name
   1492 
   1493 AirTerminal:SingleDuct:VAV:Reheat,
   1494   Air Terminal Single Duct VAV Reheat 19, !- Name
   1495   Always_On,                              !- Availability Schedule Name
   1496   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Damper Air Outlet Node Name
   1497   Node 134,                               !- Air Inlet Node Name
   1498   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1499   Constant,                               !- Zone Minimum Air Flow Input Method
   1500   0.3,                                    !- Constant Minimum Air Flow Fraction
   1501   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1502   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1503   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1504   Coil Heating Water 20,                  !- Reheat Coil Name
   1505   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1506   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1507   Node 132,                               !- Air Outlet Node Name
   1508   0.001,                                  !- Convergence Tolerance
   1509   Normal,                                 !- Damper Heating Action
   1510   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1511   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1512   35;                                     !- Maximum Reheat Air Temperature {C}
   1513 
   1514 Coil:Heating:Water,
   1515   Coil Heating Water 20,                  !- Name
   1516   Always_On,                              !- Availability Schedule Name
   1517   Autosize,                               !- U-Factor Times Area Value {W/K}
   1518   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1519   Node 135,                               !- Water Inlet Node Name
   1520   Node 136,                               !- Water Outlet Node Name
   1521   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Air Inlet Node Name
   1522   Node 132,                               !- Air Outlet Node Name
   1523   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1524   Autosize,                               !- Rated Capacity {W}
   1525   82.2,                                   !- Rated Inlet Water Temperature {C}
   1526   16.6,                                   !- Rated Inlet Air Temperature {C}
   1527   71.1,                                   !- Rated Outlet Water Temperature {C}
   1528   32.2,                                   !- Rated Outlet Air Temperature {C}
   1529   0.5;                                    !- Rated Ratio for Air and Water Convection
   1530 
   1531 ZoneHVAC:AirDistributionUnit,
   1532   ZoneHVAC:AirDistributionUnit {8dd395a0-5c37-4a1b-b173-ac3c8b65ceac}, !- Name
   1533   Node 137,                               !- Air Distribution Unit Outlet Node Name
   1534   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1535   Air Terminal Single Duct VAV Reheat 20; !- Air Terminal Name
   1536 
   1537 AirTerminal:SingleDuct:VAV:Reheat,
   1538   Air Terminal Single Duct VAV Reheat 20, !- Name
   1539   Always_On,                              !- Availability Schedule Name
   1540   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Damper Air Outlet Node Name
   1541   Node 139,                               !- Air Inlet Node Name
   1542   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1543   Constant,                               !- Zone Minimum Air Flow Input Method
   1544   0.3,                                    !- Constant Minimum Air Flow Fraction
   1545   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1546   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1547   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1548   Coil Heating Water 21,                  !- Reheat Coil Name
   1549   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1550   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1551   Node 137,                               !- Air Outlet Node Name
   1552   0.001,                                  !- Convergence Tolerance
   1553   Normal,                                 !- Damper Heating Action
   1554   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1555   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1556   35;                                     !- Maximum Reheat Air Temperature {C}
   1557 
   1558 Coil:Heating:Water,
   1559   Coil Heating Water 21,                  !- Name
   1560   Always_On,                              !- Availability Schedule Name
   1561   Autosize,                               !- U-Factor Times Area Value {W/K}
   1562   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1563   Node 140,                               !- Water Inlet Node Name
   1564   Node 141,                               !- Water Outlet Node Name
   1565   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Air Inlet Node Name
   1566   Node 137,                               !- Air Outlet Node Name
   1567   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1568   Autosize,                               !- Rated Capacity {W}
   1569   82.2,                                   !- Rated Inlet Water Temperature {C}
   1570   16.6,                                   !- Rated Inlet Air Temperature {C}
   1571   71.1,                                   !- Rated Outlet Water Temperature {C}
   1572   32.2,                                   !- Rated Outlet Air Temperature {C}
   1573   0.5;                                    !- Rated Ratio for Air and Water Convection
   1574 
   1575 ZoneHVAC:AirDistributionUnit,
   1576   ZoneHVAC:AirDistributionUnit {42cbd83b-fd22-4941-a3f9-b81e75e29f78}, !- Name
   1577   Node 142,                               !- Air Distribution Unit Outlet Node Name
   1578   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1579   Air Terminal Single Duct VAV Reheat 21; !- Air Terminal Name
   1580 
   1581 AirTerminal:SingleDuct:VAV:Reheat,
   1582   Air Terminal Single Duct VAV Reheat 21, !- Name
   1583   Always_On,                              !- Availability Schedule Name
   1584   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Damper Air Outlet Node Name
   1585   Node 144,                               !- Air Inlet Node Name
   1586   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1587   Constant,                               !- Zone Minimum Air Flow Input Method
   1588   0.3,                                    !- Constant Minimum Air Flow Fraction
   1589   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1590   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1591   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1592   Coil Heating Water 22,                  !- Reheat Coil Name
   1593   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1594   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1595   Node 142,                               !- Air Outlet Node Name
   1596   0.001,                                  !- Convergence Tolerance
   1597   Normal,                                 !- Damper Heating Action
   1598   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1599   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1600   35;                                     !- Maximum Reheat Air Temperature {C}
   1601 
   1602 Coil:Heating:Water,
   1603   Coil Heating Water 22,                  !- Name
   1604   Always_On,                              !- Availability Schedule Name
   1605   Autosize,                               !- U-Factor Times Area Value {W/K}
   1606   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1607   Node 145,                               !- Water Inlet Node Name
   1608   Node 146,                               !- Water Outlet Node Name
   1609   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Air Inlet Node Name
   1610   Node 142,                               !- Air Outlet Node Name
   1611   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1612   Autosize,                               !- Rated Capacity {W}
   1613   82.2,                                   !- Rated Inlet Water Temperature {C}
   1614   16.6,                                   !- Rated Inlet Air Temperature {C}
   1615   71.1,                                   !- Rated Outlet Water Temperature {C}
   1616   32.2,                                   !- Rated Outlet Air Temperature {C}
   1617   0.5;                                    !- Rated Ratio for Air and Water Convection
   1618 
   1619 ZoneHVAC:AirDistributionUnit,
   1620   ZoneHVAC:AirDistributionUnit {47c884b3-9a58-44c5-b5a8-1720324c5ad2}, !- Name
   1621   Node 147,                               !- Air Distribution Unit Outlet Node Name
   1622   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1623   Air Terminal Single Duct VAV Reheat 22; !- Air Terminal Name
   1624 
   1625 AirTerminal:SingleDuct:VAV:Reheat,
   1626   Air Terminal Single Duct VAV Reheat 22, !- Name
   1627   Always_On,                              !- Availability Schedule Name
   1628   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Damper Air Outlet Node Name
   1629   Node 149,                               !- Air Inlet Node Name
   1630   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1631   Constant,                               !- Zone Minimum Air Flow Input Method
   1632   0.3,                                    !- Constant Minimum Air Flow Fraction
   1633   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1634   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1635   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1636   Coil Heating Water 23,                  !- Reheat Coil Name
   1637   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1638   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1639   Node 147,                               !- Air Outlet Node Name
   1640   0.001,                                  !- Convergence Tolerance
   1641   Normal,                                 !- Damper Heating Action
   1642   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1643   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1644   35;                                     !- Maximum Reheat Air Temperature {C}
   1645 
   1646 Coil:Heating:Water,
   1647   Coil Heating Water 23,                  !- Name
   1648   Always_On,                              !- Availability Schedule Name
   1649   Autosize,                               !- U-Factor Times Area Value {W/K}
   1650   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1651   Node 150,                               !- Water Inlet Node Name
   1652   Node 151,                               !- Water Outlet Node Name
   1653   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Air Inlet Node Name
   1654   Node 147,                               !- Air Outlet Node Name
   1655   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1656   Autosize,                               !- Rated Capacity {W}
   1657   82.2,                                   !- Rated Inlet Water Temperature {C}
   1658   16.6,                                   !- Rated Inlet Air Temperature {C}
   1659   71.1,                                   !- Rated Outlet Water Temperature {C}
   1660   32.2,                                   !- Rated Outlet Air Temperature {C}
   1661   0.5;                                    !- Rated Ratio for Air and Water Convection
   1662 
   1663 ZoneHVAC:AirDistributionUnit,
   1664   ZoneHVAC:AirDistributionUnit {7651989b-0808-4382-804b-7102c1c9373e}, !- Name
   1665   Node 152,                               !- Air Distribution Unit Outlet Node Name
   1666   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1667   Air Terminal Single Duct VAV Reheat 23; !- Air Terminal Name
   1668 
   1669 AirTerminal:SingleDuct:VAV:Reheat,
   1670   Air Terminal Single Duct VAV Reheat 23, !- Name
   1671   Always_On,                              !- Availability Schedule Name
   1672   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Damper Air Outlet Node Name
   1673   Node 154,                               !- Air Inlet Node Name
   1674   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1675   Constant,                               !- Zone Minimum Air Flow Input Method
   1676   0.3,                                    !- Constant Minimum Air Flow Fraction
   1677   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1678   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1679   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1680   Coil Heating Water 24,                  !- Reheat Coil Name
   1681   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1682   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1683   Node 152,                               !- Air Outlet Node Name
   1684   0.001,                                  !- Convergence Tolerance
   1685   Normal,                                 !- Damper Heating Action
   1686   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1687   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1688   35;                                     !- Maximum Reheat Air Temperature {C}
   1689 
   1690 Coil:Heating:Water,
   1691   Coil Heating Water 24,                  !- Name
   1692   Always_On,                              !- Availability Schedule Name
   1693   Autosize,                               !- U-Factor Times Area Value {W/K}
   1694   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1695   Node 155,                               !- Water Inlet Node Name
   1696   Node 156,                               !- Water Outlet Node Name
   1697   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Air Inlet Node Name
   1698   Node 152,                               !- Air Outlet Node Name
   1699   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1700   Autosize,                               !- Rated Capacity {W}
   1701   82.2,                                   !- Rated Inlet Water Temperature {C}
   1702   16.6,                                   !- Rated Inlet Air Temperature {C}
   1703   71.1,                                   !- Rated Outlet Water Temperature {C}
   1704   32.2,                                   !- Rated Outlet Air Temperature {C}
   1705   0.5;                                    !- Rated Ratio for Air and Water Convection
   1706 
   1707 ZoneHVAC:AirDistributionUnit,
   1708   ZoneHVAC:AirDistributionUnit {e2ab5ecb-3b8b-4a90-993b-65210ea7ffe8}, !- Name
   1709   Node 157,                               !- Air Distribution Unit Outlet Node Name
   1710   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1711   Air Terminal Single Duct VAV Reheat 24; !- Air Terminal Name
   1712 
   1713 AirTerminal:SingleDuct:VAV:Reheat,
   1714   Air Terminal Single Duct VAV Reheat 24, !- Name
   1715   Always_On,                              !- Availability Schedule Name
   1716   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Damper Air Outlet Node Name
   1717   Node 159,                               !- Air Inlet Node Name
   1718   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1719   Constant,                               !- Zone Minimum Air Flow Input Method
   1720   0.3,                                    !- Constant Minimum Air Flow Fraction
   1721   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1722   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1723   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1724   Coil Heating Water 25,                  !- Reheat Coil Name
   1725   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1726   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1727   Node 157,                               !- Air Outlet Node Name
   1728   0.001,                                  !- Convergence Tolerance
   1729   Normal,                                 !- Damper Heating Action
   1730   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1731   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1732   35;                                     !- Maximum Reheat Air Temperature {C}
   1733 
   1734 Coil:Heating:Water,
   1735   Coil Heating Water 25,                  !- Name
   1736   Always_On,                              !- Availability Schedule Name
   1737   Autosize,                               !- U-Factor Times Area Value {W/K}
   1738   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1739   Node 160,                               !- Water Inlet Node Name
   1740   Node 161,                               !- Water Outlet Node Name
   1741   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Air Inlet Node Name
   1742   Node 157,                               !- Air Outlet Node Name
   1743   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1744   Autosize,                               !- Rated Capacity {W}
   1745   82.2,                                   !- Rated Inlet Water Temperature {C}
   1746   16.6,                                   !- Rated Inlet Air Temperature {C}
   1747   71.1,                                   !- Rated Outlet Water Temperature {C}
   1748   32.2,                                   !- Rated Outlet Air Temperature {C}
   1749   0.5;                                    !- Rated Ratio for Air and Water Convection
   1750 
   1751 ZoneHVAC:AirDistributionUnit,
   1752   ZoneHVAC:AirDistributionUnit {22195219-c052-4726-a324-243b460b5e5c}, !- Name
   1753   Node 162,                               !- Air Distribution Unit Outlet Node Name
   1754   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1755   Air Terminal Single Duct VAV Reheat 25; !- Air Terminal Name
   1756 
   1757 AirTerminal:SingleDuct:VAV:Reheat,
   1758   Air Terminal Single Duct VAV Reheat 25, !- Name
   1759   Always_On,                              !- Availability Schedule Name
   1760   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Damper Air Outlet Node Name
   1761   Node 164,                               !- Air Inlet Node Name
   1762   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1763   Constant,                               !- Zone Minimum Air Flow Input Method
   1764   0.3,                                    !- Constant Minimum Air Flow Fraction
   1765   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1766   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1767   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1768   Coil Heating Water 26,                  !- Reheat Coil Name
   1769   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1770   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1771   Node 162,                               !- Air Outlet Node Name
   1772   0.001,                                  !- Convergence Tolerance
   1773   Normal,                                 !- Damper Heating Action
   1774   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1775   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1776   35;                                     !- Maximum Reheat Air Temperature {C}
   1777 
   1778 Coil:Heating:Water,
   1779   Coil Heating Water 26,                  !- Name
   1780   Always_On,                              !- Availability Schedule Name
   1781   Autosize,                               !- U-Factor Times Area Value {W/K}
   1782   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1783   Node 165,                               !- Water Inlet Node Name
   1784   Node 166,                               !- Water Outlet Node Name
   1785   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Air Inlet Node Name
   1786   Node 162,                               !- Air Outlet Node Name
   1787   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1788   Autosize,                               !- Rated Capacity {W}
   1789   82.2,                                   !- Rated Inlet Water Temperature {C}
   1790   16.6,                                   !- Rated Inlet Air Temperature {C}
   1791   71.1,                                   !- Rated Outlet Water Temperature {C}
   1792   32.2,                                   !- Rated Outlet Air Temperature {C}
   1793   0.5;                                    !- Rated Ratio for Air and Water Convection
   1794 
   1795 ZoneHVAC:AirDistributionUnit,
   1796   ZoneHVAC:AirDistributionUnit {7e1580fc-6b83-4e4e-abb3-9ac549c56c97}, !- Name
   1797   Node 167,                               !- Air Distribution Unit Outlet Node Name
   1798   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1799   Air Terminal Single Duct VAV Reheat 26; !- Air Terminal Name
   1800 
   1801 AirTerminal:SingleDuct:VAV:Reheat,
   1802   Air Terminal Single Duct VAV Reheat 26, !- Name
   1803   Always_On,                              !- Availability Schedule Name
   1804   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Damper Air Outlet Node Name
   1805   Node 169,                               !- Air Inlet Node Name
   1806   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1807   Constant,                               !- Zone Minimum Air Flow Input Method
   1808   0.3,                                    !- Constant Minimum Air Flow Fraction
   1809   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1810   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1811   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1812   Coil Heating Water 27,                  !- Reheat Coil Name
   1813   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1814   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1815   Node 167,                               !- Air Outlet Node Name
   1816   0.001,                                  !- Convergence Tolerance
   1817   Normal,                                 !- Damper Heating Action
   1818   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1819   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1820   35;                                     !- Maximum Reheat Air Temperature {C}
   1821 
   1822 Coil:Heating:Water,
   1823   Coil Heating Water 27,                  !- Name
   1824   Always_On,                              !- Availability Schedule Name
   1825   Autosize,                               !- U-Factor Times Area Value {W/K}
   1826   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1827   Node 170,                               !- Water Inlet Node Name
   1828   Node 171,                               !- Water Outlet Node Name
   1829   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Air Inlet Node Name
   1830   Node 167,                               !- Air Outlet Node Name
   1831   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1832   Autosize,                               !- Rated Capacity {W}
   1833   82.2,                                   !- Rated Inlet Water Temperature {C}
   1834   16.6,                                   !- Rated Inlet Air Temperature {C}
   1835   71.1,                                   !- Rated Outlet Water Temperature {C}
   1836   32.2,                                   !- Rated Outlet Air Temperature {C}
   1837   0.5;                                    !- Rated Ratio for Air and Water Convection
   1838 
   1839 PlantLoop,
   1840   Plant Loop 1,                           !- Name
   1841   Water,                                  !- Fluid Type
   1842   ,                                       !- User Defined Fluid Type
   1843   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1844   Node 37,                                !- Loop Temperature Setpoint Node Name
   1845   100,                                    !- Maximum Loop Temperature {C}
   1846   0,                                      !- Minimum Loop Temperature {C}
   1847   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1848   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1849   Autocalculate,                          !- Plant Loop Volume {m3}
   1850   Node 36,                                !- Plant Side Inlet Node Name
   1851   Node 37,                                !- Plant Side Outlet Node Name
   1852   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1853   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1854   Node 39,                                !- Demand Side Inlet Node Name
   1855   Node 40,                                !- Demand Side Outlet Node Name
   1856   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1857   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1858   Optimal;                                !- Load Distribution Scheme
   1859 
   1860 PlantEquipmentOperationSchemes,
   1861   Plant Loop 1 Operation Scheme List,     !- Name
   1862   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1863   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1864   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1865 
   1866 Schedule:Compact,
   1867   Plant Loop 1 On Schedule,               !- Name
   1868   ,                                       !- Schedule Type Limits Name
   1869   Through: 12/31,                         !- Field 1
   1870   For: AllDays,                           !- Field 2
   1871   Until: 24:00,                           !- Field 3
   1872   1.0;                                    !- Field 4
   1873 
   1874 PlantEquipmentOperation:HeatingLoad,
   1875   Plant Loop 1 Heating Operation Scheme,  !- Name
   1876   0,                                      !- Load Range Lower Limit 1 {W}
   1877   1000000000,                             !- Load Range Upper Limit 1 {W}
   1878   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1879 
   1880 PlantEquipmentList,
   1881   Plant Loop 1 Heating Equipment List,    !- Name
   1882   Boiler:HotWater,                        !- Equipment Object Type 1
   1883   Boiler Hot Water 1;                     !- Equipment Name 1
   1884 
   1885 Sizing:Plant,
   1886   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1887   Heating,                                !- Loop Type
   1888   82,                                     !- Design Loop Exit Temperature {C}
   1889   11;                                     !- Loop Design Temperature Difference {deltaC}
   1890 
   1891 BranchList,
   1892   Plant Loop 1 Supply Branches,           !- Name
   1893   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1894   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1895   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1896   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1897 
   1898 ConnectorList,
   1899   Plant Loop 1 Supply Connector List,     !- Name
   1900   Connector:Splitter,                     !- Connector Object Type 1
   1901   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1902   Connector:Mixer,                        !- Connector Object Type 2
   1903   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1904 
   1905 Connector:Splitter,
   1906   Plant Loop 1 Supply Splitter,           !- Name
   1907   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1908   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1909   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1910 
   1911 Connector:Mixer,
   1912   Plant Loop 1 Supply Mixer,              !- Name
   1913   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1914   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1915   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1916 
   1917 Branch,
   1918   Plant Loop 1 Supply Inlet Branch,       !- Name
   1919   ,                                       !- Maximum Flow Rate {m3/s}
   1920   ,                                       !- Pressure Drop Curve Name
   1921   Pump:VariableSpeed,                     !- Component Object Type 1
   1922   Pump Variable Speed 1,                  !- Component Name 1
   1923   Node 36,                                !- Component Inlet Node Name 1
   1924   Node 42,                                !- Component Outlet Node Name 1
   1925   Passive;                                !- Component Branch Control Type 1
   1926 
   1927 Pump:VariableSpeed,
   1928   Pump Variable Speed 1,                  !- Name
   1929   Node 36,                                !- Inlet Node Name
   1930   Node 42,                                !- Outlet Node Name
   1931   Autosize,                               !- Rated Flow Rate {m3/s}
   1932   179352,                                 !- Rated Pump Head {Pa}
   1933   Autosize,                               !- Rated Power Consumption {W}
   1934   0.9,                                    !- Motor Efficiency
   1935   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1936   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1937   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1938   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1939   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1940   0,                                      !- Minimum Flow Rate {m3/s}
   1941   Intermittent;                           !- Pump Control Type
   1942 
   1943 Branch,
   1944   Plant Loop 1 Supply Branch 1,           !- Name
   1945   ,                                       !- Maximum Flow Rate {m3/s}
   1946   ,                                       !- Pressure Drop Curve Name
   1947   Boiler:HotWater,                        !- Component Object Type 1
   1948   Boiler Hot Water 1,                     !- Component Name 1
   1949   Node 38,                                !- Component Inlet Node Name 1
   1950   Node 43,                                !- Component Outlet Node Name 1
   1951   Passive;                                !- Component Branch Control Type 1
   1952 
   1953 Boiler:HotWater,
   1954   Boiler Hot Water 1,                     !- Name
   1955   NaturalGas,                             !- Fuel Type
   1956   Autosize,                               !- Nominal Capacity {W}
   1957   0.66,                                   !- Nominal Thermal Efficiency
   1958   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1959   ,                                       !- Normalized Boiler Efficiency Curve Name
   1960   82,                                     !- Design Water Outlet Temperature {C}
   1961   Autosize,                               !- Design Water Flow Rate {m3/s}
   1962   0,                                      !- Minimum Part Load Ratio
   1963   1,                                      !- Maximum Part Load Ratio
   1964   1,                                      !- Optimum Part Load Ratio
   1965   Node 38,                                !- Boiler Water Inlet Node Name
   1966   Node 43,                                !- Boiler Water Outlet Node Name
   1967   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1968   ConstantFlow,                           !- Boiler Flow Mode
   1969   0,                                      !- Parasitic Electric Load {W}
   1970   1;                                      !- Sizing Factor
   1971 
   1972 Branch,
   1973   Plant Loop 1 Supply Branch 2,           !- Name
   1974   ,                                       !- Maximum Flow Rate {m3/s}
   1975   ,                                       !- Pressure Drop Curve Name
   1976   Pipe:Adiabatic,                         !- Component Object Type 1
   1977   Pipe Adiabatic 1,                       !- Component Name 1
   1978   Node 44,                                !- Component Inlet Node Name 1
   1979   Node 45,                                !- Component Outlet Node Name 1
   1980   Passive;                                !- Component Branch Control Type 1
   1981 
   1982 Pipe:Adiabatic,
   1983   Pipe Adiabatic 1,                       !- Name
   1984   Node 44,                                !- Inlet Node Name
   1985   Node 45;                                !- Outlet Node Name
   1986 
   1987 Branch,
   1988   Plant Loop 1 Supply Outlet Branch,      !- Name
   1989   ,                                       !- Maximum Flow Rate {m3/s}
   1990   ,                                       !- Pressure Drop Curve Name
   1991   Pipe:Adiabatic,                         !- Component Object Type 1
   1992   Pipe Adiabatic 2,                       !- Component Name 1
   1993   Node 46,                                !- Component Inlet Node Name 1
   1994   Node 37,                                !- Component Outlet Node Name 1
   1995   Passive;                                !- Component Branch Control Type 1
   1996 
   1997 Pipe:Adiabatic,
   1998   Pipe Adiabatic 2,                       !- Name
   1999   Node 46,                                !- Inlet Node Name
   2000   Node 37;                                !- Outlet Node Name
   2001 
   2002 BranchList,
   2003   Plant Loop 1 Demand Branches,           !- Name
   2004   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   2005   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   2006   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   2007   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   2008   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   2009   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   2010   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   2011   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   2012   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   2013   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   2014   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   2015   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   2016   Plant Loop 1 Demand Branch 12,          !- Branch Name 13
   2017   Plant Loop 1 Demand Branch 13,          !- Branch Name 14
   2018   Plant Loop 1 Demand Branch 14,          !- Branch Name 15
   2019   Plant Loop 1 Demand Branch 15,          !- Branch Name 16
   2020   Plant Loop 1 Demand Branch 16,          !- Branch Name 17
   2021   Plant Loop 1 Demand Branch 17,          !- Branch Name 18
   2022   Plant Loop 1 Demand Branch 18,          !- Branch Name 19
   2023   Plant Loop 1 Demand Branch 19,          !- Branch Name 20
   2024   Plant Loop 1 Demand Branch 20,          !- Branch Name 21
   2025   Plant Loop 1 Demand Branch 21,          !- Branch Name 22
   2026   Plant Loop 1 Demand Branch 22,          !- Branch Name 23
   2027   Plant Loop 1 Demand Branch 23,          !- Branch Name 24
   2028   Plant Loop 1 Demand Branch 24,          !- Branch Name 25
   2029   Plant Loop 1 Demand Branch 25,          !- Branch Name 26
   2030   Plant Loop 1 Demand Branch 26,          !- Branch Name 27
   2031   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 28
   2032   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 29
   2033 
   2034 ConnectorList,
   2035   Plant Loop 1 Demand Connector List,     !- Name
   2036   Connector:Splitter,                     !- Connector Object Type 1
   2037   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   2038   Connector:Mixer,                        !- Connector Object Type 2
   2039   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   2040 
   2041 Connector:Splitter,
   2042   Plant Loop 1 Demand Splitter,           !- Name
   2043   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   2044   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   2045   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   2046   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   2047   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   2048   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   2049   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   2050   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   2051   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   2052   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   2053   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   2054   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   2055   Plant Loop 1 Demand Branch 12,          !- Outlet Branch Name 12
   2056   Plant Loop 1 Demand Branch 13,          !- Outlet Branch Name 13
   2057   Plant Loop 1 Demand Branch 14,          !- Outlet Branch Name 14
   2058   Plant Loop 1 Demand Branch 15,          !- Outlet Branch Name 15
   2059   Plant Loop 1 Demand Branch 16,          !- Outlet Branch Name 16
   2060   Plant Loop 1 Demand Branch 17,          !- Outlet Branch Name 17
   2061   Plant Loop 1 Demand Branch 18,          !- Outlet Branch Name 18
   2062   Plant Loop 1 Demand Branch 19,          !- Outlet Branch Name 19
   2063   Plant Loop 1 Demand Branch 20,          !- Outlet Branch Name 20
   2064   Plant Loop 1 Demand Branch 21,          !- Outlet Branch Name 21
   2065   Plant Loop 1 Demand Branch 22,          !- Outlet Branch Name 22
   2066   Plant Loop 1 Demand Branch 23,          !- Outlet Branch Name 23
   2067   Plant Loop 1 Demand Branch 24,          !- Outlet Branch Name 24
   2068   Plant Loop 1 Demand Branch 25,          !- Outlet Branch Name 25
   2069   Plant Loop 1 Demand Branch 26,          !- Outlet Branch Name 26
   2070   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 27
   2071 
   2072 Connector:Mixer,
   2073   Plant Loop 1 Demand Mixer,              !- Name
   2074   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   2075   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   2076   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   2077   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   2078   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   2079   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   2080   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   2081   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   2082   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   2083   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   2084   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   2085   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   2086   Plant Loop 1 Demand Branch 12,          !- Inlet Branch Name 12
   2087   Plant Loop 1 Demand Branch 13,          !- Inlet Branch Name 13
   2088   Plant Loop 1 Demand Branch 14,          !- Inlet Branch Name 14
   2089   Plant Loop 1 Demand Branch 15,          !- Inlet Branch Name 15
   2090   Plant Loop 1 Demand Branch 16,          !- Inlet Branch Name 16
   2091   Plant Loop 1 Demand Branch 17,          !- Inlet Branch Name 17
   2092   Plant Loop 1 Demand Branch 18,          !- Inlet Branch Name 18
   2093   Plant Loop 1 Demand Branch 19,          !- Inlet Branch Name 19
   2094   Plant Loop 1 Demand Branch 20,          !- Inlet Branch Name 20
   2095   Plant Loop 1 Demand Branch 21,          !- Inlet Branch Name 21
   2096   Plant Loop 1 Demand Branch 22,          !- Inlet Branch Name 22
   2097   Plant Loop 1 Demand Branch 23,          !- Inlet Branch Name 23
   2098   Plant Loop 1 Demand Branch 24,          !- Inlet Branch Name 24
   2099   Plant Loop 1 Demand Branch 25,          !- Inlet Branch Name 25
   2100   Plant Loop 1 Demand Branch 26,          !- Inlet Branch Name 26
   2101   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 27
   2102 
   2103 Branch,
   2104   Plant Loop 1 Demand Inlet Branch,       !- Name
   2105   ,                                       !- Maximum Flow Rate {m3/s}
   2106   ,                                       !- Pressure Drop Curve Name
   2107   Pipe:Adiabatic,                         !- Component Object Type 1
   2108   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   2109   Node 39,                                !- Component Inlet Node Name 1
   2110   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   2111   Passive;                                !- Component Branch Control Type 1
   2112 
   2113 Pipe:Adiabatic,
   2114   Plant Loop 1 Demand Inlet Pipe,         !- Name
   2115   Node 39,                                !- Inlet Node Name
   2116   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   2117 
   2118 Branch,
   2119   Plant Loop 1 Demand Branch 1,           !- Name
   2120   ,                                       !- Maximum Flow Rate {m3/s}
   2121   ,                                       !- Pressure Drop Curve Name
   2122   Coil:Heating:Water,                     !- Component Object Type 1
   2123   Coil Heating Water 1,                   !- Component Name 1
   2124   Node 41,                                !- Component Inlet Node Name 1
   2125   Node 47,                                !- Component Outlet Node Name 1
   2126   Passive;                                !- Component Branch Control Type 1
   2127 
   2128 Branch,
   2129   Plant Loop 1 Demand Branch 2,           !- Name
   2130   ,                                       !- Maximum Flow Rate {m3/s}
   2131   ,                                       !- Pressure Drop Curve Name
   2132   Coil:Heating:Water,                     !- Component Object Type 1
   2133   Coil Heating Water 3,                   !- Component Name 1
   2134   Node 50,                                !- Component Inlet Node Name 1
   2135   Node 51,                                !- Component Outlet Node Name 1
   2136   Passive;                                !- Component Branch Control Type 1
   2137 
   2138 Branch,
   2139   Plant Loop 1 Demand Branch 3,           !- Name
   2140   ,                                       !- Maximum Flow Rate {m3/s}
   2141   ,                                       !- Pressure Drop Curve Name
   2142   Coil:Heating:Water,                     !- Component Object Type 1
   2143   Coil Heating Water 4,                   !- Component Name 1
   2144   Node 55,                                !- Component Inlet Node Name 1
   2145   Node 56,                                !- Component Outlet Node Name 1
   2146   Passive;                                !- Component Branch Control Type 1
   2147 
   2148 Branch,
   2149   Plant Loop 1 Demand Branch 4,           !- Name
   2150   ,                                       !- Maximum Flow Rate {m3/s}
   2151   ,                                       !- Pressure Drop Curve Name
   2152   Coil:Heating:Water,                     !- Component Object Type 1
   2153   Coil Heating Water 5,                   !- Component Name 1
   2154   Node 60,                                !- Component Inlet Node Name 1
   2155   Node 61,                                !- Component Outlet Node Name 1
   2156   Passive;                                !- Component Branch Control Type 1
   2157 
   2158 Branch,
   2159   Plant Loop 1 Demand Branch 5,           !- Name
   2160   ,                                       !- Maximum Flow Rate {m3/s}
   2161   ,                                       !- Pressure Drop Curve Name
   2162   Coil:Heating:Water,                     !- Component Object Type 1
   2163   Coil Heating Water 6,                   !- Component Name 1
   2164   Node 65,                                !- Component Inlet Node Name 1
   2165   Node 66,                                !- Component Outlet Node Name 1
   2166   Passive;                                !- Component Branch Control Type 1
   2167 
   2168 Branch,
   2169   Plant Loop 1 Demand Branch 6,           !- Name
   2170   ,                                       !- Maximum Flow Rate {m3/s}
   2171   ,                                       !- Pressure Drop Curve Name
   2172   Coil:Heating:Water,                     !- Component Object Type 1
   2173   Coil Heating Water 7,                   !- Component Name 1
   2174   Node 70,                                !- Component Inlet Node Name 1
   2175   Node 71,                                !- Component Outlet Node Name 1
   2176   Passive;                                !- Component Branch Control Type 1
   2177 
   2178 Branch,
   2179   Plant Loop 1 Demand Branch 7,           !- Name
   2180   ,                                       !- Maximum Flow Rate {m3/s}
   2181   ,                                       !- Pressure Drop Curve Name
   2182   Coil:Heating:Water,                     !- Component Object Type 1
   2183   Coil Heating Water 8,                   !- Component Name 1
   2184   Node 75,                                !- Component Inlet Node Name 1
   2185   Node 76,                                !- Component Outlet Node Name 1
   2186   Passive;                                !- Component Branch Control Type 1
   2187 
   2188 Branch,
   2189   Plant Loop 1 Demand Branch 8,           !- Name
   2190   ,                                       !- Maximum Flow Rate {m3/s}
   2191   ,                                       !- Pressure Drop Curve Name
   2192   Coil:Heating:Water,                     !- Component Object Type 1
   2193   Coil Heating Water 9,                   !- Component Name 1
   2194   Node 80,                                !- Component Inlet Node Name 1
   2195   Node 81,                                !- Component Outlet Node Name 1
   2196   Passive;                                !- Component Branch Control Type 1
   2197 
   2198 Branch,
   2199   Plant Loop 1 Demand Branch 9,           !- Name
   2200   ,                                       !- Maximum Flow Rate {m3/s}
   2201   ,                                       !- Pressure Drop Curve Name
   2202   Coil:Heating:Water,                     !- Component Object Type 1
   2203   Coil Heating Water 10,                  !- Component Name 1
   2204   Node 85,                                !- Component Inlet Node Name 1
   2205   Node 86,                                !- Component Outlet Node Name 1
   2206   Passive;                                !- Component Branch Control Type 1
   2207 
   2208 Branch,
   2209   Plant Loop 1 Demand Branch 10,          !- Name
   2210   ,                                       !- Maximum Flow Rate {m3/s}
   2211   ,                                       !- Pressure Drop Curve Name
   2212   Coil:Heating:Water,                     !- Component Object Type 1
   2213   Coil Heating Water 11,                  !- Component Name 1
   2214   Node 90,                                !- Component Inlet Node Name 1
   2215   Node 91,                                !- Component Outlet Node Name 1
   2216   Passive;                                !- Component Branch Control Type 1
   2217 
   2218 Branch,
   2219   Plant Loop 1 Demand Branch 11,          !- Name
   2220   ,                                       !- Maximum Flow Rate {m3/s}
   2221   ,                                       !- Pressure Drop Curve Name
   2222   Coil:Heating:Water,                     !- Component Object Type 1
   2223   Coil Heating Water 12,                  !- Component Name 1
   2224   Node 95,                                !- Component Inlet Node Name 1
   2225   Node 96,                                !- Component Outlet Node Name 1
   2226   Passive;                                !- Component Branch Control Type 1
   2227 
   2228 Branch,
   2229   Plant Loop 1 Demand Branch 12,          !- Name
   2230   ,                                       !- Maximum Flow Rate {m3/s}
   2231   ,                                       !- Pressure Drop Curve Name
   2232   Coil:Heating:Water,                     !- Component Object Type 1
   2233   Coil Heating Water 13,                  !- Component Name 1
   2234   Node 100,                               !- Component Inlet Node Name 1
   2235   Node 101,                               !- Component Outlet Node Name 1
   2236   Passive;                                !- Component Branch Control Type 1
   2237 
   2238 Branch,
   2239   Plant Loop 1 Demand Branch 13,          !- Name
   2240   ,                                       !- Maximum Flow Rate {m3/s}
   2241   ,                                       !- Pressure Drop Curve Name
   2242   Coil:Heating:Water,                     !- Component Object Type 1
   2243   Coil Heating Water 14,                  !- Component Name 1
   2244   Node 105,                               !- Component Inlet Node Name 1
   2245   Node 106,                               !- Component Outlet Node Name 1
   2246   Passive;                                !- Component Branch Control Type 1
   2247 
   2248 Branch,
   2249   Plant Loop 1 Demand Branch 14,          !- Name
   2250   ,                                       !- Maximum Flow Rate {m3/s}
   2251   ,                                       !- Pressure Drop Curve Name
   2252   Coil:Heating:Water,                     !- Component Object Type 1
   2253   Coil Heating Water 15,                  !- Component Name 1
   2254   Node 110,                               !- Component Inlet Node Name 1
   2255   Node 111,                               !- Component Outlet Node Name 1
   2256   Passive;                                !- Component Branch Control Type 1
   2257 
   2258 Branch,
   2259   Plant Loop 1 Demand Branch 15,          !- Name
   2260   ,                                       !- Maximum Flow Rate {m3/s}
   2261   ,                                       !- Pressure Drop Curve Name
   2262   Coil:Heating:Water,                     !- Component Object Type 1
   2263   Coil Heating Water 16,                  !- Component Name 1
   2264   Node 115,                               !- Component Inlet Node Name 1
   2265   Node 116,                               !- Component Outlet Node Name 1
   2266   Passive;                                !- Component Branch Control Type 1
   2267 
   2268 Branch,
   2269   Plant Loop 1 Demand Branch 16,          !- Name
   2270   ,                                       !- Maximum Flow Rate {m3/s}
   2271   ,                                       !- Pressure Drop Curve Name
   2272   Coil:Heating:Water,                     !- Component Object Type 1
   2273   Coil Heating Water 17,                  !- Component Name 1
   2274   Node 120,                               !- Component Inlet Node Name 1
   2275   Node 121,                               !- Component Outlet Node Name 1
   2276   Passive;                                !- Component Branch Control Type 1
   2277 
   2278 Branch,
   2279   Plant Loop 1 Demand Branch 17,          !- Name
   2280   ,                                       !- Maximum Flow Rate {m3/s}
   2281   ,                                       !- Pressure Drop Curve Name
   2282   Coil:Heating:Water,                     !- Component Object Type 1
   2283   Coil Heating Water 18,                  !- Component Name 1
   2284   Node 125,                               !- Component Inlet Node Name 1
   2285   Node 126,                               !- Component Outlet Node Name 1
   2286   Passive;                                !- Component Branch Control Type 1
   2287 
   2288 Branch,
   2289   Plant Loop 1 Demand Branch 18,          !- Name
   2290   ,                                       !- Maximum Flow Rate {m3/s}
   2291   ,                                       !- Pressure Drop Curve Name
   2292   Coil:Heating:Water,                     !- Component Object Type 1
   2293   Coil Heating Water 19,                  !- Component Name 1
   2294   Node 130,                               !- Component Inlet Node Name 1
   2295   Node 131,                               !- Component Outlet Node Name 1
   2296   Passive;                                !- Component Branch Control Type 1
   2297 
   2298 Branch,
   2299   Plant Loop 1 Demand Branch 19,          !- Name
   2300   ,                                       !- Maximum Flow Rate {m3/s}
   2301   ,                                       !- Pressure Drop Curve Name
   2302   Coil:Heating:Water,                     !- Component Object Type 1
   2303   Coil Heating Water 20,                  !- Component Name 1
   2304   Node 135,                               !- Component Inlet Node Name 1
   2305   Node 136,                               !- Component Outlet Node Name 1
   2306   Passive;                                !- Component Branch Control Type 1
   2307 
   2308 Branch,
   2309   Plant Loop 1 Demand Branch 20,          !- Name
   2310   ,                                       !- Maximum Flow Rate {m3/s}
   2311   ,                                       !- Pressure Drop Curve Name
   2312   Coil:Heating:Water,                     !- Component Object Type 1
   2313   Coil Heating Water 21,                  !- Component Name 1
   2314   Node 140,                               !- Component Inlet Node Name 1
   2315   Node 141,                               !- Component Outlet Node Name 1
   2316   Passive;                                !- Component Branch Control Type 1
   2317 
   2318 Branch,
   2319   Plant Loop 1 Demand Branch 21,          !- Name
   2320   ,                                       !- Maximum Flow Rate {m3/s}
   2321   ,                                       !- Pressure Drop Curve Name
   2322   Coil:Heating:Water,                     !- Component Object Type 1
   2323   Coil Heating Water 22,                  !- Component Name 1
   2324   Node 145,                               !- Component Inlet Node Name 1
   2325   Node 146,                               !- Component Outlet Node Name 1
   2326   Passive;                                !- Component Branch Control Type 1
   2327 
   2328 Branch,
   2329   Plant Loop 1 Demand Branch 22,          !- Name
   2330   ,                                       !- Maximum Flow Rate {m3/s}
   2331   ,                                       !- Pressure Drop Curve Name
   2332   Coil:Heating:Water,                     !- Component Object Type 1
   2333   Coil Heating Water 23,                  !- Component Name 1
   2334   Node 150,                               !- Component Inlet Node Name 1
   2335   Node 151,                               !- Component Outlet Node Name 1
   2336   Passive;                                !- Component Branch Control Type 1
   2337 
   2338 Branch,
   2339   Plant Loop 1 Demand Branch 23,          !- Name
   2340   ,                                       !- Maximum Flow Rate {m3/s}
   2341   ,                                       !- Pressure Drop Curve Name
   2342   Coil:Heating:Water,                     !- Component Object Type 1
   2343   Coil Heating Water 24,                  !- Component Name 1
   2344   Node 155,                               !- Component Inlet Node Name 1
   2345   Node 156,                               !- Component Outlet Node Name 1
   2346   Passive;                                !- Component Branch Control Type 1
   2347 
   2348 Branch,
   2349   Plant Loop 1 Demand Branch 24,          !- Name
   2350   ,                                       !- Maximum Flow Rate {m3/s}
   2351   ,                                       !- Pressure Drop Curve Name
   2352   Coil:Heating:Water,                     !- Component Object Type 1
   2353   Coil Heating Water 25,                  !- Component Name 1
   2354   Node 160,                               !- Component Inlet Node Name 1
   2355   Node 161,                               !- Component Outlet Node Name 1
   2356   Passive;                                !- Component Branch Control Type 1
   2357 
   2358 Branch,
   2359   Plant Loop 1 Demand Branch 25,          !- Name
   2360   ,                                       !- Maximum Flow Rate {m3/s}
   2361   ,                                       !- Pressure Drop Curve Name
   2362   Coil:Heating:Water,                     !- Component Object Type 1
   2363   Coil Heating Water 26,                  !- Component Name 1
   2364   Node 165,                               !- Component Inlet Node Name 1
   2365   Node 166,                               !- Component Outlet Node Name 1
   2366   Passive;                                !- Component Branch Control Type 1
   2367 
   2368 Branch,
   2369   Plant Loop 1 Demand Branch 26,          !- Name
   2370   ,                                       !- Maximum Flow Rate {m3/s}
   2371   ,                                       !- Pressure Drop Curve Name
   2372   Coil:Heating:Water,                     !- Component Object Type 1
   2373   Coil Heating Water 27,                  !- Component Name 1
   2374   Node 170,                               !- Component Inlet Node Name 1
   2375   Node 171,                               !- Component Outlet Node Name 1
   2376   Passive;                                !- Component Branch Control Type 1
   2377 
   2378 Branch,
   2379   Plant Loop 1 Demand Bypass Branch,      !- Name
   2380   ,                                       !- Maximum Flow Rate {m3/s}
   2381   ,                                       !- Pressure Drop Curve Name
   2382   Pipe:Adiabatic,                         !- Component Object Type 1
   2383   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   2384   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   2385   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   2386   Bypass;                                 !- Component Branch Control Type 1
   2387 
   2388 Pipe:Adiabatic,
   2389   Plant Loop 1 Demand Bypass Pipe,        !- Name
   2390   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   2391   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   2392 
   2393 Branch,
   2394   Plant Loop 1 Demand Outlet Branch,      !- Name
   2395   ,                                       !- Maximum Flow Rate {m3/s}
   2396   ,                                       !- Pressure Drop Curve Name
   2397   Pipe:Adiabatic,                         !- Component Object Type 1
   2398   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   2399   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   2400   Node 40,                                !- Component Outlet Node Name 1
   2401   Passive;                                !- Component Branch Control Type 1
   2402 
   2403 Pipe:Adiabatic,
   2404   Plant Loop 1 Demand Outlet Pipe,        !- Name
   2405   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   2406   Node 40;                                !- Outlet Node Name
   2407 
   2408 RunPeriodControl:DaylightSavingTime,
   2409   2nd Sunday in March,                    !- Start Date
   2410   1st Sunday in November;                 !- End Date
   2411 
   2412 Site:Location,
   2413   Philadelphia International Ap_PA_USA Design_Conditions, !- Name
   2414   39.87,                                  !- Latitude {deg}
   2415   -75.23,                                 !- Longitude {deg}
   2416   -5,                                     !- Time Zone {hr}
   2417   2;                                      !- Elevation {m}
   2418 
   2419 SizingPeriod:DesignDay,
   2420   Philadelphia International Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   2421   1,                                      !- Month
   2422   21,                                     !- Day of Month
   2423   WinterDesignDay,                        !- Day Type
   2424   1.1,                                    !- Maximum Dry-Bulb Temperature {C}
   2425   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2426   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2427   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2428   Wetbulb,                                !- Humidity Condition Type
   2429   1.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2430   ,                                       !- Humidity Condition Day Schedule Name
   2431   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2432   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2433   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2434   101301,                                 !- Barometric Pressure {Pa}
   2435   11.6,                                   !- Wind Speed {m/s}
   2436   290,                                    !- Wind Direction {deg}
   2437   No,                                     !- Rain Indicator
   2438   No,                                     !- Snow Indicator
   2439   No,                                     !- Daylight Saving Time Indicator
   2440   ASHRAEClearSky,                         !- Solar Model Indicator
   2441   ,                                       !- Beam Solar Day Schedule Name
   2442   ,                                       !- Diffuse Solar Day Schedule Name
   2443   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2444   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2445   0;                                      !- Sky Clearness
   2446 
   2447 SizingPeriod:DesignDay,
   2448   Philadelphia International Ap Ann Clg 1% Condns DP=>MDB, !- Name
   2449   7,                                      !- Month
   2450   21,                                     !- Day of Month
   2451   SummerDesignDay,                        !- Day Type
   2452   27.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2453   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2454   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2455   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2456   Dewpoint,                               !- Humidity Condition Type
   2457   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2458   ,                                       !- Humidity Condition Day Schedule Name
   2459   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2460   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2461   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2462   101301,                                 !- Barometric Pressure {Pa}
   2463   5,                                      !- Wind Speed {m/s}
   2464   240,                                    !- Wind Direction {deg}
   2465   No,                                     !- Rain Indicator
   2466   No,                                     !- Snow Indicator
   2467   No,                                     !- Daylight Saving Time Indicator
   2468   ASHRAETau,                              !- Solar Model Indicator
   2469   ,                                       !- Beam Solar Day Schedule Name
   2470   ,                                       !- Diffuse Solar Day Schedule Name
   2471   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2472   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2473 
   2474 SizingPeriod:DesignDay,
   2475   Philadelphia International Ap Ann Clg .4% Condns WB=>MDB, !- Name
   2476   7,                                      !- Month
   2477   21,                                     !- Day of Month
   2478   SummerDesignDay,                        !- Day Type
   2479   31.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2480   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2481   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2482   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2483   Wetbulb,                                !- Humidity Condition Type
   2484   25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2485   ,                                       !- Humidity Condition Day Schedule Name
   2486   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2487   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2488   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2489   101301,                                 !- Barometric Pressure {Pa}
   2490   5,                                      !- Wind Speed {m/s}
   2491   240,                                    !- Wind Direction {deg}
   2492   No,                                     !- Rain Indicator
   2493   No,                                     !- Snow Indicator
   2494   No,                                     !- Daylight Saving Time Indicator
   2495   ASHRAETau,                              !- Solar Model Indicator
   2496   ,                                       !- Beam Solar Day Schedule Name
   2497   ,                                       !- Diffuse Solar Day Schedule Name
   2498   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2499   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2500 
   2501 SizingPeriod:DesignDay,
   2502   Philadelphia International Ap Ann Htg 99% Condns DB, !- Name
   2503   1,                                      !- Month
   2504   21,                                     !- Day of Month
   2505   WinterDesignDay,                        !- Day Type
   2506   -8.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2507   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2508   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2509   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2510   Wetbulb,                                !- Humidity Condition Type
   2511   -8.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2512   ,                                       !- Humidity Condition Day Schedule Name
   2513   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2514   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2515   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2516   101301,                                 !- Barometric Pressure {Pa}
   2517   5.2,                                    !- Wind Speed {m/s}
   2518   290,                                    !- Wind Direction {deg}
   2519   No,                                     !- Rain Indicator
   2520   No,                                     !- Snow Indicator
   2521   No,                                     !- Daylight Saving Time Indicator
   2522   ASHRAEClearSky,                         !- Solar Model Indicator
   2523   ,                                       !- Beam Solar Day Schedule Name
   2524   ,                                       !- Diffuse Solar Day Schedule Name
   2525   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2526   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2527   0;                                      !- Sky Clearness
   2528 
   2529 SizingPeriod:DesignDay,
   2530   Philadelphia International Ap Ann Clg 2% Condns DP=>MDB, !- Name
   2531   7,                                      !- Month
   2532   21,                                     !- Day of Month
   2533   SummerDesignDay,                        !- Day Type
   2534   26.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2535   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2536   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2537   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2538   Dewpoint,                               !- Humidity Condition Type
   2539   22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2540   ,                                       !- Humidity Condition Day Schedule Name
   2541   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2542   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2543   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2544   101301,                                 !- Barometric Pressure {Pa}
   2545   5,                                      !- Wind Speed {m/s}
   2546   240,                                    !- Wind Direction {deg}
   2547   No,                                     !- Rain Indicator
   2548   No,                                     !- Snow Indicator
   2549   No,                                     !- Daylight Saving Time Indicator
   2550   ASHRAETau,                              !- Solar Model Indicator
   2551   ,                                       !- Beam Solar Day Schedule Name
   2552   ,                                       !- Diffuse Solar Day Schedule Name
   2553   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2554   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2555 
   2556 SizingPeriod:DesignDay,
   2557   Philadelphia International Ap Ann Htg 99.6% Condns DB, !- Name
   2558   1,                                      !- Month
   2559   21,                                     !- Day of Month
   2560   WinterDesignDay,                        !- Day Type
   2561   -10.8,                                  !- Maximum Dry-Bulb Temperature {C}
   2562   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2563   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2564   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2565   Wetbulb,                                !- Humidity Condition Type
   2566   -10.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2567   ,                                       !- Humidity Condition Day Schedule Name
   2568   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2569   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2570   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2571   101301,                                 !- Barometric Pressure {Pa}
   2572   5.2,                                    !- Wind Speed {m/s}
   2573   290,                                    !- Wind Direction {deg}
   2574   No,                                     !- Rain Indicator
   2575   No,                                     !- Snow Indicator
   2576   No,                                     !- Daylight Saving Time Indicator
   2577   ASHRAEClearSky,                         !- Solar Model Indicator
   2578   ,                                       !- Beam Solar Day Schedule Name
   2579   ,                                       !- Diffuse Solar Day Schedule Name
   2580   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2581   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2582   0;                                      !- Sky Clearness
   2583 
   2584 SizingPeriod:DesignDay,
   2585   Philadelphia International Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   2586   1,                                      !- Month
   2587   21,                                     !- Day of Month
   2588   WinterDesignDay,                        !- Day Type
   2589   2.8,                                    !- Maximum Dry-Bulb Temperature {C}
   2590   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2591   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2592   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2593   Wetbulb,                                !- Humidity Condition Type
   2594   2.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2595   ,                                       !- Humidity Condition Day Schedule Name
   2596   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2597   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2598   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2599   101301,                                 !- Barometric Pressure {Pa}
   2600   12.7,                                   !- Wind Speed {m/s}
   2601   290,                                    !- Wind Direction {deg}
   2602   No,                                     !- Rain Indicator
   2603   No,                                     !- Snow Indicator
   2604   No,                                     !- Daylight Saving Time Indicator
   2605   ASHRAEClearSky,                         !- Solar Model Indicator
   2606   ,                                       !- Beam Solar Day Schedule Name
   2607   ,                                       !- Diffuse Solar Day Schedule Name
   2608   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2609   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2610   0;                                      !- Sky Clearness
   2611 
   2612 SizingPeriod:DesignDay,
   2613   Philadelphia International Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   2614   1,                                      !- Month
   2615   21,                                     !- Day of Month
   2616   WinterDesignDay,                        !- Day Type
   2617   -6.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2618   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2619   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2620   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2621   Dewpoint,                               !- Humidity Condition Type
   2622   -18,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2623   ,                                       !- Humidity Condition Day Schedule Name
   2624   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2625   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2626   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2627   101301,                                 !- Barometric Pressure {Pa}
   2628   5.2,                                    !- Wind Speed {m/s}
   2629   290,                                    !- Wind Direction {deg}
   2630   No,                                     !- Rain Indicator
   2631   No,                                     !- Snow Indicator
   2632   No,                                     !- Daylight Saving Time Indicator
   2633   ASHRAEClearSky,                         !- Solar Model Indicator
   2634   ,                                       !- Beam Solar Day Schedule Name
   2635   ,                                       !- Diffuse Solar Day Schedule Name
   2636   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2637   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2638   0;                                      !- Sky Clearness
   2639 
   2640 SizingPeriod:DesignDay,
   2641   Philadelphia International Ap Ann Clg 2% Condns WB=>MDB, !- Name
   2642   7,                                      !- Month
   2643   21,                                     !- Day of Month
   2644   SummerDesignDay,                        !- Day Type
   2645   28.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2646   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2647   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2648   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2649   Wetbulb,                                !- Humidity Condition Type
   2650   24.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2651   ,                                       !- Humidity Condition Day Schedule Name
   2652   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2653   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2654   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2655   101301,                                 !- Barometric Pressure {Pa}
   2656   5,                                      !- Wind Speed {m/s}
   2657   240,                                    !- Wind Direction {deg}
   2658   No,                                     !- Rain Indicator
   2659   No,                                     !- Snow Indicator
   2660   No,                                     !- Daylight Saving Time Indicator
   2661   ASHRAETau,                              !- Solar Model Indicator
   2662   ,                                       !- Beam Solar Day Schedule Name
   2663   ,                                       !- Diffuse Solar Day Schedule Name
   2664   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2665   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2666 
   2667 SizingPeriod:DesignDay,
   2668   Philadelphia International Ap Ann Clg 1% Condns WB=>MDB, !- Name
   2669   7,                                      !- Month
   2670   21,                                     !- Day of Month
   2671   SummerDesignDay,                        !- Day Type
   2672   30.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2673   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2674   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2675   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2676   Wetbulb,                                !- Humidity Condition Type
   2677   25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2678   ,                                       !- Humidity Condition Day Schedule Name
   2679   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2680   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2681   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2682   101301,                                 !- Barometric Pressure {Pa}
   2683   5,                                      !- Wind Speed {m/s}
   2684   240,                                    !- Wind Direction {deg}
   2685   No,                                     !- Rain Indicator
   2686   No,                                     !- Snow Indicator
   2687   No,                                     !- Daylight Saving Time Indicator
   2688   ASHRAETau,                              !- Solar Model Indicator
   2689   ,                                       !- Beam Solar Day Schedule Name
   2690   ,                                       !- Diffuse Solar Day Schedule Name
   2691   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2692   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2693 
   2694 SizingPeriod:DesignDay,
   2695   Philadelphia International Ap Ann Clg .4% Condns DB=>MWB, !- Name
   2696   7,                                      !- Month
   2697   21,                                     !- Day of Month
   2698   SummerDesignDay,                        !- Day Type
   2699   34,                                     !- Maximum Dry-Bulb Temperature {C}
   2700   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2701   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2702   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2703   Wetbulb,                                !- Humidity Condition Type
   2704   24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2705   ,                                       !- Humidity Condition Day Schedule Name
   2706   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2707   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2708   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2709   101301,                                 !- Barometric Pressure {Pa}
   2710   5,                                      !- Wind Speed {m/s}
   2711   240,                                    !- Wind Direction {deg}
   2712   No,                                     !- Rain Indicator
   2713   No,                                     !- Snow Indicator
   2714   No,                                     !- Daylight Saving Time Indicator
   2715   ASHRAETau,                              !- Solar Model Indicator
   2716   ,                                       !- Beam Solar Day Schedule Name
   2717   ,                                       !- Diffuse Solar Day Schedule Name
   2718   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2719   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2720 
   2721 SizingPeriod:DesignDay,
   2722   Philadelphia International Ap Ann Clg .4% Condns DP=>MDB, !- Name
   2723   7,                                      !- Month
   2724   21,                                     !- Day of Month
   2725   SummerDesignDay,                        !- Day Type
   2726   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2727   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2728   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2729   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2730   Dewpoint,                               !- Humidity Condition Type
   2731   24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2732   ,                                       !- Humidity Condition Day Schedule Name
   2733   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2734   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2735   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2736   101301,                                 !- Barometric Pressure {Pa}
   2737   5,                                      !- Wind Speed {m/s}
   2738   240,                                    !- Wind Direction {deg}
   2739   No,                                     !- Rain Indicator
   2740   No,                                     !- Snow Indicator
   2741   No,                                     !- Daylight Saving Time Indicator
   2742   ASHRAETau,                              !- Solar Model Indicator
   2743   ,                                       !- Beam Solar Day Schedule Name
   2744   ,                                       !- Diffuse Solar Day Schedule Name
   2745   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2746   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2747 
   2748 SizingPeriod:DesignDay,
   2749   Philadelphia International Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   2750   7,                                      !- Month
   2751   21,                                     !- Day of Month
   2752   SummerDesignDay,                        !- Day Type
   2753   31.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2754   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2755   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2756   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2757   Enthalpy,                               !- Humidity Condition Type
   2758   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2759   ,                                       !- Humidity Condition Day Schedule Name
   2760   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2761   79100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2762   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2763   101301,                                 !- Barometric Pressure {Pa}
   2764   5,                                      !- Wind Speed {m/s}
   2765   240,                                    !- Wind Direction {deg}
   2766   No,                                     !- Rain Indicator
   2767   No,                                     !- Snow Indicator
   2768   No,                                     !- Daylight Saving Time Indicator
   2769   ASHRAETau,                              !- Solar Model Indicator
   2770   ,                                       !- Beam Solar Day Schedule Name
   2771   ,                                       !- Diffuse Solar Day Schedule Name
   2772   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2773   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2774 
   2775 SizingPeriod:DesignDay,
   2776   Philadelphia International Ap Ann Clg 1% Condns DB=>MWB, !- Name
   2777   7,                                      !- Month
   2778   21,                                     !- Day of Month
   2779   SummerDesignDay,                        !- Day Type
   2780   32.6,                                   !- Maximum Dry-Bulb Temperature {C}
   2781   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2782   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2783   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2784   Wetbulb,                                !- Humidity Condition Type
   2785   23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2786   ,                                       !- Humidity Condition Day Schedule Name
   2787   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2788   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2789   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2790   101301,                                 !- Barometric Pressure {Pa}
   2791   5,                                      !- Wind Speed {m/s}
   2792   240,                                    !- Wind Direction {deg}
   2793   No,                                     !- Rain Indicator
   2794   No,                                     !- Snow Indicator
   2795   No,                                     !- Daylight Saving Time Indicator
   2796   ASHRAETau,                              !- Solar Model Indicator
   2797   ,                                       !- Beam Solar Day Schedule Name
   2798   ,                                       !- Diffuse Solar Day Schedule Name
   2799   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2800   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2801 
   2802 SizingPeriod:DesignDay,
   2803   Philadelphia International Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   2804   7,                                      !- Month
   2805   21,                                     !- Day of Month
   2806   SummerDesignDay,                        !- Day Type
   2807   30,                                     !- Maximum Dry-Bulb Temperature {C}
   2808   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2809   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2810   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2811   Enthalpy,                               !- Humidity Condition Type
   2812   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2813   ,                                       !- Humidity Condition Day Schedule Name
   2814   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2815   75800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2816   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2817   101301,                                 !- Barometric Pressure {Pa}
   2818   5,                                      !- Wind Speed {m/s}
   2819   240,                                    !- Wind Direction {deg}
   2820   No,                                     !- Rain Indicator
   2821   No,                                     !- Snow Indicator
   2822   No,                                     !- Daylight Saving Time Indicator
   2823   ASHRAETau,                              !- Solar Model Indicator
   2824   ,                                       !- Beam Solar Day Schedule Name
   2825   ,                                       !- Diffuse Solar Day Schedule Name
   2826   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2827   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2828 
   2829 SizingPeriod:DesignDay,
   2830   Philadelphia International Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2831   1,                                      !- Month
   2832   21,                                     !- Day of Month
   2833   WinterDesignDay,                        !- Day Type
   2834   -8.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2835   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2836   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2837   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2838   Dewpoint,                               !- Humidity Condition Type
   2839   -20.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2840   ,                                       !- Humidity Condition Day Schedule Name
   2841   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2842   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2843   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2844   101301,                                 !- Barometric Pressure {Pa}
   2845   5.2,                                    !- Wind Speed {m/s}
   2846   290,                                    !- Wind Direction {deg}
   2847   No,                                     !- Rain Indicator
   2848   No,                                     !- Snow Indicator
   2849   No,                                     !- Daylight Saving Time Indicator
   2850   ASHRAEClearSky,                         !- Solar Model Indicator
   2851   ,                                       !- Beam Solar Day Schedule Name
   2852   ,                                       !- Diffuse Solar Day Schedule Name
   2853   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2854   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2855   0;                                      !- Sky Clearness
   2856 
   2857 SizingPeriod:DesignDay,
   2858   Philadelphia International Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   2859   7,                                      !- Month
   2860   21,                                     !- Day of Month
   2861   SummerDesignDay,                        !- Day Type
   2862   28.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2863   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2864   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2865   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2866   Enthalpy,                               !- Humidity Condition Type
   2867   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2868   ,                                       !- Humidity Condition Day Schedule Name
   2869   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2870   73000,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2871   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2872   101301,                                 !- Barometric Pressure {Pa}
   2873   5,                                      !- Wind Speed {m/s}
   2874   240,                                    !- Wind Direction {deg}
   2875   No,                                     !- Rain Indicator
   2876   No,                                     !- Snow Indicator
   2877   No,                                     !- Daylight Saving Time Indicator
   2878   ASHRAETau,                              !- Solar Model Indicator
   2879   ,                                       !- Beam Solar Day Schedule Name
   2880   ,                                       !- Diffuse Solar Day Schedule Name
   2881   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2882   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2883 
   2884 SizingPeriod:DesignDay,
   2885   Philadelphia International Ap Ann Clg 2% Condns DB=>MWB, !- Name
   2886   7,                                      !- Month
   2887   21,                                     !- Day of Month
   2888   SummerDesignDay,                        !- Day Type
   2889   31.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2890   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2891   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2892   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2893   Wetbulb,                                !- Humidity Condition Type
   2894   22.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2895   ,                                       !- Humidity Condition Day Schedule Name
   2896   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2897   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2898   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2899   101301,                                 !- Barometric Pressure {Pa}
   2900   5,                                      !- Wind Speed {m/s}
   2901   240,                                    !- Wind Direction {deg}
   2902   No,                                     !- Rain Indicator
   2903   No,                                     !- Snow Indicator
   2904   No,                                     !- Daylight Saving Time Indicator
   2905   ASHRAETau,                              !- Solar Model Indicator
   2906   ,                                       !- Beam Solar Day Schedule Name
   2907   ,                                       !- Diffuse Solar Day Schedule Name
   2908   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2909   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2910 
   2911 Material,
   2912   MAT-CC05 4 HW CONCRETE,                 !- Name
   2913   Rough,                                  !- Roughness
   2914   0.1016,                                 !- Thickness {m}
   2915   1.311,                                  !- Conductivity {W/m-K}
   2916   2240,                                   !- Density {kg/m3}
   2917   836.8,                                  !- Specific Heat {J/kg-K}
   2918   0.9,                                    !- Thermal Absorptance
   2919   0.7,                                    !- Solar Absorptance
   2920   0.7;                                    !- Visible Absorptance
   2921 
   2922 Material,
   2923   000_F08 Metal surface,                  !- Name
   2924   Smooth,                                 !- Roughness
   2925   0.0008,                                 !- Thickness {m}
   2926   45.28,                                  !- Conductivity {W/m-K}
   2927   7824,                                   !- Density {kg/m3}
   2928   500,                                    !- Specific Heat {J/kg-K}
   2929   0.9,                                    !- Thermal Absorptance
   2930   0.7,                                    !- Solar Absorptance
   2931   0.7;                                    !- Visible Absorptance
   2932 
   2933 Material,
   2934   Wall Insulation [39],                   !- Name
   2935   MediumRough,                            !- Roughness
   2936   0.1184,                                 !- Thickness {m}
   2937   0.045,                                  !- Conductivity {W/m-K}
   2938   265,                                    !- Density {kg/m3}
   2939   836.8,                                  !- Specific Heat {J/kg-K}
   2940   0.9,                                    !- Thermal Absorptance
   2941   0.7,                                    !- Solar Absorptance
   2942   0.7;                                    !- Visible Absorptance
   2943 
   2944 Material,
   2945   Roof Membrane,                          !- Name
   2946   VeryRough,                              !- Roughness
   2947   0.0095,                                 !- Thickness {m}
   2948   0.16,                                   !- Conductivity {W/m-K}
   2949   1121.29,                                !- Density {kg/m3}
   2950   1460,                                   !- Specific Heat {J/kg-K}
   2951   0.9,                                    !- Thermal Absorptance
   2952   0.7,                                    !- Solar Absorptance
   2953   0.7;                                    !- Visible Absorptance
   2954 
   2955 Material,
   2956   000_M11 100mm lightweight concrete,     !- Name
   2957   MediumRough,                            !- Roughness
   2958   0.1016,                                 !- Thickness {m}
   2959   0.53,                                   !- Conductivity {W/m-K}
   2960   1280,                                   !- Density {kg/m3}
   2961   840,                                    !- Specific Heat {J/kg-K}
   2962   0.9,                                    !- Thermal Absorptance
   2963   0.7,                                    !- Solar Absorptance
   2964   0.7;                                    !- Visible Absorptance
   2965 
   2966 Material,
   2967   Metal Decking,                          !- Name
   2968   MediumSmooth,                           !- Roughness
   2969   0.0015,                                 !- Thickness {m}
   2970   45.006,                                 !- Conductivity {W/m-K}
   2971   7680,                                   !- Density {kg/m3}
   2972   418.4,                                  !- Specific Heat {J/kg-K}
   2973   0.9,                                    !- Thermal Absorptance
   2974   0.7,                                    !- Solar Absorptance
   2975   0.3;                                    !- Visible Absorptance
   2976 
   2977 Material,
   2978   000_F16 Acoustic tile,                  !- Name
   2979   MediumSmooth,                           !- Roughness
   2980   0.0191,                                 !- Thickness {m}
   2981   0.06,                                   !- Conductivity {W/m-K}
   2982   368,                                    !- Density {kg/m3}
   2983   590,                                    !- Specific Heat {J/kg-K}
   2984   0.9,                                    !- Thermal Absorptance
   2985   0.7,                                    !- Solar Absorptance
   2986   0.7;                                    !- Visible Absorptance
   2987 
   2988 Material,
   2989   000_G01a 19mm gypsum board,             !- Name
   2990   MediumSmooth,                           !- Roughness
   2991   0.019,                                  !- Thickness {m}
   2992   0.16,                                   !- Conductivity {W/m-K}
   2993   800,                                    !- Density {kg/m3}
   2994   1090,                                   !- Specific Heat {J/kg-K}
   2995   0.9,                                    !- Thermal Absorptance
   2996   0.7,                                    !- Solar Absorptance
   2997   0.7;                                    !- Visible Absorptance
   2998 
   2999 Material,
   3000   1/2IN Gypsum,                           !- Name
   3001   Smooth,                                 !- Roughness
   3002   0.0127,                                 !- Thickness {m}
   3003   0.16,                                   !- Conductivity {W/m-K}
   3004   784.9,                                  !- Density {kg/m3}
   3005   830,                                    !- Specific Heat {J/kg-K}
   3006   0.9,                                    !- Thermal Absorptance
   3007   0.92,                                   !- Solar Absorptance
   3008   0.92;                                   !- Visible Absorptance
   3009 
   3010 Material,
   3011   000_I01 25mm insulation board,          !- Name
   3012   MediumRough,                            !- Roughness
   3013   0.0254,                                 !- Thickness {m}
   3014   0.03,                                   !- Conductivity {W/m-K}
   3015   43,                                     !- Density {kg/m3}
   3016   1210,                                   !- Specific Heat {J/kg-K}
   3017   0.9,                                    !- Thermal Absorptance
   3018   0.7,                                    !- Solar Absorptance
   3019   0.7;                                    !- Visible Absorptance
   3020 
   3021 Material,
   3022   000_G05 25mm wood,                      !- Name
   3023   MediumSmooth,                           !- Roughness
   3024   0.0254,                                 !- Thickness {m}
   3025   0.15,                                   !- Conductivity {W/m-K}
   3026   608,                                    !- Density {kg/m3}
   3027   1630,                                   !- Specific Heat {J/kg-K}
   3028   0.9,                                    !- Thermal Absorptance
   3029   0.7,                                    !- Solar Absorptance
   3030   0.7;                                    !- Visible Absorptance
   3031 
   3032 Material,
   3033   Roof Insulation [21],                   !- Name
   3034   MediumRough,                            !- Roughness
   3035   0.2105,                                 !- Thickness {m}
   3036   0.049,                                  !- Conductivity {W/m-K}
   3037   265,                                    !- Density {kg/m3}
   3038   836.8,                                  !- Specific Heat {J/kg-K}
   3039   0.9,                                    !- Thermal Absorptance
   3040   0.7,                                    !- Solar Absorptance
   3041   0.7;                                    !- Visible Absorptance
   3042 
   3043 Material:AirGap,
   3044   000_F04 Wall air space resistance,      !- Name
   3045   0.15;                                   !- Thermal Resistance {m2-K/W}
   3046 
   3047 Material:AirGap,
   3048   000_F05 Ceiling air space resistance,   !- Name
   3049   0.18;                                   !- Thermal Resistance {m2-K/W}
   3050 
   3051 Material,
   3052   OS:Material:AirWall 1,                  !- Name
   3053   MediumSmooth,                           !- Roughness
   3054   0.01,                                   !- Thickness {m}
   3055   0.6,                                    !- Conductivity {W/m-K}
   3056   800,                                    !- Density {kg/m3}
   3057   1000,                                   !- Specific Heat {J/kg-K}
   3058   0.95,                                   !- Thermal Absorptance
   3059   0.7,                                    !- Solar Absorptance
   3060   0.7;                                    !- Visible Absorptance
   3061 
   3062 Material:NoMass,
   3063   CP02 CARPET PAD,                        !- Name
   3064   VeryRough,                              !- Roughness
   3065   0.2165,                                 !- Thermal Resistance {m2-K/W}
   3066   0.9,                                    !- Thermal Absorptance
   3067   0.7,                                    !- Solar Absorptance
   3068   0.8;                                    !- Visible Absorptance
   3069 
   3070 Material:NoMass,
   3071   MAT-SHEATH,                             !- Name
   3072   Rough,                                  !- Roughness
   3073   0.3626,                                 !- Thermal Resistance {m2-K/W}
   3074   0.9,                                    !- Thermal Absorptance
   3075   0.7,                                    !- Solar Absorptance
   3076   0.7;                                    !- Visible Absorptance
   3077 
   3078 WindowMaterial:Gas,
   3079   000_Air 13mm,                           !- Name
   3080   Air,                                    !- Gas Type
   3081   0.0127;                                 !- Thickness {m}
   3082 
   3083 WindowMaterial:Glazing,
   3084   000_Clear 3mm,                          !- Name
   3085   SpectralAverage,                        !- Optical Data Type
   3086   ,                                       !- Window Glass Spectral Data Set Name
   3087   0.003,                                  !- Thickness {m}
   3088   0.837,                                  !- Solar Transmittance at Normal Incidence
   3089   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   3090   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   3091   0.898,                                  !- Visible Transmittance at Normal Incidence
   3092   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   3093   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   3094   0,                                      !- Infrared Transmittance at Normal Incidence
   3095   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   3096   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   3097   0.9;                                    !- Conductivity {W/m-K}
   3098 
   3099 WindowMaterial:Glazing,
   3100   Theoretical Glass [207],                !- Name
   3101   SpectralAverage,                        !- Optical Data Type
   3102   ,                                       !- Window Glass Spectral Data Set Name
   3103   0.003,                                  !- Thickness {m}
   3104   0.3311,                                 !- Solar Transmittance at Normal Incidence
   3105   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   3106   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   3107   0.44,                                   !- Visible Transmittance at Normal Incidence
   3108   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   3109   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   3110   0,                                      !- Infrared Transmittance at Normal Incidence
   3111   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   3112   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   3113   0.0133,                                 !- Conductivity {W/m-K}
   3114   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   3115   No;                                     !- Solar Diffusing
   3116 
   3117 Construction,
   3118   000_Interior Window,                    !- Name
   3119   000_Clear 3mm;                          !- Layer 1
   3120 
   3121 Construction,
   3122   000_Exterior Door,                      !- Name
   3123   000_F08 Metal surface,                  !- Layer 1
   3124   000_I01 25mm insulation board;          !- Layer 2
   3125 
   3126 Construction,
   3127   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   3128   Roof Membrane,                          !- Layer 1
   3129   Roof Insulation [21],                   !- Layer 2
   3130   Metal Decking;                          !- Layer 3
   3131 
   3132 Construction,
   3133   000_Interior Ceiling,                   !- Name
   3134   000_M11 100mm lightweight concrete,     !- Layer 1
   3135   000_F05 Ceiling air space resistance,   !- Layer 2
   3136   000_F16 Acoustic tile;                  !- Layer 3
   3137 
   3138 Construction,
   3139   000_Interior Floor,                     !- Name
   3140   000_F16 Acoustic tile,                  !- Layer 1
   3141   000_F05 Ceiling air space resistance,   !- Layer 2
   3142   000_M11 100mm lightweight concrete;     !- Layer 3
   3143 
   3144 Construction,
   3145   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   3146   Theoretical Glass [207];                !- Layer 1
   3147 
   3148 Construction,
   3149   000_Interior Door,                      !- Name
   3150   000_G05 25mm wood;                      !- Layer 1
   3151 
   3152 Construction,
   3153   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   3154   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   3155   CP02 CARPET PAD;                        !- Layer 2
   3156 
   3157 Construction,
   3158   Air_Wall,                               !- Name
   3159   OS:Material:AirWall 1;                  !- Layer 1
   3160 
   3161 Construction,
   3162   000_Interior Partition,                 !- Name
   3163   000_G05 25mm wood;                      !- Layer 1
   3164 
   3165 Construction,
   3166   000_Exterior Window,                    !- Name
   3167   000_Clear 3mm,                          !- Layer 1
   3168   000_Air 13mm,                           !- Layer 2
   3169   000_Clear 3mm;                          !- Layer 3
   3170 
   3171 Construction,
   3172   000_Interior Wall,                      !- Name
   3173   000_G01a 19mm gypsum board,             !- Layer 1
   3174   000_F04 Wall air space resistance,      !- Layer 2
   3175   000_G01a 19mm gypsum board;             !- Layer 3
   3176 
   3177 Construction,
   3178   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   3179   MAT-SHEATH,                             !- Layer 1
   3180   Wall Insulation [39],                   !- Layer 2
   3181   1/2IN Gypsum;                           !- Layer 3
   3182 
   3183 Building,
   3184   Building 1,                             !- Name
   3185   ,                                       !- North Axis {deg}
   3186   ,                                       !- Terrain
   3187   ,                                       !- Loads Convergence Tolerance Value
   3188   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   3189   ,                                       !- Solar Distribution
   3190   ,                                       !- Maximum Number of Warmup Days
   3191   ;                                       !- Minimum Number of Warmup Days
   3192 
   3193 Zone,
   3194   Thermal Zone 5,                         !- Name
   3195   -0,                                     !- Direction of Relative North {deg}
   3196   0,                                      !- X Origin {m}
   3197   0,                                      !- Y Origin {m}
   3198   4,                                      !- Z Origin {m}
   3199   ,                                       !- Type
   3200   ,                                       !- Multiplier
   3201   ,                                       !- Ceiling Height {m}
   3202   ,                                       !- Volume {m3}
   3203   ,                                       !- Floor Area {m2}
   3204   ,                                       !- Zone Inside Convection Algorithm
   3205   ;                                       !- Zone Outside Convection Algorithm
   3206 
   3207 BuildingSurface:Detailed,
   3208   Surface 53,                             !- Name
   3209   Wall,                                   !- Surface Type
   3210   000_Interior Wall,                      !- Construction Name
   3211   Thermal Zone 5,                         !- Zone Name
   3212   Surface,                                !- Outside Boundary Condition
   3213   Surface 45,                             !- Outside Boundary Condition Object
   3214   NoSun,                                  !- Sun Exposure
   3215   NoWind,                                 !- Wind Exposure
   3216   ,                                       !- View Factor to Ground
   3217   ,                                       !- Number of Vertices
   3218   68.47627326308, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   3219   68.47627326308, 0, 0,                   !- X,Y,Z Vertex 2 {m}
   3220   65.47627326308, 3, 0,                   !- X,Y,Z Vertex 3 {m}
   3221   65.47627326308, 3, 4;                   !- X,Y,Z Vertex 4 {m}
   3222 
   3223 BuildingSurface:Detailed,
   3224   Surface 49,                             !- Name
   3225   Floor,                                  !- Surface Type
   3226   000_Interior Floor,                     !- Construction Name
   3227   Thermal Zone 5,                         !- Zone Name
   3228   Surface,                                !- Outside Boundary Condition
   3229   Surface 24,                             !- Outside Boundary Condition Object
   3230   NoSun,                                  !- Sun Exposure
   3231   NoWind,                                 !- Wind Exposure
   3232   ,                                       !- View Factor to Ground
   3233   ,                                       !- Number of Vertices
   3234   68.47627326308, 0, 0,                   !- X,Y,Z Vertex 1 {m}
   3235   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3236   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3237   65.47627326308, 3, 0;                   !- X,Y,Z Vertex 4 {m}
   3238 
   3239 BuildingSurface:Detailed,
   3240   Surface 50,                             !- Name
   3241   Wall,                                   !- Surface Type
   3242   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3243   Thermal Zone 5,                         !- Zone Name
   3244   Outdoors,                               !- Outside Boundary Condition
   3245   ,                                       !- Outside Boundary Condition Object
   3246   SunExposed,                             !- Sun Exposure
   3247   WindExposed,                            !- Wind Exposure
   3248   ,                                       !- View Factor to Ground
   3249   ,                                       !- Number of Vertices
   3250   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3251   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3252   68.47627326308, 0, 0,                   !- X,Y,Z Vertex 3 {m}
   3253   68.47627326308, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   3254 
   3255 FenestrationSurface:Detailed,
   3256   Sub Surface 12,                         !- Name
   3257   Window,                                 !- Surface Type
   3258   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3259   Surface 50,                             !- Building Surface Name
   3260   ,                                       !- Outside Boundary Condition Object
   3261   ,                                       !- View Factor to Ground
   3262   ,                                       !- Shading Control Name
   3263   ,                                       !- Frame and Divider Name
   3264   ,                                       !- Multiplier
   3265   ,                                       !- Number of Vertices
   3266   0.0254, 0, 2.60118786171471,            !- X,Y,Z Vertex 1 {m}
   3267   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   3268   68.45087326308, 0, 1,                   !- X,Y,Z Vertex 3 {m}
   3269   68.45087326308, 0, 2.60118786171471;    !- X,Y,Z Vertex 4 {m}
   3270 
   3271 BuildingSurface:Detailed,
   3272   Surface 52,                             !- Name
   3273   Wall,                                   !- Surface Type
   3274   000_Interior Wall,                      !- Construction Name
   3275   Thermal Zone 5,                         !- Zone Name
   3276   Surface,                                !- Outside Boundary Condition
   3277   Surface 59,                             !- Outside Boundary Condition Object
   3278   NoSun,                                  !- Sun Exposure
   3279   NoWind,                                 !- Wind Exposure
   3280   ,                                       !- View Factor to Ground
   3281   ,                                       !- Number of Vertices
   3282   65.47627326308, 3, 4,                   !- X,Y,Z Vertex 1 {m}
   3283   65.47627326308, 3, 0,                   !- X,Y,Z Vertex 2 {m}
   3284   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3285   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3286 
   3287 BuildingSurface:Detailed,
   3288   Surface 54,                             !- Name
   3289   Ceiling,                                !- Surface Type
   3290   000_Interior Ceiling,                   !- Construction Name
   3291   Thermal Zone 5,                         !- Zone Name
   3292   Surface,                                !- Outside Boundary Condition
   3293   Surface 79,                             !- Outside Boundary Condition Object
   3294   NoSun,                                  !- Sun Exposure
   3295   NoWind,                                 !- Wind Exposure
   3296   ,                                       !- View Factor to Ground
   3297   ,                                       !- Number of Vertices
   3298   65.47627326308, 3, 4,                   !- X,Y,Z Vertex 1 {m}
   3299   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3300   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3301   68.47627326308, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   3302 
   3303 BuildingSurface:Detailed,
   3304   Surface 51,                             !- Name
   3305   Wall,                                   !- Surface Type
   3306   000_Interior Wall,                      !- Construction Name
   3307   Thermal Zone 5,                         !- Zone Name
   3308   Surface,                                !- Outside Boundary Condition
   3309   Surface 35,                             !- Outside Boundary Condition Object
   3310   NoSun,                                  !- Sun Exposure
   3311   NoWind,                                 !- Wind Exposure
   3312   ,                                       !- View Factor to Ground
   3313   ,                                       !- Number of Vertices
   3314   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3315   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3316   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3317   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3318 
   3319 ZoneControl:Thermostat,
   3320   Thermal Zone 5 Thermostat,              !- Name
   3321   Thermal Zone 5,                         !- Zone or ZoneList Name
   3322   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   3323   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3324   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3325 
   3326 Schedule:Compact,
   3327   Thermal Zone 5 Thermostat Schedule,     !- Name
   3328   ,                                       !- Schedule Type Limits Name
   3329   Through: 12/31,                         !- Field 1
   3330   For: AllDays,                           !- Field 2
   3331   Until: 24:00,                           !- Field 3
   3332   4;                                      !- Field 4
   3333 
   3334 ThermostatSetpoint:DualSetpoint,
   3335   Thermostat Setpoint Dual Setpoint 1,    !- Name
   3336   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   3337   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   3338 
   3339 ZoneHVAC:EquipmentConnections,
   3340   Thermal Zone 5,                         !- Zone Name
   3341   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   3342   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   3343   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3344   Node 5,                                 !- Zone Air Node Name
   3345   Node 78;                                !- Zone Return Air Node Name
   3346 
   3347 NodeList,
   3348   Port List 9,                            !- Name
   3349   Node 77;                                !- Node Name 1
   3350 
   3351 ZoneHVAC:EquipmentList,
   3352   Zone HVAC Equipment List 5,             !- Name
   3353   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3354   ZoneHVAC:AirDistributionUnit {17bb6974-1311-41c7-94ab-1463a92af71d}, !- Zone Equipment Name 1
   3355   1,                                      !- Zone Equipment Cooling Sequence 1
   3356   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3357 
   3358 Sizing:Zone,
   3359   Thermal Zone 5,                         !- Zone or ZoneList Name
   3360   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3361   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3362   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3363   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3364   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3365   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3366   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3367   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3368   ,                                       !- Design Specification Outdoor Air Object Name
   3369   ,                                       !- Zone Heating Sizing Factor
   3370   ,                                       !- Zone Cooling Sizing Factor
   3371   DesignDay,                              !- Cooling Design Air Flow Method
   3372   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3373   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3374   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3375   0,                                      !- Cooling Minimum Air Flow Fraction
   3376   DesignDay,                              !- Heating Design Air Flow Method
   3377   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3378   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3379   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3380   0.3;                                    !- Heating Maximum Air Flow Fraction
   3381 
   3382 DesignSpecification:ZoneAirDistribution,
   3383   {e5392c72-f23c-4365-93b9-9637ab783afa}, !- Name
   3384   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3385   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3386 
   3387 Zone,
   3388   Thermal Zone 9,                         !- Name
   3389   -0,                                     !- Direction of Relative North {deg}
   3390   0,                                      !- X Origin {m}
   3391   0,                                      !- Y Origin {m}
   3392   0,                                      !- Z Origin {m}
   3393   ,                                       !- Type
   3394   ,                                       !- Multiplier
   3395   ,                                       !- Ceiling Height {m}
   3396   ,                                       !- Volume {m3}
   3397   ,                                       !- Floor Area {m2}
   3398   ,                                       !- Zone Inside Convection Algorithm
   3399   ;                                       !- Zone Outside Convection Algorithm
   3400 
   3401 BuildingSurface:Detailed,
   3402   Surface 22,                             !- Name
   3403   Wall,                                   !- Surface Type
   3404   000_Interior Wall,                      !- Construction Name
   3405   Thermal Zone 9,                         !- Zone Name
   3406   Surface,                                !- Outside Boundary Condition
   3407   Surface 29,                             !- Outside Boundary Condition Object
   3408   NoSun,                                  !- Sun Exposure
   3409   NoWind,                                 !- Wind Exposure
   3410   ,                                       !- View Factor to Ground
   3411   ,                                       !- Number of Vertices
   3412   65.47627326308, 3, 4,                   !- X,Y,Z Vertex 1 {m}
   3413   65.47627326308, 3, 0,                   !- X,Y,Z Vertex 2 {m}
   3414   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3415   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3416 
   3417 BuildingSurface:Detailed,
   3418   Surface 21,                             !- Name
   3419   Wall,                                   !- Surface Type
   3420   000_Interior Wall,                      !- Construction Name
   3421   Thermal Zone 9,                         !- Zone Name
   3422   Surface,                                !- Outside Boundary Condition
   3423   Surface 5,                              !- Outside Boundary Condition Object
   3424   NoSun,                                  !- Sun Exposure
   3425   NoWind,                                 !- Wind Exposure
   3426   ,                                       !- View Factor to Ground
   3427   ,                                       !- Number of Vertices
   3428   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3429   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3430   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3431   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3432 
   3433 BuildingSurface:Detailed,
   3434   Surface 20,                             !- Name
   3435   Wall,                                   !- Surface Type
   3436   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3437   Thermal Zone 9,                         !- Zone Name
   3438   Outdoors,                               !- Outside Boundary Condition
   3439   ,                                       !- Outside Boundary Condition Object
   3440   SunExposed,                             !- Sun Exposure
   3441   WindExposed,                            !- Wind Exposure
   3442   ,                                       !- View Factor to Ground
   3443   ,                                       !- Number of Vertices
   3444   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3445   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3446   68.47627326308, 0, 0,                   !- X,Y,Z Vertex 3 {m}
   3447   68.47627326308, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   3448 
   3449 FenestrationSurface:Detailed,
   3450   Sub Surface 8,                          !- Name
   3451   Window,                                 !- Surface Type
   3452   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3453   Surface 20,                             !- Building Surface Name
   3454   ,                                       !- Outside Boundary Condition Object
   3455   ,                                       !- View Factor to Ground
   3456   ,                                       !- Shading Control Name
   3457   ,                                       !- Frame and Divider Name
   3458   ,                                       !- Multiplier
   3459   ,                                       !- Number of Vertices
   3460   0.0254, 0, 2.60118786171471,            !- X,Y,Z Vertex 1 {m}
   3461   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   3462   68.45087326308, 0, 1,                   !- X,Y,Z Vertex 3 {m}
   3463   68.45087326308, 0, 2.60118786171471;    !- X,Y,Z Vertex 4 {m}
   3464 
   3465 BuildingSurface:Detailed,
   3466   Surface 24,                             !- Name
   3467   Ceiling,                                !- Surface Type
   3468   000_Interior Ceiling,                   !- Construction Name
   3469   Thermal Zone 9,                         !- Zone Name
   3470   Surface,                                !- Outside Boundary Condition
   3471   Surface 49,                             !- Outside Boundary Condition Object
   3472   NoSun,                                  !- Sun Exposure
   3473   NoWind,                                 !- Wind Exposure
   3474   ,                                       !- View Factor to Ground
   3475   ,                                       !- Number of Vertices
   3476   65.47627326308, 3, 4,                   !- X,Y,Z Vertex 1 {m}
   3477   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3478   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3479   68.47627326308, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   3480 
   3481 BuildingSurface:Detailed,
   3482   Surface 23,                             !- Name
   3483   Wall,                                   !- Surface Type
   3484   000_Interior Wall,                      !- Construction Name
   3485   Thermal Zone 9,                         !- Zone Name
   3486   Surface,                                !- Outside Boundary Condition
   3487   Surface 15,                             !- Outside Boundary Condition Object
   3488   NoSun,                                  !- Sun Exposure
   3489   NoWind,                                 !- Wind Exposure
   3490   ,                                       !- View Factor to Ground
   3491   ,                                       !- Number of Vertices
   3492   68.47627326308, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   3493   68.47627326308, 0, 0,                   !- X,Y,Z Vertex 2 {m}
   3494   65.47627326308, 3, 0,                   !- X,Y,Z Vertex 3 {m}
   3495   65.47627326308, 3, 4;                   !- X,Y,Z Vertex 4 {m}
   3496 
   3497 BuildingSurface:Detailed,
   3498   Surface 19,                             !- Name
   3499   Floor,                                  !- Surface Type
   3500   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3501   Thermal Zone 9,                         !- Zone Name
   3502   Ground,                                 !- Outside Boundary Condition
   3503   ,                                       !- Outside Boundary Condition Object
   3504   NoSun,                                  !- Sun Exposure
   3505   NoWind,                                 !- Wind Exposure
   3506   ,                                       !- View Factor to Ground
   3507   ,                                       !- Number of Vertices
   3508   68.47627326308, 0, 0,                   !- X,Y,Z Vertex 1 {m}
   3509   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3510   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3511   65.47627326308, 3, 0;                   !- X,Y,Z Vertex 4 {m}
   3512 
   3513 ZoneControl:Thermostat,
   3514   Thermal Zone 9 Thermostat,              !- Name
   3515   Thermal Zone 9,                         !- Zone or ZoneList Name
   3516   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   3517   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3518   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3519 
   3520 Schedule:Compact,
   3521   Thermal Zone 9 Thermostat Schedule,     !- Name
   3522   ,                                       !- Schedule Type Limits Name
   3523   Through: 12/31,                         !- Field 1
   3524   For: AllDays,                           !- Field 2
   3525   Until: 24:00,                           !- Field 3
   3526   4;                                      !- Field 4
   3527 
   3528 ZoneHVAC:EquipmentConnections,
   3529   Thermal Zone 9,                         !- Zone Name
   3530   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   3531   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   3532   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3533   Node 9,                                 !- Zone Air Node Name
   3534   Node 93;                                !- Zone Return Air Node Name
   3535 
   3536 NodeList,
   3537   Port List 17,                           !- Name
   3538   Node 92;                                !- Node Name 1
   3539 
   3540 ZoneHVAC:EquipmentList,
   3541   Zone HVAC Equipment List 9,             !- Name
   3542   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3543   ZoneHVAC:AirDistributionUnit {988581ec-99bd-477b-99ea-46df79f80d7e}, !- Zone Equipment Name 1
   3544   1,                                      !- Zone Equipment Cooling Sequence 1
   3545   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3546 
   3547 Sizing:Zone,
   3548   Thermal Zone 9,                         !- Zone or ZoneList Name
   3549   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3550   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3551   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3552   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3553   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3554   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3555   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3556   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3557   ,                                       !- Design Specification Outdoor Air Object Name
   3558   ,                                       !- Zone Heating Sizing Factor
   3559   ,                                       !- Zone Cooling Sizing Factor
   3560   DesignDay,                              !- Cooling Design Air Flow Method
   3561   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3562   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3563   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3564   0,                                      !- Cooling Minimum Air Flow Fraction
   3565   DesignDay,                              !- Heating Design Air Flow Method
   3566   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3567   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3568   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3569   0.3;                                    !- Heating Maximum Air Flow Fraction
   3570 
   3571 DesignSpecification:ZoneAirDistribution,
   3572   {e653fd64-c931-4a70-be02-a6395e960067}, !- Name
   3573   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3574   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3575 
   3576 Zone,
   3577   Thermal Zone 16,                        !- Name
   3578   -0,                                     !- Direction of Relative North {deg}
   3579   0,                                      !- X Origin {m}
   3580   0,                                      !- Y Origin {m}
   3581   16,                                     !- Z Origin {m}
   3582   ,                                       !- Type
   3583   ,                                       !- Multiplier
   3584   ,                                       !- Ceiling Height {m}
   3585   ,                                       !- Volume {m3}
   3586   ,                                       !- Floor Area {m2}
   3587   ,                                       !- Zone Inside Convection Algorithm
   3588   ;                                       !- Zone Outside Convection Algorithm
   3589 
   3590 BuildingSurface:Detailed,
   3591   Surface 144,                            !- Name
   3592   Roof,                                   !- Surface Type
   3593   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3594   Thermal Zone 16,                        !- Zone Name
   3595   Outdoors,                               !- Outside Boundary Condition
   3596   ,                                       !- Outside Boundary Condition Object
   3597   SunExposed,                             !- Sun Exposure
   3598   WindExposed,                            !- Wind Exposure
   3599   ,                                       !- View Factor to Ground
   3600   ,                                       !- Number of Vertices
   3601   65.47627326308, 3, 4,                   !- X,Y,Z Vertex 1 {m}
   3602   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3603   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3604   68.47627326308, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   3605 
   3606 BuildingSurface:Detailed,
   3607   Surface 139,                            !- Name
   3608   Floor,                                  !- Surface Type
   3609   000_Interior Floor,                     !- Construction Name
   3610   Thermal Zone 16,                        !- Zone Name
   3611   Surface,                                !- Outside Boundary Condition
   3612   Surface 114,                            !- Outside Boundary Condition Object
   3613   NoSun,                                  !- Sun Exposure
   3614   NoWind,                                 !- Wind Exposure
   3615   ,                                       !- View Factor to Ground
   3616   ,                                       !- Number of Vertices
   3617   68.47627326308, 0, 0,                   !- X,Y,Z Vertex 1 {m}
   3618   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3619   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3620   65.47627326308, 3, 0;                   !- X,Y,Z Vertex 4 {m}
   3621 
   3622 BuildingSurface:Detailed,
   3623   Surface 142,                            !- Name
   3624   Wall,                                   !- Surface Type
   3625   000_Interior Wall,                      !- Construction Name
   3626   Thermal Zone 16,                        !- Zone Name
   3627   Surface,                                !- Outside Boundary Condition
   3628   Surface 149,                            !- Outside Boundary Condition Object
   3629   NoSun,                                  !- Sun Exposure
   3630   NoWind,                                 !- Wind Exposure
   3631   ,                                       !- View Factor to Ground
   3632   ,                                       !- Number of Vertices
   3633   65.47627326308, 3, 4,                   !- X,Y,Z Vertex 1 {m}
   3634   65.47627326308, 3, 0,                   !- X,Y,Z Vertex 2 {m}
   3635   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3636   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3637 
   3638 BuildingSurface:Detailed,
   3639   Surface 143,                            !- Name
   3640   Wall,                                   !- Surface Type
   3641   000_Interior Wall,                      !- Construction Name
   3642   Thermal Zone 16,                        !- Zone Name
   3643   Surface,                                !- Outside Boundary Condition
   3644   Surface 135,                            !- Outside Boundary Condition Object
   3645   NoSun,                                  !- Sun Exposure
   3646   NoWind,                                 !- Wind Exposure
   3647   ,                                       !- View Factor to Ground
   3648   ,                                       !- Number of Vertices
   3649   68.47627326308, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   3650   68.47627326308, 0, 0,                   !- X,Y,Z Vertex 2 {m}
   3651   65.47627326308, 3, 0,                   !- X,Y,Z Vertex 3 {m}
   3652   65.47627326308, 3, 4;                   !- X,Y,Z Vertex 4 {m}
   3653 
   3654 BuildingSurface:Detailed,
   3655   Surface 140,                            !- Name
   3656   Wall,                                   !- Surface Type
   3657   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3658   Thermal Zone 16,                        !- Zone Name
   3659   Outdoors,                               !- Outside Boundary Condition
   3660   ,                                       !- Outside Boundary Condition Object
   3661   SunExposed,                             !- Sun Exposure
   3662   WindExposed,                            !- Wind Exposure
   3663   ,                                       !- View Factor to Ground
   3664   ,                                       !- Number of Vertices
   3665   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3666   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3667   68.47627326308, 0, 0,                   !- X,Y,Z Vertex 3 {m}
   3668   68.47627326308, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   3669 
   3670 FenestrationSurface:Detailed,
   3671   Sub Surface 19,                         !- Name
   3672   Window,                                 !- Surface Type
   3673   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3674   Surface 140,                            !- Building Surface Name
   3675   ,                                       !- Outside Boundary Condition Object
   3676   ,                                       !- View Factor to Ground
   3677   ,                                       !- Shading Control Name
   3678   ,                                       !- Frame and Divider Name
   3679   ,                                       !- Multiplier
   3680   ,                                       !- Number of Vertices
   3681   0.0254, 0, 2.60118786171471,            !- X,Y,Z Vertex 1 {m}
   3682   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   3683   68.45087326308, 0, 1,                   !- X,Y,Z Vertex 3 {m}
   3684   68.45087326308, 0, 2.60118786171471;    !- X,Y,Z Vertex 4 {m}
   3685 
   3686 BuildingSurface:Detailed,
   3687   Surface 141,                            !- Name
   3688   Wall,                                   !- Surface Type
   3689   000_Interior Wall,                      !- Construction Name
   3690   Thermal Zone 16,                        !- Zone Name
   3691   Surface,                                !- Outside Boundary Condition
   3692   Surface 125,                            !- Outside Boundary Condition Object
   3693   NoSun,                                  !- Sun Exposure
   3694   NoWind,                                 !- Wind Exposure
   3695   ,                                       !- View Factor to Ground
   3696   ,                                       !- Number of Vertices
   3697   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3698   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3699   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3700   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3701 
   3702 ZoneControl:Thermostat,
   3703   Thermal Zone 16 Thermostat,             !- Name
   3704   Thermal Zone 16,                        !- Zone or ZoneList Name
   3705   Thermal Zone 16 Thermostat Schedule,    !- Control Type Schedule Name
   3706   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3707   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3708 
   3709 Schedule:Compact,
   3710   Thermal Zone 16 Thermostat Schedule,    !- Name
   3711   ,                                       !- Schedule Type Limits Name
   3712   Through: 12/31,                         !- Field 1
   3713   For: AllDays,                           !- Field 2
   3714   Until: 24:00,                           !- Field 3
   3715   4;                                      !- Field 4
   3716 
   3717 ZoneHVAC:EquipmentConnections,
   3718   Thermal Zone 16,                        !- Zone Name
   3719   Zone HVAC Equipment List 16,            !- Zone Conditioning Equipment List Name
   3720   Port List 31,                           !- Zone Air Inlet Node or NodeList Name
   3721   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3722   Node 16,                                !- Zone Air Node Name
   3723   Node 63;                                !- Zone Return Air Node Name
   3724 
   3725 NodeList,
   3726   Port List 31,                           !- Name
   3727   Node 62;                                !- Node Name 1
   3728 
   3729 ZoneHVAC:EquipmentList,
   3730   Zone HVAC Equipment List 16,            !- Name
   3731   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3732   ZoneHVAC:AirDistributionUnit {bd499fcd-706e-4802-9c1a-fc3f32f8d5d3}, !- Zone Equipment Name 1
   3733   1,                                      !- Zone Equipment Cooling Sequence 1
   3734   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3735 
   3736 Sizing:Zone,
   3737   Thermal Zone 16,                        !- Zone or ZoneList Name
   3738   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3739   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3740   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3741   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3742   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3743   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3744   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3745   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3746   ,                                       !- Design Specification Outdoor Air Object Name
   3747   ,                                       !- Zone Heating Sizing Factor
   3748   ,                                       !- Zone Cooling Sizing Factor
   3749   DesignDay,                              !- Cooling Design Air Flow Method
   3750   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3751   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3752   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3753   0,                                      !- Cooling Minimum Air Flow Fraction
   3754   DesignDay,                              !- Heating Design Air Flow Method
   3755   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3756   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3757   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3758   0.3;                                    !- Heating Maximum Air Flow Fraction
   3759 
   3760 DesignSpecification:ZoneAirDistribution,
   3761   {a60ad07d-47ee-4955-9a8c-6e6b82139d4e}, !- Name
   3762   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3763   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3764 
   3765 Zone,
   3766   Thermal Zone 24,                        !- Name
   3767   -0,                                     !- Direction of Relative North {deg}
   3768   3,                                      !- X Origin {m}
   3769   65.47627326308,                         !- Y Origin {m}
   3770   8,                                      !- Z Origin {m}
   3771   ,                                       !- Type
   3772   ,                                       !- Multiplier
   3773   ,                                       !- Ceiling Height {m}
   3774   ,                                       !- Volume {m3}
   3775   ,                                       !- Floor Area {m2}
   3776   ,                                       !- Zone Inside Convection Algorithm
   3777   ;                                       !- Zone Outside Convection Algorithm
   3778 
   3779 BuildingSurface:Detailed,
   3780   Surface 69,                             !- Name
   3781   Wall,                                   !- Surface Type
   3782   000_Interior Wall,                      !- Construction Name
   3783   Thermal Zone 24,                        !- Zone Name
   3784   Surface,                                !- Outside Boundary Condition
   3785   Surface 77,                             !- Outside Boundary Condition Object
   3786   NoSun,                                  !- Sun Exposure
   3787   NoWind,                                 !- Wind Exposure
   3788   ,                                       !- View Factor to Ground
   3789   ,                                       !- Number of Vertices
   3790   62.47627326308, 4.2632564145606e-14, 4, !- X,Y,Z Vertex 1 {m}
   3791   62.47627326308, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
   3792   65.47627326308, 3.00000000000004, 0,    !- X,Y,Z Vertex 3 {m}
   3793   65.47627326308, 3.00000000000004, 4;    !- X,Y,Z Vertex 4 {m}
   3794 
   3795 BuildingSurface:Detailed,
   3796   Surface 72,                             !- Name
   3797   Ceiling,                                !- Surface Type
   3798   000_Interior Ceiling,                   !- Construction Name
   3799   Thermal Zone 24,                        !- Zone Name
   3800   Surface,                                !- Outside Boundary Condition
   3801   Surface 97,                             !- Outside Boundary Condition Object
   3802   NoSun,                                  !- Sun Exposure
   3803   NoWind,                                 !- Wind Exposure
   3804   ,                                       !- View Factor to Ground
   3805   ,                                       !- Number of Vertices
   3806   0, 4.2632564145606e-14, 4,              !- X,Y,Z Vertex 1 {m}
   3807   62.47627326308, 4.2632564145606e-14, 4, !- X,Y,Z Vertex 2 {m}
   3808   65.47627326308, 3.00000000000004, 4,    !- X,Y,Z Vertex 3 {m}
   3809   -3, 3.00000000000004, 4;                !- X,Y,Z Vertex 4 {m}
   3810 
   3811 BuildingSurface:Detailed,
   3812   Surface 70,                             !- Name
   3813   Wall,                                   !- Surface Type
   3814   000_Interior Wall,                      !- Construction Name
   3815   Thermal Zone 24,                        !- Zone Name
   3816   Surface,                                !- Outside Boundary Condition
   3817   Surface 87,                             !- Outside Boundary Condition Object
   3818   NoSun,                                  !- Sun Exposure
   3819   NoWind,                                 !- Wind Exposure
   3820   ,                                       !- View Factor to Ground
   3821   ,                                       !- Number of Vertices
   3822   0, 4.2632564145606e-14, 4,              !- X,Y,Z Vertex 1 {m}
   3823   0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
   3824   62.47627326308, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
   3825   62.47627326308, 4.2632564145606e-14, 4; !- X,Y,Z Vertex 4 {m}
   3826 
   3827 BuildingSurface:Detailed,
   3828   Surface 71,                             !- Name
   3829   Wall,                                   !- Surface Type
   3830   000_Interior Wall,                      !- Construction Name
   3831   Thermal Zone 24,                        !- Zone Name
   3832   Surface,                                !- Outside Boundary Condition
   3833   Surface 63,                             !- Outside Boundary Condition Object
   3834   NoSun,                                  !- Sun Exposure
   3835   NoWind,                                 !- Wind Exposure
   3836   ,                                       !- View Factor to Ground
   3837   ,                                       !- Number of Vertices
   3838   -3, 3.00000000000004, 4,                !- X,Y,Z Vertex 1 {m}
   3839   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 2 {m}
   3840   0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
   3841   0, 4.2632564145606e-14, 4;              !- X,Y,Z Vertex 4 {m}
   3842 
   3843 BuildingSurface:Detailed,
   3844   Surface 68,                             !- Name
   3845   Wall,                                   !- Surface Type
   3846   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3847   Thermal Zone 24,                        !- Zone Name
   3848   Outdoors,                               !- Outside Boundary Condition
   3849   ,                                       !- Outside Boundary Condition Object
   3850   SunExposed,                             !- Sun Exposure
   3851   WindExposed,                            !- Wind Exposure
   3852   ,                                       !- View Factor to Ground
   3853   ,                                       !- Number of Vertices
   3854   65.47627326308, 3.00000000000004, 4,    !- X,Y,Z Vertex 1 {m}
   3855   65.47627326308, 3.00000000000004, 0,    !- X,Y,Z Vertex 2 {m}
   3856   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 3 {m}
   3857   -3, 3.00000000000004, 4;                !- X,Y,Z Vertex 4 {m}
   3858 
   3859 FenestrationSurface:Detailed,
   3860   Sub Surface 6,                          !- Name
   3861   Window,                                 !- Surface Type
   3862   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3863   Surface 68,                             !- Building Surface Name
   3864   ,                                       !- Outside Boundary Condition Object
   3865   ,                                       !- View Factor to Ground
   3866   ,                                       !- Shading Control Name
   3867   ,                                       !- Frame and Divider Name
   3868   ,                                       !- Multiplier
   3869   ,                                       !- Number of Vertices
   3870   65.45087326308, 3.00000000000004, 2.60118786171471, !- X,Y,Z Vertex 1 {m}
   3871   65.45087326308, 3.00000000000004, 1,    !- X,Y,Z Vertex 2 {m}
   3872   -2.97460000000001, 3.00000000000004, 1, !- X,Y,Z Vertex 3 {m}
   3873   -2.97460000000001, 3.00000000000004, 2.60118786171471; !- X,Y,Z Vertex 4 {m}
   3874 
   3875 BuildingSurface:Detailed,
   3876   Surface 67,                             !- Name
   3877   Floor,                                  !- Surface Type
   3878   000_Interior Floor,                     !- Construction Name
   3879   Thermal Zone 24,                        !- Zone Name
   3880   Surface,                                !- Outside Boundary Condition
   3881   Surface 42,                             !- Outside Boundary Condition Object
   3882   NoSun,                                  !- Sun Exposure
   3883   NoWind,                                 !- Wind Exposure
   3884   ,                                       !- View Factor to Ground
   3885   ,                                       !- Number of Vertices
   3886   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 1 {m}
   3887   65.47627326308, 3.00000000000004, 0,    !- X,Y,Z Vertex 2 {m}
   3888   62.47627326308, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
   3889   0, 4.2632564145606e-14, 0;              !- X,Y,Z Vertex 4 {m}
   3890 
   3891 ZoneControl:Thermostat,
   3892   Thermal Zone 24 Thermostat,             !- Name
   3893   Thermal Zone 24,                        !- Zone or ZoneList Name
   3894   Thermal Zone 24 Thermostat Schedule,    !- Control Type Schedule Name
   3895   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3896   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3897 
   3898 Schedule:Compact,
   3899   Thermal Zone 24 Thermostat Schedule,    !- Name
   3900   ,                                       !- Schedule Type Limits Name
   3901   Through: 12/31,                         !- Field 1
   3902   For: AllDays,                           !- Field 2
   3903   Until: 24:00,                           !- Field 3
   3904   4;                                      !- Field 4
   3905 
   3906 ZoneHVAC:EquipmentConnections,
   3907   Thermal Zone 24,                        !- Zone Name
   3908   Zone HVAC Equipment List 24,            !- Zone Conditioning Equipment List Name
   3909   Port List 47,                           !- Zone Air Inlet Node or NodeList Name
   3910   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3911   Node 24,                                !- Zone Air Node Name
   3912   Node 113;                               !- Zone Return Air Node Name
   3913 
   3914 NodeList,
   3915   Port List 47,                           !- Name
   3916   Node 112;                               !- Node Name 1
   3917 
   3918 ZoneHVAC:EquipmentList,
   3919   Zone HVAC Equipment List 24,            !- Name
   3920   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3921   ZoneHVAC:AirDistributionUnit {17da2c79-fc4e-4b2d-b8fe-99cddd76cb8e}, !- Zone Equipment Name 1
   3922   1,                                      !- Zone Equipment Cooling Sequence 1
   3923   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3924 
   3925 Sizing:Zone,
   3926   Thermal Zone 24,                        !- Zone or ZoneList Name
   3927   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3928   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3929   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3930   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3931   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3932   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3933   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3934   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3935   ,                                       !- Design Specification Outdoor Air Object Name
   3936   ,                                       !- Zone Heating Sizing Factor
   3937   ,                                       !- Zone Cooling Sizing Factor
   3938   DesignDay,                              !- Cooling Design Air Flow Method
   3939   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3940   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3941   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3942   0,                                      !- Cooling Minimum Air Flow Fraction
   3943   DesignDay,                              !- Heating Design Air Flow Method
   3944   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3945   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3946   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3947   0.3;                                    !- Heating Maximum Air Flow Fraction
   3948 
   3949 DesignSpecification:ZoneAirDistribution,
   3950   {29f17b5a-c9e2-470b-9045-cc7b31c77f11}, !- Name
   3951   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3952   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3953 
   3954 Zone,
   3955   Thermal Zone 14,                        !- Name
   3956   -0,                                     !- Direction of Relative North {deg}
   3957   0,                                      !- X Origin {m}
   3958   0,                                      !- Y Origin {m}
   3959   0,                                      !- Z Origin {m}
   3960   ,                                       !- Type
   3961   ,                                       !- Multiplier
   3962   ,                                       !- Ceiling Height {m}
   3963   ,                                       !- Volume {m3}
   3964   ,                                       !- Floor Area {m2}
   3965   ,                                       !- Zone Inside Convection Algorithm
   3966   ;                                       !- Zone Outside Convection Algorithm
   3967 
   3968 BuildingSurface:Detailed,
   3969   Surface 2,                              !- Name
   3970   Wall,                                   !- Surface Type
   3971   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3972   Thermal Zone 14,                        !- Zone Name
   3973   Outdoors,                               !- Outside Boundary Condition
   3974   ,                                       !- Outside Boundary Condition Object
   3975   SunExposed,                             !- Sun Exposure
   3976   WindExposed,                            !- Wind Exposure
   3977   ,                                       !- View Factor to Ground
   3978   ,                                       !- Number of Vertices
   3979   0, 68.47627326308, 4,                   !- X,Y,Z Vertex 1 {m}
   3980   0, 68.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   3981   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3982   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3983 
   3984 FenestrationSurface:Detailed,
   3985   Sub Surface 2,                          !- Name
   3986   Window,                                 !- Surface Type
   3987   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3988   Surface 2,                              !- Building Surface Name
   3989   ,                                       !- Outside Boundary Condition Object
   3990   ,                                       !- View Factor to Ground
   3991   ,                                       !- Shading Control Name
   3992   ,                                       !- Frame and Divider Name
   3993   ,                                       !- Multiplier
   3994   ,                                       !- Number of Vertices
   3995   0, 68.45087326308, 2.60118786171471,    !- X,Y,Z Vertex 1 {m}
   3996   0, 68.45087326308, 1,                   !- X,Y,Z Vertex 2 {m}
   3997   0, 0.0253999999999905, 1,               !- X,Y,Z Vertex 3 {m}
   3998   0, 0.0253999999999905, 2.60118786171471; !- X,Y,Z Vertex 4 {m}
   3999 
   4000 BuildingSurface:Detailed,
   4001   Surface 4,                              !- Name
   4002   Wall,                                   !- Surface Type
   4003   000_Interior Wall,                      !- Construction Name
   4004   Thermal Zone 14,                        !- Zone Name
   4005   Surface,                                !- Outside Boundary Condition
   4006   Surface 26,                             !- Outside Boundary Condition Object
   4007   NoSun,                                  !- Sun Exposure
   4008   NoWind,                                 !- Wind Exposure
   4009   ,                                       !- View Factor to Ground
   4010   ,                                       !- Number of Vertices
   4011   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4012   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4013   3, 65.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   4014   3, 65.47627326308, 4;                   !- X,Y,Z Vertex 4 {m}
   4015 
   4016 BuildingSurface:Detailed,
   4017   Surface 5,                              !- Name
   4018   Wall,                                   !- Surface Type
   4019   000_Interior Wall,                      !- Construction Name
   4020   Thermal Zone 14,                        !- Zone Name
   4021   Surface,                                !- Outside Boundary Condition
   4022   Surface 21,                             !- Outside Boundary Condition Object
   4023   NoSun,                                  !- Sun Exposure
   4024   NoWind,                                 !- Wind Exposure
   4025   ,                                       !- View Factor to Ground
   4026   ,                                       !- Number of Vertices
   4027   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4028   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4029   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4030   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4031 
   4032 BuildingSurface:Detailed,
   4033   Surface 1,                              !- Name
   4034   Floor,                                  !- Surface Type
   4035   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4036   Thermal Zone 14,                        !- Zone Name
   4037   Ground,                                 !- Outside Boundary Condition
   4038   ,                                       !- Outside Boundary Condition Object
   4039   NoSun,                                  !- Sun Exposure
   4040   NoWind,                                 !- Wind Exposure
   4041   ,                                       !- View Factor to Ground
   4042   ,                                       !- Number of Vertices
   4043   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4044   0, 68.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   4045   3, 65.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   4046   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4047 
   4048 BuildingSurface:Detailed,
   4049   Surface 3,                              !- Name
   4050   Wall,                                   !- Surface Type
   4051   000_Interior Wall,                      !- Construction Name
   4052   Thermal Zone 14,                        !- Zone Name
   4053   Surface,                                !- Outside Boundary Condition
   4054   Surface 11,                             !- Outside Boundary Condition Object
   4055   NoSun,                                  !- Sun Exposure
   4056   NoWind,                                 !- Wind Exposure
   4057   ,                                       !- View Factor to Ground
   4058   ,                                       !- Number of Vertices
   4059   3, 65.47627326308, 4,                   !- X,Y,Z Vertex 1 {m}
   4060   3, 65.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   4061   0, 68.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   4062   0, 68.47627326308, 4;                   !- X,Y,Z Vertex 4 {m}
   4063 
   4064 BuildingSurface:Detailed,
   4065   Surface 6,                              !- Name
   4066   Ceiling,                                !- Surface Type
   4067   000_Interior Ceiling,                   !- Construction Name
   4068   Thermal Zone 14,                        !- Zone Name
   4069   Surface,                                !- Outside Boundary Condition
   4070   Surface 31,                             !- Outside Boundary Condition Object
   4071   NoSun,                                  !- Sun Exposure
   4072   NoWind,                                 !- Wind Exposure
   4073   ,                                       !- View Factor to Ground
   4074   ,                                       !- Number of Vertices
   4075   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4076   3, 65.47627326308, 4,                   !- X,Y,Z Vertex 2 {m}
   4077   0, 68.47627326308, 4,                   !- X,Y,Z Vertex 3 {m}
   4078   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4079 
   4080 ZoneControl:Thermostat,
   4081   Thermal Zone 14 Thermostat,             !- Name
   4082   Thermal Zone 14,                        !- Zone or ZoneList Name
   4083   Thermal Zone 14 Thermostat Schedule,    !- Control Type Schedule Name
   4084   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4085   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4086 
   4087 Schedule:Compact,
   4088   Thermal Zone 14 Thermostat Schedule,    !- Name
   4089   ,                                       !- Schedule Type Limits Name
   4090   Through: 12/31,                         !- Field 1
   4091   For: AllDays,                           !- Field 2
   4092   Until: 24:00,                           !- Field 3
   4093   4;                                      !- Field 4
   4094 
   4095 ZoneHVAC:EquipmentConnections,
   4096   Thermal Zone 14,                        !- Zone Name
   4097   Zone HVAC Equipment List 14,            !- Zone Conditioning Equipment List Name
   4098   Port List 27,                           !- Zone Air Inlet Node or NodeList Name
   4099   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4100   Node 14,                                !- Zone Air Node Name
   4101   Node 148;                               !- Zone Return Air Node Name
   4102 
   4103 NodeList,
   4104   Port List 27,                           !- Name
   4105   Node 147;                               !- Node Name 1
   4106 
   4107 ZoneHVAC:EquipmentList,
   4108   Zone HVAC Equipment List 14,            !- Name
   4109   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4110   ZoneHVAC:AirDistributionUnit {47c884b3-9a58-44c5-b5a8-1720324c5ad2}, !- Zone Equipment Name 1
   4111   1,                                      !- Zone Equipment Cooling Sequence 1
   4112   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4113 
   4114 Sizing:Zone,
   4115   Thermal Zone 14,                        !- Zone or ZoneList Name
   4116   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4117   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4118   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4119   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4120   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4121   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4122   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4123   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4124   ,                                       !- Design Specification Outdoor Air Object Name
   4125   ,                                       !- Zone Heating Sizing Factor
   4126   ,                                       !- Zone Cooling Sizing Factor
   4127   DesignDay,                              !- Cooling Design Air Flow Method
   4128   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4129   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4130   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4131   0,                                      !- Cooling Minimum Air Flow Fraction
   4132   DesignDay,                              !- Heating Design Air Flow Method
   4133   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4134   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4135   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4136   0.3;                                    !- Heating Maximum Air Flow Fraction
   4137 
   4138 DesignSpecification:ZoneAirDistribution,
   4139   {8565129b-d770-465c-9514-2c9774d5a020}, !- Name
   4140   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4141   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4142 
   4143 Zone,
   4144   Thermal Zone 2,                         !- Name
   4145   -0,                                     !- Direction of Relative North {deg}
   4146   0,                                      !- X Origin {m}
   4147   0,                                      !- Y Origin {m}
   4148   4,                                      !- Z Origin {m}
   4149   ,                                       !- Type
   4150   ,                                       !- Multiplier
   4151   ,                                       !- Ceiling Height {m}
   4152   ,                                       !- Volume {m3}
   4153   ,                                       !- Floor Area {m2}
   4154   ,                                       !- Zone Inside Convection Algorithm
   4155   ;                                       !- Zone Outside Convection Algorithm
   4156 
   4157 BuildingSurface:Detailed,
   4158   Surface 33,                             !- Name
   4159   Wall,                                   !- Surface Type
   4160   000_Interior Wall,                      !- Construction Name
   4161   Thermal Zone 2,                         !- Zone Name
   4162   Surface,                                !- Outside Boundary Condition
   4163   Surface 41,                             !- Outside Boundary Condition Object
   4164   NoSun,                                  !- Sun Exposure
   4165   NoWind,                                 !- Wind Exposure
   4166   ,                                       !- View Factor to Ground
   4167   ,                                       !- Number of Vertices
   4168   3, 65.47627326308, 4,                   !- X,Y,Z Vertex 1 {m}
   4169   3, 65.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   4170   0, 68.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   4171   0, 68.47627326308, 4;                   !- X,Y,Z Vertex 4 {m}
   4172 
   4173 BuildingSurface:Detailed,
   4174   Surface 34,                             !- Name
   4175   Wall,                                   !- Surface Type
   4176   000_Interior Wall,                      !- Construction Name
   4177   Thermal Zone 2,                         !- Zone Name
   4178   Surface,                                !- Outside Boundary Condition
   4179   Surface 56,                             !- Outside Boundary Condition Object
   4180   NoSun,                                  !- Sun Exposure
   4181   NoWind,                                 !- Wind Exposure
   4182   ,                                       !- View Factor to Ground
   4183   ,                                       !- Number of Vertices
   4184   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4185   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4186   3, 65.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   4187   3, 65.47627326308, 4;                   !- X,Y,Z Vertex 4 {m}
   4188 
   4189 BuildingSurface:Detailed,
   4190   Surface 31,                             !- Name
   4191   Floor,                                  !- Surface Type
   4192   000_Interior Floor,                     !- Construction Name
   4193   Thermal Zone 2,                         !- Zone Name
   4194   Surface,                                !- Outside Boundary Condition
   4195   Surface 6,                              !- Outside Boundary Condition Object
   4196   NoSun,                                  !- Sun Exposure
   4197   NoWind,                                 !- Wind Exposure
   4198   ,                                       !- View Factor to Ground
   4199   ,                                       !- Number of Vertices
   4200   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4201   0, 68.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   4202   3, 65.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   4203   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4204 
   4205 BuildingSurface:Detailed,
   4206   Surface 36,                             !- Name
   4207   Ceiling,                                !- Surface Type
   4208   000_Interior Ceiling,                   !- Construction Name
   4209   Thermal Zone 2,                         !- Zone Name
   4210   Surface,                                !- Outside Boundary Condition
   4211   Surface 61,                             !- Outside Boundary Condition Object
   4212   NoSun,                                  !- Sun Exposure
   4213   NoWind,                                 !- Wind Exposure
   4214   ,                                       !- View Factor to Ground
   4215   ,                                       !- Number of Vertices
   4216   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4217   3, 65.47627326308, 4,                   !- X,Y,Z Vertex 2 {m}
   4218   0, 68.47627326308, 4,                   !- X,Y,Z Vertex 3 {m}
   4219   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4220 
   4221 BuildingSurface:Detailed,
   4222   Surface 35,                             !- Name
   4223   Wall,                                   !- Surface Type
   4224   000_Interior Wall,                      !- Construction Name
   4225   Thermal Zone 2,                         !- Zone Name
   4226   Surface,                                !- Outside Boundary Condition
   4227   Surface 51,                             !- Outside Boundary Condition Object
   4228   NoSun,                                  !- Sun Exposure
   4229   NoWind,                                 !- Wind Exposure
   4230   ,                                       !- View Factor to Ground
   4231   ,                                       !- Number of Vertices
   4232   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4233   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4234   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4235   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4236 
   4237 BuildingSurface:Detailed,
   4238   Surface 32,                             !- Name
   4239   Wall,                                   !- Surface Type
   4240   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4241   Thermal Zone 2,                         !- Zone Name
   4242   Outdoors,                               !- Outside Boundary Condition
   4243   ,                                       !- Outside Boundary Condition Object
   4244   SunExposed,                             !- Sun Exposure
   4245   WindExposed,                            !- Wind Exposure
   4246   ,                                       !- View Factor to Ground
   4247   ,                                       !- Number of Vertices
   4248   0, 68.47627326308, 4,                   !- X,Y,Z Vertex 1 {m}
   4249   0, 68.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   4250   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4251   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4252 
   4253 FenestrationSurface:Detailed,
   4254   Sub Surface 18,                         !- Name
   4255   Window,                                 !- Surface Type
   4256   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4257   Surface 32,                             !- Building Surface Name
   4258   ,                                       !- Outside Boundary Condition Object
   4259   ,                                       !- View Factor to Ground
   4260   ,                                       !- Shading Control Name
   4261   ,                                       !- Frame and Divider Name
   4262   ,                                       !- Multiplier
   4263   ,                                       !- Number of Vertices
   4264   0, 68.45087326308, 2.60118786171471,    !- X,Y,Z Vertex 1 {m}
   4265   0, 68.45087326308, 1,                   !- X,Y,Z Vertex 2 {m}
   4266   0, 0.0253999999999905, 1,               !- X,Y,Z Vertex 3 {m}
   4267   0, 0.0253999999999905, 2.60118786171471; !- X,Y,Z Vertex 4 {m}
   4268 
   4269 ZoneControl:Thermostat,
   4270   Thermal Zone 2 Thermostat,              !- Name
   4271   Thermal Zone 2,                         !- Zone or ZoneList Name
   4272   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   4273   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4274   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4275 
   4276 Schedule:Compact,
   4277   Thermal Zone 2 Thermostat Schedule,     !- Name
   4278   ,                                       !- Schedule Type Limits Name
   4279   Through: 12/31,                         !- Field 1
   4280   For: AllDays,                           !- Field 2
   4281   Until: 24:00,                           !- Field 3
   4282   4;                                      !- Field 4
   4283 
   4284 ZoneHVAC:EquipmentConnections,
   4285   Thermal Zone 2,                         !- Zone Name
   4286   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   4287   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   4288   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4289   Node 2,                                 !- Zone Air Node Name
   4290   Node 88;                                !- Zone Return Air Node Name
   4291 
   4292 NodeList,
   4293   Port List 3,                            !- Name
   4294   Node 87;                                !- Node Name 1
   4295 
   4296 ZoneHVAC:EquipmentList,
   4297   Zone HVAC Equipment List 2,             !- Name
   4298   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4299   ZoneHVAC:AirDistributionUnit {501aeb60-8442-4705-a67d-dcd203dce204}, !- Zone Equipment Name 1
   4300   1,                                      !- Zone Equipment Cooling Sequence 1
   4301   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4302 
   4303 Sizing:Zone,
   4304   Thermal Zone 2,                         !- Zone or ZoneList Name
   4305   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4306   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4307   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4308   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4309   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4310   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4311   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4312   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4313   ,                                       !- Design Specification Outdoor Air Object Name
   4314   ,                                       !- Zone Heating Sizing Factor
   4315   ,                                       !- Zone Cooling Sizing Factor
   4316   DesignDay,                              !- Cooling Design Air Flow Method
   4317   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4318   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4319   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4320   0,                                      !- Cooling Minimum Air Flow Fraction
   4321   DesignDay,                              !- Heating Design Air Flow Method
   4322   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4323   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4324   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4325   0.3;                                    !- Heating Maximum Air Flow Fraction
   4326 
   4327 DesignSpecification:ZoneAirDistribution,
   4328   {4921e9cd-04c5-47f7-be0d-44af015ccbcd}, !- Name
   4329   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4330   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4331 
   4332 Zone,
   4333   Thermal Zone 23,                        !- Name
   4334   -0,                                     !- Direction of Relative North {deg}
   4335   3,                                      !- X Origin {m}
   4336   3,                                      !- Y Origin {m}
   4337   0,                                      !- Z Origin {m}
   4338   ,                                       !- Type
   4339   ,                                       !- Multiplier
   4340   ,                                       !- Ceiling Height {m}
   4341   ,                                       !- Volume {m3}
   4342   ,                                       !- Floor Area {m2}
   4343   ,                                       !- Zone Inside Convection Algorithm
   4344   ;                                       !- Zone Outside Convection Algorithm
   4345 
   4346 BuildingSurface:Detailed,
   4347   Surface 29,                             !- Name
   4348   Wall,                                   !- Surface Type
   4349   000_Interior Wall,                      !- Construction Name
   4350   Thermal Zone 23,                        !- Zone Name
   4351   Surface,                                !- Outside Boundary Condition
   4352   Surface 22,                             !- Outside Boundary Condition Object
   4353   NoSun,                                  !- Sun Exposure
   4354   NoWind,                                 !- Wind Exposure
   4355   ,                                       !- View Factor to Ground
   4356   ,                                       !- Number of Vertices
   4357   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4358   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4359   62.47627326308, 0, 0,                   !- X,Y,Z Vertex 3 {m}
   4360   62.47627326308, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   4361 
   4362 BuildingSurface:Detailed,
   4363   Surface 26,                             !- Name
   4364   Wall,                                   !- Surface Type
   4365   000_Interior Wall,                      !- Construction Name
   4366   Thermal Zone 23,                        !- Zone Name
   4367   Surface,                                !- Outside Boundary Condition
   4368   Surface 4,                              !- Outside Boundary Condition Object
   4369   NoSun,                                  !- Sun Exposure
   4370   NoWind,                                 !- Wind Exposure
   4371   ,                                       !- View Factor to Ground
   4372   ,                                       !- Number of Vertices
   4373   0, 62.47627326308, 4,                   !- X,Y,Z Vertex 1 {m}
   4374   0, 62.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   4375   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4376   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4377 
   4378 BuildingSurface:Detailed,
   4379   Surface 30,                             !- Name
   4380   Ceiling,                                !- Surface Type
   4381   000_Interior Ceiling,                   !- Construction Name
   4382   Thermal Zone 23,                        !- Zone Name
   4383   Surface,                                !- Outside Boundary Condition
   4384   Surface 55,                             !- Outside Boundary Condition Object
   4385   NoSun,                                  !- Sun Exposure
   4386   NoWind,                                 !- Wind Exposure
   4387   ,                                       !- View Factor to Ground
   4388   ,                                       !- Number of Vertices
   4389   62.47627326308, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   4390   62.47627326308, 62.47627326308, 4,      !- X,Y,Z Vertex 2 {m}
   4391   0, 62.47627326308, 4,                   !- X,Y,Z Vertex 3 {m}
   4392   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4393 
   4394 BuildingSurface:Detailed,
   4395   Surface 27,                             !- Name
   4396   Wall,                                   !- Surface Type
   4397   000_Interior Wall,                      !- Construction Name
   4398   Thermal Zone 23,                        !- Zone Name
   4399   Surface,                                !- Outside Boundary Condition
   4400   Surface 10,                             !- Outside Boundary Condition Object
   4401   NoSun,                                  !- Sun Exposure
   4402   NoWind,                                 !- Wind Exposure
   4403   ,                                       !- View Factor to Ground
   4404   ,                                       !- Number of Vertices
   4405   62.47627326308, 62.47627326308, 4,      !- X,Y,Z Vertex 1 {m}
   4406   62.47627326308, 62.47627326308, 0,      !- X,Y,Z Vertex 2 {m}
   4407   0, 62.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   4408   0, 62.47627326308, 4;                   !- X,Y,Z Vertex 4 {m}
   4409 
   4410 BuildingSurface:Detailed,
   4411   Surface 25,                             !- Name
   4412   Floor,                                  !- Surface Type
   4413   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4414   Thermal Zone 23,                        !- Zone Name
   4415   Ground,                                 !- Outside Boundary Condition
   4416   ,                                       !- Outside Boundary Condition Object
   4417   NoSun,                                  !- Sun Exposure
   4418   NoWind,                                 !- Wind Exposure
   4419   ,                                       !- View Factor to Ground
   4420   ,                                       !- Number of Vertices
   4421   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4422   0, 62.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   4423   62.47627326308, 62.47627326308, 0,      !- X,Y,Z Vertex 3 {m}
   4424   62.47627326308, 0, 0;                   !- X,Y,Z Vertex 4 {m}
   4425 
   4426 BuildingSurface:Detailed,
   4427   Surface 28,                             !- Name
   4428   Wall,                                   !- Surface Type
   4429   000_Interior Wall,                      !- Construction Name
   4430   Thermal Zone 23,                        !- Zone Name
   4431   Surface,                                !- Outside Boundary Condition
   4432   Surface 16,                             !- Outside Boundary Condition Object
   4433   NoSun,                                  !- Sun Exposure
   4434   NoWind,                                 !- Wind Exposure
   4435   ,                                       !- View Factor to Ground
   4436   ,                                       !- Number of Vertices
   4437   62.47627326308, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   4438   62.47627326308, 0, 0,                   !- X,Y,Z Vertex 2 {m}
   4439   62.47627326308, 62.47627326308, 0,      !- X,Y,Z Vertex 3 {m}
   4440   62.47627326308, 62.47627326308, 4;      !- X,Y,Z Vertex 4 {m}
   4441 
   4442 ZoneControl:Thermostat,
   4443   Thermal Zone 23 Thermostat,             !- Name
   4444   Thermal Zone 23,                        !- Zone or ZoneList Name
   4445   Thermal Zone 23 Thermostat Schedule,    !- Control Type Schedule Name
   4446   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4447   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4448 
   4449 Schedule:Compact,
   4450   Thermal Zone 23 Thermostat Schedule,    !- Name
   4451   ,                                       !- Schedule Type Limits Name
   4452   Through: 12/31,                         !- Field 1
   4453   For: AllDays,                           !- Field 2
   4454   Until: 24:00,                           !- Field 3
   4455   4;                                      !- Field 4
   4456 
   4457 ZoneHVAC:EquipmentConnections,
   4458   Thermal Zone 23,                        !- Zone Name
   4459   Zone HVAC Equipment List 23,            !- Zone Conditioning Equipment List Name
   4460   Port List 45,                           !- Zone Air Inlet Node or NodeList Name
   4461   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4462   Node 23,                                !- Zone Air Node Name
   4463   Node 103;                               !- Zone Return Air Node Name
   4464 
   4465 NodeList,
   4466   Port List 45,                           !- Name
   4467   Node 102;                               !- Node Name 1
   4468 
   4469 ZoneHVAC:EquipmentList,
   4470   Zone HVAC Equipment List 23,            !- Name
   4471   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4472   ZoneHVAC:AirDistributionUnit {9e40aa4e-8eee-4138-81ab-5c13f22206fa}, !- Zone Equipment Name 1
   4473   1,                                      !- Zone Equipment Cooling Sequence 1
   4474   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4475 
   4476 Sizing:Zone,
   4477   Thermal Zone 23,                        !- Zone or ZoneList Name
   4478   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4479   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4480   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4481   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4482   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4483   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4484   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4485   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4486   ,                                       !- Design Specification Outdoor Air Object Name
   4487   ,                                       !- Zone Heating Sizing Factor
   4488   ,                                       !- Zone Cooling Sizing Factor
   4489   DesignDay,                              !- Cooling Design Air Flow Method
   4490   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4491   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4492   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4493   0,                                      !- Cooling Minimum Air Flow Fraction
   4494   DesignDay,                              !- Heating Design Air Flow Method
   4495   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4496   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4497   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4498   0.3;                                    !- Heating Maximum Air Flow Fraction
   4499 
   4500 DesignSpecification:ZoneAirDistribution,
   4501   {8df96e8f-2502-4685-a4a6-521cdd9bf6d2}, !- Name
   4502   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4503   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4504 
   4505 Zone,
   4506   Thermal Zone 21,                        !- Name
   4507   -0,                                     !- Direction of Relative North {deg}
   4508   3,                                      !- X Origin {m}
   4509   65.47627326308,                         !- Y Origin {m}
   4510   4,                                      !- Z Origin {m}
   4511   ,                                       !- Type
   4512   ,                                       !- Multiplier
   4513   ,                                       !- Ceiling Height {m}
   4514   ,                                       !- Volume {m3}
   4515   ,                                       !- Floor Area {m2}
   4516   ,                                       !- Zone Inside Convection Algorithm
   4517   ;                                       !- Zone Outside Convection Algorithm
   4518 
   4519 BuildingSurface:Detailed,
   4520   Surface 37,                             !- Name
   4521   Floor,                                  !- Surface Type
   4522   000_Interior Floor,                     !- Construction Name
   4523   Thermal Zone 21,                        !- Zone Name
   4524   Surface,                                !- Outside Boundary Condition
   4525   Surface 12,                             !- Outside Boundary Condition Object
   4526   NoSun,                                  !- Sun Exposure
   4527   NoWind,                                 !- Wind Exposure
   4528   ,                                       !- View Factor to Ground
   4529   ,                                       !- Number of Vertices
   4530   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 1 {m}
   4531   65.47627326308, 3.00000000000004, 0,    !- X,Y,Z Vertex 2 {m}
   4532   62.47627326308, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
   4533   0, 4.2632564145606e-14, 0;              !- X,Y,Z Vertex 4 {m}
   4534 
   4535 BuildingSurface:Detailed,
   4536   Surface 41,                             !- Name
   4537   Wall,                                   !- Surface Type
   4538   000_Interior Wall,                      !- Construction Name
   4539   Thermal Zone 21,                        !- Zone Name
   4540   Surface,                                !- Outside Boundary Condition
   4541   Surface 33,                             !- Outside Boundary Condition Object
   4542   NoSun,                                  !- Sun Exposure
   4543   NoWind,                                 !- Wind Exposure
   4544   ,                                       !- View Factor to Ground
   4545   ,                                       !- Number of Vertices
   4546   -3, 3.00000000000004, 4,                !- X,Y,Z Vertex 1 {m}
   4547   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 2 {m}
   4548   0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
   4549   0, 4.2632564145606e-14, 4;              !- X,Y,Z Vertex 4 {m}
   4550 
   4551 BuildingSurface:Detailed,
   4552   Surface 39,                             !- Name
   4553   Wall,                                   !- Surface Type
   4554   000_Interior Wall,                      !- Construction Name
   4555   Thermal Zone 21,                        !- Zone Name
   4556   Surface,                                !- Outside Boundary Condition
   4557   Surface 47,                             !- Outside Boundary Condition Object
   4558   NoSun,                                  !- Sun Exposure
   4559   NoWind,                                 !- Wind Exposure
   4560   ,                                       !- View Factor to Ground
   4561   ,                                       !- Number of Vertices
   4562   62.47627326308, 4.2632564145606e-14, 4, !- X,Y,Z Vertex 1 {m}
   4563   62.47627326308, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
   4564   65.47627326308, 3.00000000000004, 0,    !- X,Y,Z Vertex 3 {m}
   4565   65.47627326308, 3.00000000000004, 4;    !- X,Y,Z Vertex 4 {m}
   4566 
   4567 BuildingSurface:Detailed,
   4568   Surface 40,                             !- Name
   4569   Wall,                                   !- Surface Type
   4570   000_Interior Wall,                      !- Construction Name
   4571   Thermal Zone 21,                        !- Zone Name
   4572   Surface,                                !- Outside Boundary Condition
   4573   Surface 57,                             !- Outside Boundary Condition Object
   4574   NoSun,                                  !- Sun Exposure
   4575   NoWind,                                 !- Wind Exposure
   4576   ,                                       !- View Factor to Ground
   4577   ,                                       !- Number of Vertices
   4578   0, 4.2632564145606e-14, 4,              !- X,Y,Z Vertex 1 {m}
   4579   0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
   4580   62.47627326308, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
   4581   62.47627326308, 4.2632564145606e-14, 4; !- X,Y,Z Vertex 4 {m}
   4582 
   4583 BuildingSurface:Detailed,
   4584   Surface 38,                             !- Name
   4585   Wall,                                   !- Surface Type
   4586   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4587   Thermal Zone 21,                        !- Zone Name
   4588   Outdoors,                               !- Outside Boundary Condition
   4589   ,                                       !- Outside Boundary Condition Object
   4590   SunExposed,                             !- Sun Exposure
   4591   WindExposed,                            !- Wind Exposure
   4592   ,                                       !- View Factor to Ground
   4593   ,                                       !- Number of Vertices
   4594   65.47627326308, 3.00000000000004, 4,    !- X,Y,Z Vertex 1 {m}
   4595   65.47627326308, 3.00000000000004, 0,    !- X,Y,Z Vertex 2 {m}
   4596   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 3 {m}
   4597   -3, 3.00000000000004, 4;                !- X,Y,Z Vertex 4 {m}
   4598 
   4599 FenestrationSurface:Detailed,
   4600   Sub Surface 16,                         !- Name
   4601   Window,                                 !- Surface Type
   4602   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4603   Surface 38,                             !- Building Surface Name
   4604   ,                                       !- Outside Boundary Condition Object
   4605   ,                                       !- View Factor to Ground
   4606   ,                                       !- Shading Control Name
   4607   ,                                       !- Frame and Divider Name
   4608   ,                                       !- Multiplier
   4609   ,                                       !- Number of Vertices
   4610   65.45087326308, 3.00000000000004, 2.60118786171471, !- X,Y,Z Vertex 1 {m}
   4611   65.45087326308, 3.00000000000004, 1,    !- X,Y,Z Vertex 2 {m}
   4612   -2.97460000000001, 3.00000000000004, 1, !- X,Y,Z Vertex 3 {m}
   4613   -2.97460000000001, 3.00000000000004, 2.60118786171471; !- X,Y,Z Vertex 4 {m}
   4614 
   4615 BuildingSurface:Detailed,
   4616   Surface 42,                             !- Name
   4617   Ceiling,                                !- Surface Type
   4618   000_Interior Ceiling,                   !- Construction Name
   4619   Thermal Zone 21,                        !- Zone Name
   4620   Surface,                                !- Outside Boundary Condition
   4621   Surface 67,                             !- Outside Boundary Condition Object
   4622   NoSun,                                  !- Sun Exposure
   4623   NoWind,                                 !- Wind Exposure
   4624   ,                                       !- View Factor to Ground
   4625   ,                                       !- Number of Vertices
   4626   0, 4.2632564145606e-14, 4,              !- X,Y,Z Vertex 1 {m}
   4627   62.47627326308, 4.2632564145606e-14, 4, !- X,Y,Z Vertex 2 {m}
   4628   65.47627326308, 3.00000000000004, 4,    !- X,Y,Z Vertex 3 {m}
   4629   -3, 3.00000000000004, 4;                !- X,Y,Z Vertex 4 {m}
   4630 
   4631 ZoneControl:Thermostat,
   4632   Thermal Zone 21 Thermostat,             !- Name
   4633   Thermal Zone 21,                        !- Zone or ZoneList Name
   4634   Thermal Zone 21 Thermostat Schedule,    !- Control Type Schedule Name
   4635   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4636   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4637 
   4638 Schedule:Compact,
   4639   Thermal Zone 21 Thermostat Schedule,    !- Name
   4640   ,                                       !- Schedule Type Limits Name
   4641   Through: 12/31,                         !- Field 1
   4642   For: AllDays,                           !- Field 2
   4643   Until: 24:00,                           !- Field 3
   4644   4;                                      !- Field 4
   4645 
   4646 ZoneHVAC:EquipmentConnections,
   4647   Thermal Zone 21,                        !- Zone Name
   4648   Zone HVAC Equipment List 21,            !- Zone Conditioning Equipment List Name
   4649   Port List 41,                           !- Zone Air Inlet Node or NodeList Name
   4650   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4651   Node 21,                                !- Zone Air Node Name
   4652   Node 128;                               !- Zone Return Air Node Name
   4653 
   4654 NodeList,
   4655   Port List 41,                           !- Name
   4656   Node 127;                               !- Node Name 1
   4657 
   4658 ZoneHVAC:EquipmentList,
   4659   Zone HVAC Equipment List 21,            !- Name
   4660   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4661   ZoneHVAC:AirDistributionUnit {188338c9-d57b-4b01-a933-c40fb9e30544}, !- Zone Equipment Name 1
   4662   1,                                      !- Zone Equipment Cooling Sequence 1
   4663   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4664 
   4665 Sizing:Zone,
   4666   Thermal Zone 21,                        !- Zone or ZoneList Name
   4667   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4668   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4669   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4670   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4671   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4672   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4673   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4674   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4675   ,                                       !- Design Specification Outdoor Air Object Name
   4676   ,                                       !- Zone Heating Sizing Factor
   4677   ,                                       !- Zone Cooling Sizing Factor
   4678   DesignDay,                              !- Cooling Design Air Flow Method
   4679   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4680   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4681   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4682   0,                                      !- Cooling Minimum Air Flow Fraction
   4683   DesignDay,                              !- Heating Design Air Flow Method
   4684   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4685   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4686   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4687   0.3;                                    !- Heating Maximum Air Flow Fraction
   4688 
   4689 DesignSpecification:ZoneAirDistribution,
   4690   {9c09a492-6af9-4fe4-8d7a-cfcde1e77cf0}, !- Name
   4691   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4692   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4693 
   4694 Zone,
   4695   Thermal Zone 18,                        !- Name
   4696   -0,                                     !- Direction of Relative North {deg}
   4697   3,                                      !- X Origin {m}
   4698   3,                                      !- Y Origin {m}
   4699   8,                                      !- Z Origin {m}
   4700   ,                                       !- Type
   4701   ,                                       !- Multiplier
   4702   ,                                       !- Ceiling Height {m}
   4703   ,                                       !- Volume {m3}
   4704   ,                                       !- Floor Area {m2}
   4705   ,                                       !- Zone Inside Convection Algorithm
   4706   ;                                       !- Zone Outside Convection Algorithm
   4707 
   4708 BuildingSurface:Detailed,
   4709   Surface 87,                             !- Name
   4710   Wall,                                   !- Surface Type
   4711   000_Interior Wall,                      !- Construction Name
   4712   Thermal Zone 18,                        !- Zone Name
   4713   Surface,                                !- Outside Boundary Condition
   4714   Surface 70,                             !- Outside Boundary Condition Object
   4715   NoSun,                                  !- Sun Exposure
   4716   NoWind,                                 !- Wind Exposure
   4717   ,                                       !- View Factor to Ground
   4718   ,                                       !- Number of Vertices
   4719   62.47627326308, 62.47627326308, 4,      !- X,Y,Z Vertex 1 {m}
   4720   62.47627326308, 62.47627326308, 0,      !- X,Y,Z Vertex 2 {m}
   4721   0, 62.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   4722   0, 62.47627326308, 4;                   !- X,Y,Z Vertex 4 {m}
   4723 
   4724 BuildingSurface:Detailed,
   4725   Surface 86,                             !- Name
   4726   Wall,                                   !- Surface Type
   4727   000_Interior Wall,                      !- Construction Name
   4728   Thermal Zone 18,                        !- Zone Name
   4729   Surface,                                !- Outside Boundary Condition
   4730   Surface 64,                             !- Outside Boundary Condition Object
   4731   NoSun,                                  !- Sun Exposure
   4732   NoWind,                                 !- Wind Exposure
   4733   ,                                       !- View Factor to Ground
   4734   ,                                       !- Number of Vertices
   4735   0, 62.47627326308, 4,                   !- X,Y,Z Vertex 1 {m}
   4736   0, 62.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   4737   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4738   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4739 
   4740 BuildingSurface:Detailed,
   4741   Surface 90,                             !- Name
   4742   Ceiling,                                !- Surface Type
   4743   000_Interior Ceiling,                   !- Construction Name
   4744   Thermal Zone 18,                        !- Zone Name
   4745   Surface,                                !- Outside Boundary Condition
   4746   Surface 115,                            !- Outside Boundary Condition Object
   4747   NoSun,                                  !- Sun Exposure
   4748   NoWind,                                 !- Wind Exposure
   4749   ,                                       !- View Factor to Ground
   4750   ,                                       !- Number of Vertices
   4751   62.47627326308, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   4752   62.47627326308, 62.47627326308, 4,      !- X,Y,Z Vertex 2 {m}
   4753   0, 62.47627326308, 4,                   !- X,Y,Z Vertex 3 {m}
   4754   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4755 
   4756 BuildingSurface:Detailed,
   4757   Surface 89,                             !- Name
   4758   Wall,                                   !- Surface Type
   4759   000_Interior Wall,                      !- Construction Name
   4760   Thermal Zone 18,                        !- Zone Name
   4761   Surface,                                !- Outside Boundary Condition
   4762   Surface 82,                             !- Outside Boundary Condition Object
   4763   NoSun,                                  !- Sun Exposure
   4764   NoWind,                                 !- Wind Exposure
   4765   ,                                       !- View Factor to Ground
   4766   ,                                       !- Number of Vertices
   4767   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4768   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4769   62.47627326308, 0, 0,                   !- X,Y,Z Vertex 3 {m}
   4770   62.47627326308, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   4771 
   4772 BuildingSurface:Detailed,
   4773   Surface 88,                             !- Name
   4774   Wall,                                   !- Surface Type
   4775   000_Interior Wall,                      !- Construction Name
   4776   Thermal Zone 18,                        !- Zone Name
   4777   Surface,                                !- Outside Boundary Condition
   4778   Surface 76,                             !- Outside Boundary Condition Object
   4779   NoSun,                                  !- Sun Exposure
   4780   NoWind,                                 !- Wind Exposure
   4781   ,                                       !- View Factor to Ground
   4782   ,                                       !- Number of Vertices
   4783   62.47627326308, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   4784   62.47627326308, 0, 0,                   !- X,Y,Z Vertex 2 {m}
   4785   62.47627326308, 62.47627326308, 0,      !- X,Y,Z Vertex 3 {m}
   4786   62.47627326308, 62.47627326308, 4;      !- X,Y,Z Vertex 4 {m}
   4787 
   4788 BuildingSurface:Detailed,
   4789   Surface 85,                             !- Name
   4790   Floor,                                  !- Surface Type
   4791   000_Interior Floor,                     !- Construction Name
   4792   Thermal Zone 18,                        !- Zone Name
   4793   Surface,                                !- Outside Boundary Condition
   4794   Surface 60,                             !- Outside Boundary Condition Object
   4795   NoSun,                                  !- Sun Exposure
   4796   NoWind,                                 !- Wind Exposure
   4797   ,                                       !- View Factor to Ground
   4798   ,                                       !- Number of Vertices
   4799   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4800   0, 62.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   4801   62.47627326308, 62.47627326308, 0,      !- X,Y,Z Vertex 3 {m}
   4802   62.47627326308, 0, 0;                   !- X,Y,Z Vertex 4 {m}
   4803 
   4804 ZoneControl:Thermostat,
   4805   Thermal Zone 18 Thermostat,             !- Name
   4806   Thermal Zone 18,                        !- Zone or ZoneList Name
   4807   Thermal Zone 18 Thermostat Schedule,    !- Control Type Schedule Name
   4808   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4809   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4810 
   4811 Schedule:Compact,
   4812   Thermal Zone 18 Thermostat Schedule,    !- Name
   4813   ,                                       !- Schedule Type Limits Name
   4814   Through: 12/31,                         !- Field 1
   4815   For: AllDays,                           !- Field 2
   4816   Until: 24:00,                           !- Field 3
   4817   4;                                      !- Field 4
   4818 
   4819 ZoneHVAC:EquipmentConnections,
   4820   Thermal Zone 18,                        !- Zone Name
   4821   Zone HVAC Equipment List 18,            !- Zone Conditioning Equipment List Name
   4822   Port List 35,                           !- Zone Air Inlet Node or NodeList Name
   4823   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4824   Node 18,                                !- Zone Air Node Name
   4825   Node 48;                                !- Zone Return Air Node Name
   4826 
   4827 NodeList,
   4828   Port List 35,                           !- Name
   4829   Node 30;                                !- Node Name 1
   4830 
   4831 ZoneHVAC:EquipmentList,
   4832   Zone HVAC Equipment List 18,            !- Name
   4833   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4834   ZoneHVAC:AirDistributionUnit {2ac7182a-2088-40f5-9b05-b4761c237da3}, !- Zone Equipment Name 1
   4835   1,                                      !- Zone Equipment Cooling Sequence 1
   4836   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4837 
   4838 Sizing:Zone,
   4839   Thermal Zone 18,                        !- Zone or ZoneList Name
   4840   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4841   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4842   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4843   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4844   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4845   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4846   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4847   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4848   ,                                       !- Design Specification Outdoor Air Object Name
   4849   ,                                       !- Zone Heating Sizing Factor
   4850   ,                                       !- Zone Cooling Sizing Factor
   4851   DesignDay,                              !- Cooling Design Air Flow Method
   4852   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4853   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4854   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4855   0,                                      !- Cooling Minimum Air Flow Fraction
   4856   DesignDay,                              !- Heating Design Air Flow Method
   4857   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4858   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4859   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4860   0.3;                                    !- Heating Maximum Air Flow Fraction
   4861 
   4862 DesignSpecification:ZoneAirDistribution,
   4863   {f4f6450d-fbc0-478e-b0e0-1944941758c6}, !- Name
   4864   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4865   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4866 
   4867 Zone,
   4868   Thermal Zone 6,                         !- Name
   4869   -0,                                     !- Direction of Relative North {deg}
   4870   65.47627326308,                         !- X Origin {m}
   4871   3,                                      !- Y Origin {m}
   4872   16,                                     !- Z Origin {m}
   4873   ,                                       !- Type
   4874   ,                                       !- Multiplier
   4875   ,                                       !- Ceiling Height {m}
   4876   ,                                       !- Volume {m3}
   4877   ,                                       !- Floor Area {m2}
   4878   ,                                       !- Zone Inside Convection Algorithm
   4879   ;                                       !- Zone Outside Convection Algorithm
   4880 
   4881 BuildingSurface:Detailed,
   4882   Surface 134,                            !- Name
   4883   Wall,                                   !- Surface Type
   4884   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4885   Thermal Zone 6,                         !- Zone Name
   4886   Outdoors,                               !- Outside Boundary Condition
   4887   ,                                       !- Outside Boundary Condition Object
   4888   SunExposed,                             !- Sun Exposure
   4889   WindExposed,                            !- Wind Exposure
   4890   ,                                       !- View Factor to Ground
   4891   ,                                       !- Number of Vertices
   4892   3.00000000000004, -3, 4,                !- X,Y,Z Vertex 1 {m}
   4893   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4894   3.00000000000004, 65.47627326308, 0,    !- X,Y,Z Vertex 3 {m}
   4895   3.00000000000004, 65.47627326308, 4;    !- X,Y,Z Vertex 4 {m}
   4896 
   4897 FenestrationSurface:Detailed,
   4898   Sub Surface 5,                          !- Name
   4899   Window,                                 !- Surface Type
   4900   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4901   Surface 134,                            !- Building Surface Name
   4902   ,                                       !- Outside Boundary Condition Object
   4903   ,                                       !- View Factor to Ground
   4904   ,                                       !- Shading Control Name
   4905   ,                                       !- Frame and Divider Name
   4906   ,                                       !- Multiplier
   4907   ,                                       !- Number of Vertices
   4908   3.00000000000004, -2.9746, 2.60118786171471, !- X,Y,Z Vertex 1 {m}
   4909   3.00000000000004, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   4910   3.00000000000004, 65.45087326308, 1,    !- X,Y,Z Vertex 3 {m}
   4911   3.00000000000004, 65.45087326308, 2.60118786171471; !- X,Y,Z Vertex 4 {m}
   4912 
   4913 BuildingSurface:Detailed,
   4914   Surface 133,                            !- Name
   4915   Floor,                                  !- Surface Type
   4916   000_Interior Floor,                     !- Construction Name
   4917   Thermal Zone 6,                         !- Zone Name
   4918   Surface,                                !- Outside Boundary Condition
   4919   Surface 108,                            !- Outside Boundary Condition Object
   4920   NoSun,                                  !- Sun Exposure
   4921   NoWind,                                 !- Wind Exposure
   4922   ,                                       !- View Factor to Ground
   4923   ,                                       !- Number of Vertices
   4924   3.00000000000004, 65.47627326308, 0,    !- X,Y,Z Vertex 1 {m}
   4925   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4926   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   4927   4.2632564145606e-14, 62.47627326308, 0; !- X,Y,Z Vertex 4 {m}
   4928 
   4929 BuildingSurface:Detailed,
   4930   Surface 138,                            !- Name
   4931   Roof,                                   !- Surface Type
   4932   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4933   Thermal Zone 6,                         !- Zone Name
   4934   Outdoors,                               !- Outside Boundary Condition
   4935   ,                                       !- Outside Boundary Condition Object
   4936   SunExposed,                             !- Sun Exposure
   4937   WindExposed,                            !- Wind Exposure
   4938   ,                                       !- View Factor to Ground
   4939   ,                                       !- Number of Vertices
   4940   4.2632564145606e-14, 62.47627326308, 4, !- X,Y,Z Vertex 1 {m}
   4941   4.2632564145606e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   4942   3.00000000000004, -3, 4,                !- X,Y,Z Vertex 3 {m}
   4943   3.00000000000004, 65.47627326308, 4;    !- X,Y,Z Vertex 4 {m}
   4944 
   4945 BuildingSurface:Detailed,
   4946   Surface 136,                            !- Name
   4947   Wall,                                   !- Surface Type
   4948   000_Interior Wall,                      !- Construction Name
   4949   Thermal Zone 6,                         !- Zone Name
   4950   Surface,                                !- Outside Boundary Condition
   4951   Surface 148,                            !- Outside Boundary Condition Object
   4952   NoSun,                                  !- Sun Exposure
   4953   NoWind,                                 !- Wind Exposure
   4954   ,                                       !- View Factor to Ground
   4955   ,                                       !- Number of Vertices
   4956   4.2632564145606e-14, 62.47627326308, 4, !- X,Y,Z Vertex 1 {m}
   4957   4.2632564145606e-14, 62.47627326308, 0, !- X,Y,Z Vertex 2 {m}
   4958   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   4959   4.2632564145606e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   4960 
   4961 BuildingSurface:Detailed,
   4962   Surface 137,                            !- Name
   4963   Wall,                                   !- Surface Type
   4964   000_Interior Wall,                      !- Construction Name
   4965   Thermal Zone 6,                         !- Zone Name
   4966   Surface,                                !- Outside Boundary Condition
   4967   Surface 129,                            !- Outside Boundary Condition Object
   4968   NoSun,                                  !- Sun Exposure
   4969   NoWind,                                 !- Wind Exposure
   4970   ,                                       !- View Factor to Ground
   4971   ,                                       !- Number of Vertices
   4972   3.00000000000004, 65.47627326308, 4,    !- X,Y,Z Vertex 1 {m}
   4973   3.00000000000004, 65.47627326308, 0,    !- X,Y,Z Vertex 2 {m}
   4974   4.2632564145606e-14, 62.47627326308, 0, !- X,Y,Z Vertex 3 {m}
   4975   4.2632564145606e-14, 62.47627326308, 4; !- X,Y,Z Vertex 4 {m}
   4976 
   4977 BuildingSurface:Detailed,
   4978   Surface 135,                            !- Name
   4979   Wall,                                   !- Surface Type
   4980   000_Interior Wall,                      !- Construction Name
   4981   Thermal Zone 6,                         !- Zone Name
   4982   Surface,                                !- Outside Boundary Condition
   4983   Surface 143,                            !- Outside Boundary Condition Object
   4984   NoSun,                                  !- Sun Exposure
   4985   NoWind,                                 !- Wind Exposure
   4986   ,                                       !- View Factor to Ground
   4987   ,                                       !- Number of Vertices
   4988   4.2632564145606e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   4989   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   4990   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 3 {m}
   4991   3.00000000000004, -3, 4;                !- X,Y,Z Vertex 4 {m}
   4992 
   4993 ZoneControl:Thermostat,
   4994   Thermal Zone 6 Thermostat,              !- Name
   4995   Thermal Zone 6,                         !- Zone or ZoneList Name
   4996   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   4997   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4998   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4999 
   5000 Schedule:Compact,
   5001   Thermal Zone 6 Thermostat Schedule,     !- Name
   5002   ,                                       !- Schedule Type Limits Name
   5003   Through: 12/31,                         !- Field 1
   5004   For: AllDays,                           !- Field 2
   5005   Until: 24:00,                           !- Field 3
   5006   4;                                      !- Field 4
   5007 
   5008 ZoneHVAC:EquipmentConnections,
   5009   Thermal Zone 6,                         !- Zone Name
   5010   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   5011   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   5012   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5013   Node 6,                                 !- Zone Air Node Name
   5014   Node 143;                               !- Zone Return Air Node Name
   5015 
   5016 NodeList,
   5017   Port List 11,                           !- Name
   5018   Node 142;                               !- Node Name 1
   5019 
   5020 ZoneHVAC:EquipmentList,
   5021   Zone HVAC Equipment List 6,             !- Name
   5022   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5023   ZoneHVAC:AirDistributionUnit {42cbd83b-fd22-4941-a3f9-b81e75e29f78}, !- Zone Equipment Name 1
   5024   1,                                      !- Zone Equipment Cooling Sequence 1
   5025   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5026 
   5027 Sizing:Zone,
   5028   Thermal Zone 6,                         !- Zone or ZoneList Name
   5029   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5030   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5031   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5032   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5033   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5034   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5035   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5036   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5037   ,                                       !- Design Specification Outdoor Air Object Name
   5038   ,                                       !- Zone Heating Sizing Factor
   5039   ,                                       !- Zone Cooling Sizing Factor
   5040   DesignDay,                              !- Cooling Design Air Flow Method
   5041   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5042   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5043   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5044   0,                                      !- Cooling Minimum Air Flow Fraction
   5045   DesignDay,                              !- Heating Design Air Flow Method
   5046   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5047   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5048   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5049   0.3;                                    !- Heating Maximum Air Flow Fraction
   5050 
   5051 DesignSpecification:ZoneAirDistribution,
   5052   {af838fb6-8f16-4d8c-908e-e37739201fad}, !- Name
   5053   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5054   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5055 
   5056 Zone,
   5057   Thermal Zone 8,                         !- Name
   5058   -0,                                     !- Direction of Relative North {deg}
   5059   0,                                      !- X Origin {m}
   5060   0,                                      !- Y Origin {m}
   5061   12,                                     !- Z Origin {m}
   5062   ,                                       !- Type
   5063   ,                                       !- Multiplier
   5064   ,                                       !- Ceiling Height {m}
   5065   ,                                       !- Volume {m3}
   5066   ,                                       !- Floor Area {m2}
   5067   ,                                       !- Zone Inside Convection Algorithm
   5068   ;                                       !- Zone Outside Convection Algorithm
   5069 
   5070 BuildingSurface:Detailed,
   5071   Surface 111,                            !- Name
   5072   Wall,                                   !- Surface Type
   5073   000_Interior Wall,                      !- Construction Name
   5074   Thermal Zone 8,                         !- Zone Name
   5075   Surface,                                !- Outside Boundary Condition
   5076   Surface 95,                             !- Outside Boundary Condition Object
   5077   NoSun,                                  !- Sun Exposure
   5078   NoWind,                                 !- Wind Exposure
   5079   ,                                       !- View Factor to Ground
   5080   ,                                       !- Number of Vertices
   5081   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5082   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5083   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5084   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5085 
   5086 BuildingSurface:Detailed,
   5087   Surface 114,                            !- Name
   5088   Ceiling,                                !- Surface Type
   5089   000_Interior Ceiling,                   !- Construction Name
   5090   Thermal Zone 8,                         !- Zone Name
   5091   Surface,                                !- Outside Boundary Condition
   5092   Surface 139,                            !- Outside Boundary Condition Object
   5093   NoSun,                                  !- Sun Exposure
   5094   NoWind,                                 !- Wind Exposure
   5095   ,                                       !- View Factor to Ground
   5096   ,                                       !- Number of Vertices
   5097   65.47627326308, 3, 4,                   !- X,Y,Z Vertex 1 {m}
   5098   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   5099   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   5100   68.47627326308, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   5101 
   5102 BuildingSurface:Detailed,
   5103   Surface 112,                            !- Name
   5104   Wall,                                   !- Surface Type
   5105   000_Interior Wall,                      !- Construction Name
   5106   Thermal Zone 8,                         !- Zone Name
   5107   Surface,                                !- Outside Boundary Condition
   5108   Surface 119,                            !- Outside Boundary Condition Object
   5109   NoSun,                                  !- Sun Exposure
   5110   NoWind,                                 !- Wind Exposure
   5111   ,                                       !- View Factor to Ground
   5112   ,                                       !- Number of Vertices
   5113   65.47627326308, 3, 4,                   !- X,Y,Z Vertex 1 {m}
   5114   65.47627326308, 3, 0,                   !- X,Y,Z Vertex 2 {m}
   5115   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5116   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5117 
   5118 BuildingSurface:Detailed,
   5119   Surface 113,                            !- Name
   5120   Wall,                                   !- Surface Type
   5121   000_Interior Wall,                      !- Construction Name
   5122   Thermal Zone 8,                         !- Zone Name
   5123   Surface,                                !- Outside Boundary Condition
   5124   Surface 105,                            !- Outside Boundary Condition Object
   5125   NoSun,                                  !- Sun Exposure
   5126   NoWind,                                 !- Wind Exposure
   5127   ,                                       !- View Factor to Ground
   5128   ,                                       !- Number of Vertices
   5129   68.47627326308, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   5130   68.47627326308, 0, 0,                   !- X,Y,Z Vertex 2 {m}
   5131   65.47627326308, 3, 0,                   !- X,Y,Z Vertex 3 {m}
   5132   65.47627326308, 3, 4;                   !- X,Y,Z Vertex 4 {m}
   5133 
   5134 BuildingSurface:Detailed,
   5135   Surface 109,                            !- Name
   5136   Floor,                                  !- Surface Type
   5137   000_Interior Floor,                     !- Construction Name
   5138   Thermal Zone 8,                         !- Zone Name
   5139   Surface,                                !- Outside Boundary Condition
   5140   Surface 84,                             !- Outside Boundary Condition Object
   5141   NoSun,                                  !- Sun Exposure
   5142   NoWind,                                 !- Wind Exposure
   5143   ,                                       !- View Factor to Ground
   5144   ,                                       !- Number of Vertices
   5145   68.47627326308, 0, 0,                   !- X,Y,Z Vertex 1 {m}
   5146   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5147   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5148   65.47627326308, 3, 0;                   !- X,Y,Z Vertex 4 {m}
   5149 
   5150 BuildingSurface:Detailed,
   5151   Surface 110,                            !- Name
   5152   Wall,                                   !- Surface Type
   5153   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5154   Thermal Zone 8,                         !- Zone Name
   5155   Outdoors,                               !- Outside Boundary Condition
   5156   ,                                       !- Outside Boundary Condition Object
   5157   SunExposed,                             !- Sun Exposure
   5158   WindExposed,                            !- Wind Exposure
   5159   ,                                       !- View Factor to Ground
   5160   ,                                       !- Number of Vertices
   5161   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5162   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5163   68.47627326308, 0, 0,                   !- X,Y,Z Vertex 3 {m}
   5164   68.47627326308, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   5165 
   5166 FenestrationSurface:Detailed,
   5167   Sub Surface 7,                          !- Name
   5168   Window,                                 !- Surface Type
   5169   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5170   Surface 110,                            !- Building Surface Name
   5171   ,                                       !- Outside Boundary Condition Object
   5172   ,                                       !- View Factor to Ground
   5173   ,                                       !- Shading Control Name
   5174   ,                                       !- Frame and Divider Name
   5175   ,                                       !- Multiplier
   5176   ,                                       !- Number of Vertices
   5177   0.0254, 0, 2.60118786171471,            !- X,Y,Z Vertex 1 {m}
   5178   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   5179   68.45087326308, 0, 1,                   !- X,Y,Z Vertex 3 {m}
   5180   68.45087326308, 0, 2.60118786171471;    !- X,Y,Z Vertex 4 {m}
   5181 
   5182 ZoneControl:Thermostat,
   5183   Thermal Zone 8 Thermostat,              !- Name
   5184   Thermal Zone 8,                         !- Zone or ZoneList Name
   5185   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   5186   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5187   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5188 
   5189 Schedule:Compact,
   5190   Thermal Zone 8 Thermostat Schedule,     !- Name
   5191   ,                                       !- Schedule Type Limits Name
   5192   Through: 12/31,                         !- Field 1
   5193   For: AllDays,                           !- Field 2
   5194   Until: 24:00,                           !- Field 3
   5195   4;                                      !- Field 4
   5196 
   5197 ZoneHVAC:EquipmentConnections,
   5198   Thermal Zone 8,                         !- Zone Name
   5199   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   5200   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   5201   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5202   Node 8,                                 !- Zone Air Node Name
   5203   Node 58;                                !- Zone Return Air Node Name
   5204 
   5205 NodeList,
   5206   Port List 15,                           !- Name
   5207   Node 57;                                !- Node Name 1
   5208 
   5209 ZoneHVAC:EquipmentList,
   5210   Zone HVAC Equipment List 8,             !- Name
   5211   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5212   ZoneHVAC:AirDistributionUnit {3be4d7c5-af17-4ab8-befd-bbae666b3dec}, !- Zone Equipment Name 1
   5213   1,                                      !- Zone Equipment Cooling Sequence 1
   5214   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5215 
   5216 Sizing:Zone,
   5217   Thermal Zone 8,                         !- Zone or ZoneList Name
   5218   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5219   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5220   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5221   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5222   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5223   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5224   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5225   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5226   ,                                       !- Design Specification Outdoor Air Object Name
   5227   ,                                       !- Zone Heating Sizing Factor
   5228   ,                                       !- Zone Cooling Sizing Factor
   5229   DesignDay,                              !- Cooling Design Air Flow Method
   5230   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5231   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5232   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5233   0,                                      !- Cooling Minimum Air Flow Fraction
   5234   DesignDay,                              !- Heating Design Air Flow Method
   5235   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5236   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5237   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5238   0.3;                                    !- Heating Maximum Air Flow Fraction
   5239 
   5240 DesignSpecification:ZoneAirDistribution,
   5241   {421ba95f-8f7a-4548-9de4-a380c11e56c6}, !- Name
   5242   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5243   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5244 
   5245 Zone,
   5246   Thermal Zone 20,                        !- Name
   5247   -0,                                     !- Direction of Relative North {deg}
   5248   65.47627326308,                         !- X Origin {m}
   5249   3,                                      !- Y Origin {m}
   5250   12,                                     !- Z Origin {m}
   5251   ,                                       !- Type
   5252   ,                                       !- Multiplier
   5253   ,                                       !- Ceiling Height {m}
   5254   ,                                       !- Volume {m3}
   5255   ,                                       !- Floor Area {m2}
   5256   ,                                       !- Zone Inside Convection Algorithm
   5257   ;                                       !- Zone Outside Convection Algorithm
   5258 
   5259 BuildingSurface:Detailed,
   5260   Surface 108,                            !- Name
   5261   Ceiling,                                !- Surface Type
   5262   000_Interior Ceiling,                   !- Construction Name
   5263   Thermal Zone 20,                        !- Zone Name
   5264   Surface,                                !- Outside Boundary Condition
   5265   Surface 133,                            !- Outside Boundary Condition Object
   5266   NoSun,                                  !- Sun Exposure
   5267   NoWind,                                 !- Wind Exposure
   5268   ,                                       !- View Factor to Ground
   5269   ,                                       !- Number of Vertices
   5270   4.2632564145606e-14, 62.47627326308, 4, !- X,Y,Z Vertex 1 {m}
   5271   4.2632564145606e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   5272   3.00000000000004, -3, 4,                !- X,Y,Z Vertex 3 {m}
   5273   3.00000000000004, 65.47627326308, 4;    !- X,Y,Z Vertex 4 {m}
   5274 
   5275 BuildingSurface:Detailed,
   5276   Surface 106,                            !- Name
   5277   Wall,                                   !- Surface Type
   5278   000_Interior Wall,                      !- Construction Name
   5279   Thermal Zone 20,                        !- Zone Name
   5280   Surface,                                !- Outside Boundary Condition
   5281   Surface 118,                            !- Outside Boundary Condition Object
   5282   NoSun,                                  !- Sun Exposure
   5283   NoWind,                                 !- Wind Exposure
   5284   ,                                       !- View Factor to Ground
   5285   ,                                       !- Number of Vertices
   5286   4.2632564145606e-14, 62.47627326308, 4, !- X,Y,Z Vertex 1 {m}
   5287   4.2632564145606e-14, 62.47627326308, 0, !- X,Y,Z Vertex 2 {m}
   5288   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   5289   4.2632564145606e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   5290 
   5291 BuildingSurface:Detailed,
   5292   Surface 105,                            !- Name
   5293   Wall,                                   !- Surface Type
   5294   000_Interior Wall,                      !- Construction Name
   5295   Thermal Zone 20,                        !- Zone Name
   5296   Surface,                                !- Outside Boundary Condition
   5297   Surface 113,                            !- Outside Boundary Condition Object
   5298   NoSun,                                  !- Sun Exposure
   5299   NoWind,                                 !- Wind Exposure
   5300   ,                                       !- View Factor to Ground
   5301   ,                                       !- Number of Vertices
   5302   4.2632564145606e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   5303   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   5304   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 3 {m}
   5305   3.00000000000004, -3, 4;                !- X,Y,Z Vertex 4 {m}
   5306 
   5307 BuildingSurface:Detailed,
   5308   Surface 107,                            !- Name
   5309   Wall,                                   !- Surface Type
   5310   000_Interior Wall,                      !- Construction Name
   5311   Thermal Zone 20,                        !- Zone Name
   5312   Surface,                                !- Outside Boundary Condition
   5313   Surface 99,                             !- Outside Boundary Condition Object
   5314   NoSun,                                  !- Sun Exposure
   5315   NoWind,                                 !- Wind Exposure
   5316   ,                                       !- View Factor to Ground
   5317   ,                                       !- Number of Vertices
   5318   3.00000000000004, 65.47627326308, 4,    !- X,Y,Z Vertex 1 {m}
   5319   3.00000000000004, 65.47627326308, 0,    !- X,Y,Z Vertex 2 {m}
   5320   4.2632564145606e-14, 62.47627326308, 0, !- X,Y,Z Vertex 3 {m}
   5321   4.2632564145606e-14, 62.47627326308, 4; !- X,Y,Z Vertex 4 {m}
   5322 
   5323 BuildingSurface:Detailed,
   5324   Surface 104,                            !- Name
   5325   Wall,                                   !- Surface Type
   5326   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5327   Thermal Zone 20,                        !- Zone Name
   5328   Outdoors,                               !- Outside Boundary Condition
   5329   ,                                       !- Outside Boundary Condition Object
   5330   SunExposed,                             !- Sun Exposure
   5331   WindExposed,                            !- Wind Exposure
   5332   ,                                       !- View Factor to Ground
   5333   ,                                       !- Number of Vertices
   5334   3.00000000000004, -3, 4,                !- X,Y,Z Vertex 1 {m}
   5335   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 2 {m}
   5336   3.00000000000004, 65.47627326308, 0,    !- X,Y,Z Vertex 3 {m}
   5337   3.00000000000004, 65.47627326308, 4;    !- X,Y,Z Vertex 4 {m}
   5338 
   5339 FenestrationSurface:Detailed,
   5340   Sub Surface 13,                         !- Name
   5341   Window,                                 !- Surface Type
   5342   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5343   Surface 104,                            !- Building Surface Name
   5344   ,                                       !- Outside Boundary Condition Object
   5345   ,                                       !- View Factor to Ground
   5346   ,                                       !- Shading Control Name
   5347   ,                                       !- Frame and Divider Name
   5348   ,                                       !- Multiplier
   5349   ,                                       !- Number of Vertices
   5350   3.00000000000004, -2.9746, 2.60118786171471, !- X,Y,Z Vertex 1 {m}
   5351   3.00000000000004, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   5352   3.00000000000004, 65.45087326308, 1,    !- X,Y,Z Vertex 3 {m}
   5353   3.00000000000004, 65.45087326308, 2.60118786171471; !- X,Y,Z Vertex 4 {m}
   5354 
   5355 BuildingSurface:Detailed,
   5356   Surface 103,                            !- Name
   5357   Floor,                                  !- Surface Type
   5358   000_Interior Floor,                     !- Construction Name
   5359   Thermal Zone 20,                        !- Zone Name
   5360   Surface,                                !- Outside Boundary Condition
   5361   Surface 78,                             !- Outside Boundary Condition Object
   5362   NoSun,                                  !- Sun Exposure
   5363   NoWind,                                 !- Wind Exposure
   5364   ,                                       !- View Factor to Ground
   5365   ,                                       !- Number of Vertices
   5366   3.00000000000004, 65.47627326308, 0,    !- X,Y,Z Vertex 1 {m}
   5367   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 2 {m}
   5368   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   5369   4.2632564145606e-14, 62.47627326308, 0; !- X,Y,Z Vertex 4 {m}
   5370 
   5371 ZoneControl:Thermostat,
   5372   Thermal Zone 20 Thermostat,             !- Name
   5373   Thermal Zone 20,                        !- Zone or ZoneList Name
   5374   Thermal Zone 20 Thermostat Schedule,    !- Control Type Schedule Name
   5375   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5376   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5377 
   5378 Schedule:Compact,
   5379   Thermal Zone 20 Thermostat Schedule,    !- Name
   5380   ,                                       !- Schedule Type Limits Name
   5381   Through: 12/31,                         !- Field 1
   5382   For: AllDays,                           !- Field 2
   5383   Until: 24:00,                           !- Field 3
   5384   4;                                      !- Field 4
   5385 
   5386 ZoneHVAC:EquipmentConnections,
   5387   Thermal Zone 20,                        !- Zone Name
   5388   Zone HVAC Equipment List 20,            !- Zone Conditioning Equipment List Name
   5389   Port List 39,                           !- Zone Air Inlet Node or NodeList Name
   5390   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5391   Node 20,                                !- Zone Air Node Name
   5392   Node 133;                               !- Zone Return Air Node Name
   5393 
   5394 NodeList,
   5395   Port List 39,                           !- Name
   5396   Node 132;                               !- Node Name 1
   5397 
   5398 ZoneHVAC:EquipmentList,
   5399   Zone HVAC Equipment List 20,            !- Name
   5400   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5401   ZoneHVAC:AirDistributionUnit {dbb32fad-cee7-43eb-b9f3-a70cb12e3453}, !- Zone Equipment Name 1
   5402   1,                                      !- Zone Equipment Cooling Sequence 1
   5403   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5404 
   5405 Sizing:Zone,
   5406   Thermal Zone 20,                        !- Zone or ZoneList Name
   5407   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5408   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5409   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5410   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5411   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5412   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5413   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5414   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5415   ,                                       !- Design Specification Outdoor Air Object Name
   5416   ,                                       !- Zone Heating Sizing Factor
   5417   ,                                       !- Zone Cooling Sizing Factor
   5418   DesignDay,                              !- Cooling Design Air Flow Method
   5419   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5420   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5421   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5422   0,                                      !- Cooling Minimum Air Flow Fraction
   5423   DesignDay,                              !- Heating Design Air Flow Method
   5424   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5425   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5426   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5427   0.3;                                    !- Heating Maximum Air Flow Fraction
   5428 
   5429 DesignSpecification:ZoneAirDistribution,
   5430   {d8d60fb6-19bb-4373-a9b5-671c92bd00ba}, !- Name
   5431   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5432   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5433 
   5434 Zone,
   5435   Thermal Zone 15,                        !- Name
   5436   -0,                                     !- Direction of Relative North {deg}
   5437   3,                                      !- X Origin {m}
   5438   3,                                      !- Y Origin {m}
   5439   4,                                      !- Z Origin {m}
   5440   ,                                       !- Type
   5441   ,                                       !- Multiplier
   5442   ,                                       !- Ceiling Height {m}
   5443   ,                                       !- Volume {m3}
   5444   ,                                       !- Floor Area {m2}
   5445   ,                                       !- Zone Inside Convection Algorithm
   5446   ;                                       !- Zone Outside Convection Algorithm
   5447 
   5448 BuildingSurface:Detailed,
   5449   Surface 59,                             !- Name
   5450   Wall,                                   !- Surface Type
   5451   000_Interior Wall,                      !- Construction Name
   5452   Thermal Zone 15,                        !- Zone Name
   5453   Surface,                                !- Outside Boundary Condition
   5454   Surface 52,                             !- Outside Boundary Condition Object
   5455   NoSun,                                  !- Sun Exposure
   5456   NoWind,                                 !- Wind Exposure
   5457   ,                                       !- View Factor to Ground
   5458   ,                                       !- Number of Vertices
   5459   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5460   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5461   62.47627326308, 0, 0,                   !- X,Y,Z Vertex 3 {m}
   5462   62.47627326308, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   5463 
   5464 BuildingSurface:Detailed,
   5465   Surface 58,                             !- Name
   5466   Wall,                                   !- Surface Type
   5467   000_Interior Wall,                      !- Construction Name
   5468   Thermal Zone 15,                        !- Zone Name
   5469   Surface,                                !- Outside Boundary Condition
   5470   Surface 46,                             !- Outside Boundary Condition Object
   5471   NoSun,                                  !- Sun Exposure
   5472   NoWind,                                 !- Wind Exposure
   5473   ,                                       !- View Factor to Ground
   5474   ,                                       !- Number of Vertices
   5475   62.47627326308, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   5476   62.47627326308, 0, 0,                   !- X,Y,Z Vertex 2 {m}
   5477   62.47627326308, 62.47627326308, 0,      !- X,Y,Z Vertex 3 {m}
   5478   62.47627326308, 62.47627326308, 4;      !- X,Y,Z Vertex 4 {m}
   5479 
   5480 BuildingSurface:Detailed,
   5481   Surface 55,                             !- Name
   5482   Floor,                                  !- Surface Type
   5483   000_Interior Floor,                     !- Construction Name
   5484   Thermal Zone 15,                        !- Zone Name
   5485   Surface,                                !- Outside Boundary Condition
   5486   Surface 30,                             !- Outside Boundary Condition Object
   5487   NoSun,                                  !- Sun Exposure
   5488   NoWind,                                 !- Wind Exposure
   5489   ,                                       !- View Factor to Ground
   5490   ,                                       !- Number of Vertices
   5491   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5492   0, 62.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   5493   62.47627326308, 62.47627326308, 0,      !- X,Y,Z Vertex 3 {m}
   5494   62.47627326308, 0, 0;                   !- X,Y,Z Vertex 4 {m}
   5495 
   5496 BuildingSurface:Detailed,
   5497   Surface 57,                             !- Name
   5498   Wall,                                   !- Surface Type
   5499   000_Interior Wall,                      !- Construction Name
   5500   Thermal Zone 15,                        !- Zone Name
   5501   Surface,                                !- Outside Boundary Condition
   5502   Surface 40,                             !- Outside Boundary Condition Object
   5503   NoSun,                                  !- Sun Exposure
   5504   NoWind,                                 !- Wind Exposure
   5505   ,                                       !- View Factor to Ground
   5506   ,                                       !- Number of Vertices
   5507   62.47627326308, 62.47627326308, 4,      !- X,Y,Z Vertex 1 {m}
   5508   62.47627326308, 62.47627326308, 0,      !- X,Y,Z Vertex 2 {m}
   5509   0, 62.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   5510   0, 62.47627326308, 4;                   !- X,Y,Z Vertex 4 {m}
   5511 
   5512 BuildingSurface:Detailed,
   5513   Surface 60,                             !- Name
   5514   Ceiling,                                !- Surface Type
   5515   000_Interior Ceiling,                   !- Construction Name
   5516   Thermal Zone 15,                        !- Zone Name
   5517   Surface,                                !- Outside Boundary Condition
   5518   Surface 85,                             !- Outside Boundary Condition Object
   5519   NoSun,                                  !- Sun Exposure
   5520   NoWind,                                 !- Wind Exposure
   5521   ,                                       !- View Factor to Ground
   5522   ,                                       !- Number of Vertices
   5523   62.47627326308, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   5524   62.47627326308, 62.47627326308, 4,      !- X,Y,Z Vertex 2 {m}
   5525   0, 62.47627326308, 4,                   !- X,Y,Z Vertex 3 {m}
   5526   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5527 
   5528 BuildingSurface:Detailed,
   5529   Surface 56,                             !- Name
   5530   Wall,                                   !- Surface Type
   5531   000_Interior Wall,                      !- Construction Name
   5532   Thermal Zone 15,                        !- Zone Name
   5533   Surface,                                !- Outside Boundary Condition
   5534   Surface 34,                             !- Outside Boundary Condition Object
   5535   NoSun,                                  !- Sun Exposure
   5536   NoWind,                                 !- Wind Exposure
   5537   ,                                       !- View Factor to Ground
   5538   ,                                       !- Number of Vertices
   5539   0, 62.47627326308, 4,                   !- X,Y,Z Vertex 1 {m}
   5540   0, 62.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   5541   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5542   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5543 
   5544 ZoneControl:Thermostat,
   5545   Thermal Zone 15 Thermostat,             !- Name
   5546   Thermal Zone 15,                        !- Zone or ZoneList Name
   5547   Thermal Zone 15 Thermostat Schedule,    !- Control Type Schedule Name
   5548   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5549   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5550 
   5551 Schedule:Compact,
   5552   Thermal Zone 15 Thermostat Schedule,    !- Name
   5553   ,                                       !- Schedule Type Limits Name
   5554   Through: 12/31,                         !- Field 1
   5555   For: AllDays,                           !- Field 2
   5556   Until: 24:00,                           !- Field 3
   5557   4;                                      !- Field 4
   5558 
   5559 ZoneHVAC:EquipmentConnections,
   5560   Thermal Zone 15,                        !- Zone Name
   5561   Zone HVAC Equipment List 15,            !- Zone Conditioning Equipment List Name
   5562   Port List 29,                           !- Zone Air Inlet Node or NodeList Name
   5563   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5564   Node 15,                                !- Zone Air Node Name
   5565   Node 138;                               !- Zone Return Air Node Name
   5566 
   5567 NodeList,
   5568   Port List 29,                           !- Name
   5569   Node 137;                               !- Node Name 1
   5570 
   5571 ZoneHVAC:EquipmentList,
   5572   Zone HVAC Equipment List 15,            !- Name
   5573   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5574   ZoneHVAC:AirDistributionUnit {8dd395a0-5c37-4a1b-b173-ac3c8b65ceac}, !- Zone Equipment Name 1
   5575   1,                                      !- Zone Equipment Cooling Sequence 1
   5576   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5577 
   5578 Sizing:Zone,
   5579   Thermal Zone 15,                        !- Zone or ZoneList Name
   5580   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5581   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5582   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5583   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5584   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5585   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5586   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5587   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5588   ,                                       !- Design Specification Outdoor Air Object Name
   5589   ,                                       !- Zone Heating Sizing Factor
   5590   ,                                       !- Zone Cooling Sizing Factor
   5591   DesignDay,                              !- Cooling Design Air Flow Method
   5592   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5593   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5594   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5595   0,                                      !- Cooling Minimum Air Flow Fraction
   5596   DesignDay,                              !- Heating Design Air Flow Method
   5597   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5598   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5599   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5600   0.3;                                    !- Heating Maximum Air Flow Fraction
   5601 
   5602 DesignSpecification:ZoneAirDistribution,
   5603   {4b5b9a2e-9f5d-4ddc-9c8f-7a466ac95016}, !- Name
   5604   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5605   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5606 
   5607 Zone,
   5608   Thermal Zone 19,                        !- Name
   5609   -0,                                     !- Direction of Relative North {deg}
   5610   0,                                      !- X Origin {m}
   5611   0,                                      !- Y Origin {m}
   5612   8,                                      !- Z Origin {m}
   5613   ,                                       !- Type
   5614   ,                                       !- Multiplier
   5615   ,                                       !- Ceiling Height {m}
   5616   ,                                       !- Volume {m3}
   5617   ,                                       !- Floor Area {m2}
   5618   ,                                       !- Zone Inside Convection Algorithm
   5619   ;                                       !- Zone Outside Convection Algorithm
   5620 
   5621 BuildingSurface:Detailed,
   5622   Surface 66,                             !- Name
   5623   Ceiling,                                !- Surface Type
   5624   000_Interior Ceiling,                   !- Construction Name
   5625   Thermal Zone 19,                        !- Zone Name
   5626   Surface,                                !- Outside Boundary Condition
   5627   Surface 91,                             !- Outside Boundary Condition Object
   5628   NoSun,                                  !- Sun Exposure
   5629   NoWind,                                 !- Wind Exposure
   5630   ,                                       !- View Factor to Ground
   5631   ,                                       !- Number of Vertices
   5632   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5633   3, 65.47627326308, 4,                   !- X,Y,Z Vertex 2 {m}
   5634   0, 68.47627326308, 4,                   !- X,Y,Z Vertex 3 {m}
   5635   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5636 
   5637 BuildingSurface:Detailed,
   5638   Surface 61,                             !- Name
   5639   Floor,                                  !- Surface Type
   5640   000_Interior Floor,                     !- Construction Name
   5641   Thermal Zone 19,                        !- Zone Name
   5642   Surface,                                !- Outside Boundary Condition
   5643   Surface 36,                             !- Outside Boundary Condition Object
   5644   NoSun,                                  !- Sun Exposure
   5645   NoWind,                                 !- Wind Exposure
   5646   ,                                       !- View Factor to Ground
   5647   ,                                       !- Number of Vertices
   5648   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5649   0, 68.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   5650   3, 65.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   5651   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   5652 
   5653 BuildingSurface:Detailed,
   5654   Surface 64,                             !- Name
   5655   Wall,                                   !- Surface Type
   5656   000_Interior Wall,                      !- Construction Name
   5657   Thermal Zone 19,                        !- Zone Name
   5658   Surface,                                !- Outside Boundary Condition
   5659   Surface 86,                             !- Outside Boundary Condition Object
   5660   NoSun,                                  !- Sun Exposure
   5661   NoWind,                                 !- Wind Exposure
   5662   ,                                       !- View Factor to Ground
   5663   ,                                       !- Number of Vertices
   5664   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5665   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5666   3, 65.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   5667   3, 65.47627326308, 4;                   !- X,Y,Z Vertex 4 {m}
   5668 
   5669 BuildingSurface:Detailed,
   5670   Surface 62,                             !- Name
   5671   Wall,                                   !- Surface Type
   5672   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5673   Thermal Zone 19,                        !- Zone Name
   5674   Outdoors,                               !- Outside Boundary Condition
   5675   ,                                       !- Outside Boundary Condition Object
   5676   SunExposed,                             !- Sun Exposure
   5677   WindExposed,                            !- Wind Exposure
   5678   ,                                       !- View Factor to Ground
   5679   ,                                       !- Number of Vertices
   5680   0, 68.47627326308, 4,                   !- X,Y,Z Vertex 1 {m}
   5681   0, 68.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   5682   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5683   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5684 
   5685 FenestrationSurface:Detailed,
   5686   Sub Surface 20,                         !- Name
   5687   Window,                                 !- Surface Type
   5688   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5689   Surface 62,                             !- Building Surface Name
   5690   ,                                       !- Outside Boundary Condition Object
   5691   ,                                       !- View Factor to Ground
   5692   ,                                       !- Shading Control Name
   5693   ,                                       !- Frame and Divider Name
   5694   ,                                       !- Multiplier
   5695   ,                                       !- Number of Vertices
   5696   0, 68.45087326308, 2.60118786171471,    !- X,Y,Z Vertex 1 {m}
   5697   0, 68.45087326308, 1,                   !- X,Y,Z Vertex 2 {m}
   5698   0, 0.0253999999999905, 1,               !- X,Y,Z Vertex 3 {m}
   5699   0, 0.0253999999999905, 2.60118786171471; !- X,Y,Z Vertex 4 {m}
   5700 
   5701 BuildingSurface:Detailed,
   5702   Surface 65,                             !- Name
   5703   Wall,                                   !- Surface Type
   5704   000_Interior Wall,                      !- Construction Name
   5705   Thermal Zone 19,                        !- Zone Name
   5706   Surface,                                !- Outside Boundary Condition
   5707   Surface 81,                             !- Outside Boundary Condition Object
   5708   NoSun,                                  !- Sun Exposure
   5709   NoWind,                                 !- Wind Exposure
   5710   ,                                       !- View Factor to Ground
   5711   ,                                       !- Number of Vertices
   5712   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5713   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5714   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5715   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5716 
   5717 BuildingSurface:Detailed,
   5718   Surface 63,                             !- Name
   5719   Wall,                                   !- Surface Type
   5720   000_Interior Wall,                      !- Construction Name
   5721   Thermal Zone 19,                        !- Zone Name
   5722   Surface,                                !- Outside Boundary Condition
   5723   Surface 71,                             !- Outside Boundary Condition Object
   5724   NoSun,                                  !- Sun Exposure
   5725   NoWind,                                 !- Wind Exposure
   5726   ,                                       !- View Factor to Ground
   5727   ,                                       !- Number of Vertices
   5728   3, 65.47627326308, 4,                   !- X,Y,Z Vertex 1 {m}
   5729   3, 65.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   5730   0, 68.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   5731   0, 68.47627326308, 4;                   !- X,Y,Z Vertex 4 {m}
   5732 
   5733 ZoneControl:Thermostat,
   5734   Thermal Zone 19 Thermostat,             !- Name
   5735   Thermal Zone 19,                        !- Zone or ZoneList Name
   5736   Thermal Zone 19 Thermostat Schedule,    !- Control Type Schedule Name
   5737   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5738   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5739 
   5740 Schedule:Compact,
   5741   Thermal Zone 19 Thermostat Schedule,    !- Name
   5742   ,                                       !- Schedule Type Limits Name
   5743   Through: 12/31,                         !- Field 1
   5744   For: AllDays,                           !- Field 2
   5745   Until: 24:00,                           !- Field 3
   5746   4;                                      !- Field 4
   5747 
   5748 ZoneHVAC:EquipmentConnections,
   5749   Thermal Zone 19,                        !- Zone Name
   5750   Zone HVAC Equipment List 19,            !- Zone Conditioning Equipment List Name
   5751   Port List 37,                           !- Zone Air Inlet Node or NodeList Name
   5752   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5753   Node 19,                                !- Zone Air Node Name
   5754   Node 98;                                !- Zone Return Air Node Name
   5755 
   5756 NodeList,
   5757   Port List 37,                           !- Name
   5758   Node 97;                                !- Node Name 1
   5759 
   5760 ZoneHVAC:EquipmentList,
   5761   Zone HVAC Equipment List 19,            !- Name
   5762   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5763   ZoneHVAC:AirDistributionUnit {fe544165-5725-49db-8af7-c1c164f7ec79}, !- Zone Equipment Name 1
   5764   1,                                      !- Zone Equipment Cooling Sequence 1
   5765   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5766 
   5767 Sizing:Zone,
   5768   Thermal Zone 19,                        !- Zone or ZoneList Name
   5769   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5770   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5771   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5772   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5773   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5774   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5775   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5776   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5777   ,                                       !- Design Specification Outdoor Air Object Name
   5778   ,                                       !- Zone Heating Sizing Factor
   5779   ,                                       !- Zone Cooling Sizing Factor
   5780   DesignDay,                              !- Cooling Design Air Flow Method
   5781   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5782   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5783   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5784   0,                                      !- Cooling Minimum Air Flow Fraction
   5785   DesignDay,                              !- Heating Design Air Flow Method
   5786   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5787   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5788   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5789   0.3;                                    !- Heating Maximum Air Flow Fraction
   5790 
   5791 DesignSpecification:ZoneAirDistribution,
   5792   {634edd47-fc9b-4766-98eb-da792419c68d}, !- Name
   5793   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5794   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5795 
   5796 Zone,
   5797   Thermal Zone 1,                         !- Name
   5798   -0,                                     !- Direction of Relative North {deg}
   5799   3,                                      !- X Origin {m}
   5800   65.47627326308,                         !- Y Origin {m}
   5801   16,                                     !- Z Origin {m}
   5802   ,                                       !- Type
   5803   ,                                       !- Multiplier
   5804   ,                                       !- Ceiling Height {m}
   5805   ,                                       !- Volume {m3}
   5806   ,                                       !- Floor Area {m2}
   5807   ,                                       !- Zone Inside Convection Algorithm
   5808   ;                                       !- Zone Outside Convection Algorithm
   5809 
   5810 BuildingSurface:Detailed,
   5811   Surface 130,                            !- Name
   5812   Wall,                                   !- Surface Type
   5813   000_Interior Wall,                      !- Construction Name
   5814   Thermal Zone 1,                         !- Zone Name
   5815   Surface,                                !- Outside Boundary Condition
   5816   Surface 147,                            !- Outside Boundary Condition Object
   5817   NoSun,                                  !- Sun Exposure
   5818   NoWind,                                 !- Wind Exposure
   5819   ,                                       !- View Factor to Ground
   5820   ,                                       !- Number of Vertices
   5821   0, 4.2632564145606e-14, 4,              !- X,Y,Z Vertex 1 {m}
   5822   0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
   5823   62.47627326308, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
   5824   62.47627326308, 4.2632564145606e-14, 4; !- X,Y,Z Vertex 4 {m}
   5825 
   5826 BuildingSurface:Detailed,
   5827   Surface 131,                            !- Name
   5828   Wall,                                   !- Surface Type
   5829   000_Interior Wall,                      !- Construction Name
   5830   Thermal Zone 1,                         !- Zone Name
   5831   Surface,                                !- Outside Boundary Condition
   5832   Surface 123,                            !- Outside Boundary Condition Object
   5833   NoSun,                                  !- Sun Exposure
   5834   NoWind,                                 !- Wind Exposure
   5835   ,                                       !- View Factor to Ground
   5836   ,                                       !- Number of Vertices
   5837   -3, 3.00000000000004, 4,                !- X,Y,Z Vertex 1 {m}
   5838   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 2 {m}
   5839   0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
   5840   0, 4.2632564145606e-14, 4;              !- X,Y,Z Vertex 4 {m}
   5841 
   5842 BuildingSurface:Detailed,
   5843   Surface 128,                            !- Name
   5844   Wall,                                   !- Surface Type
   5845   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5846   Thermal Zone 1,                         !- Zone Name
   5847   Outdoors,                               !- Outside Boundary Condition
   5848   ,                                       !- Outside Boundary Condition Object
   5849   SunExposed,                             !- Sun Exposure
   5850   WindExposed,                            !- Wind Exposure
   5851   ,                                       !- View Factor to Ground
   5852   ,                                       !- Number of Vertices
   5853   65.47627326308, 3.00000000000004, 4,    !- X,Y,Z Vertex 1 {m}
   5854   65.47627326308, 3.00000000000004, 0,    !- X,Y,Z Vertex 2 {m}
   5855   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 3 {m}
   5856   -3, 3.00000000000004, 4;                !- X,Y,Z Vertex 4 {m}
   5857 
   5858 FenestrationSurface:Detailed,
   5859   Sub Surface 3,                          !- Name
   5860   Window,                                 !- Surface Type
   5861   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5862   Surface 128,                            !- Building Surface Name
   5863   ,                                       !- Outside Boundary Condition Object
   5864   ,                                       !- View Factor to Ground
   5865   ,                                       !- Shading Control Name
   5866   ,                                       !- Frame and Divider Name
   5867   ,                                       !- Multiplier
   5868   ,                                       !- Number of Vertices
   5869   65.45087326308, 3.00000000000004, 2.60118786171471, !- X,Y,Z Vertex 1 {m}
   5870   65.45087326308, 3.00000000000004, 1,    !- X,Y,Z Vertex 2 {m}
   5871   -2.97460000000001, 3.00000000000004, 1, !- X,Y,Z Vertex 3 {m}
   5872   -2.97460000000001, 3.00000000000004, 2.60118786171471; !- X,Y,Z Vertex 4 {m}
   5873 
   5874 BuildingSurface:Detailed,
   5875   Surface 127,                            !- Name
   5876   Floor,                                  !- Surface Type
   5877   000_Interior Floor,                     !- Construction Name
   5878   Thermal Zone 1,                         !- Zone Name
   5879   Surface,                                !- Outside Boundary Condition
   5880   Surface 102,                            !- Outside Boundary Condition Object
   5881   NoSun,                                  !- Sun Exposure
   5882   NoWind,                                 !- Wind Exposure
   5883   ,                                       !- View Factor to Ground
   5884   ,                                       !- Number of Vertices
   5885   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 1 {m}
   5886   65.47627326308, 3.00000000000004, 0,    !- X,Y,Z Vertex 2 {m}
   5887   62.47627326308, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
   5888   0, 4.2632564145606e-14, 0;              !- X,Y,Z Vertex 4 {m}
   5889 
   5890 BuildingSurface:Detailed,
   5891   Surface 129,                            !- Name
   5892   Wall,                                   !- Surface Type
   5893   000_Interior Wall,                      !- Construction Name
   5894   Thermal Zone 1,                         !- Zone Name
   5895   Surface,                                !- Outside Boundary Condition
   5896   Surface 137,                            !- Outside Boundary Condition Object
   5897   NoSun,                                  !- Sun Exposure
   5898   NoWind,                                 !- Wind Exposure
   5899   ,                                       !- View Factor to Ground
   5900   ,                                       !- Number of Vertices
   5901   62.47627326308, 4.2632564145606e-14, 4, !- X,Y,Z Vertex 1 {m}
   5902   62.47627326308, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
   5903   65.47627326308, 3.00000000000004, 0,    !- X,Y,Z Vertex 3 {m}
   5904   65.47627326308, 3.00000000000004, 4;    !- X,Y,Z Vertex 4 {m}
   5905 
   5906 BuildingSurface:Detailed,
   5907   Surface 132,                            !- Name
   5908   Roof,                                   !- Surface Type
   5909   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   5910   Thermal Zone 1,                         !- Zone Name
   5911   Outdoors,                               !- Outside Boundary Condition
   5912   ,                                       !- Outside Boundary Condition Object
   5913   SunExposed,                             !- Sun Exposure
   5914   WindExposed,                            !- Wind Exposure
   5915   ,                                       !- View Factor to Ground
   5916   ,                                       !- Number of Vertices
   5917   0, 4.2632564145606e-14, 4,              !- X,Y,Z Vertex 1 {m}
   5918   62.47627326308, 4.2632564145606e-14, 4, !- X,Y,Z Vertex 2 {m}
   5919   65.47627326308, 3.00000000000004, 4,    !- X,Y,Z Vertex 3 {m}
   5920   -3, 3.00000000000004, 4;                !- X,Y,Z Vertex 4 {m}
   5921 
   5922 ZoneControl:Thermostat,
   5923   Thermal Zone 1 Thermostat,              !- Name
   5924   Thermal Zone 1,                         !- Zone or ZoneList Name
   5925   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   5926   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5927   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5928 
   5929 Schedule:Compact,
   5930   Thermal Zone 1 Thermostat Schedule,     !- Name
   5931   ,                                       !- Schedule Type Limits Name
   5932   Through: 12/31,                         !- Field 1
   5933   For: AllDays,                           !- Field 2
   5934   Until: 24:00,                           !- Field 3
   5935   4;                                      !- Field 4
   5936 
   5937 ZoneHVAC:EquipmentConnections,
   5938   Thermal Zone 1,                         !- Zone Name
   5939   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   5940   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   5941   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5942   Node 1,                                 !- Zone Air Node Name
   5943   Node 83;                                !- Zone Return Air Node Name
   5944 
   5945 NodeList,
   5946   Port List 1,                            !- Name
   5947   Node 82;                                !- Node Name 1
   5948 
   5949 ZoneHVAC:EquipmentList,
   5950   Zone HVAC Equipment List 1,             !- Name
   5951   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5952   ZoneHVAC:AirDistributionUnit {6f0816d5-8e94-404a-a6b2-d40bc54aef8a}, !- Zone Equipment Name 1
   5953   1,                                      !- Zone Equipment Cooling Sequence 1
   5954   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5955 
   5956 Sizing:Zone,
   5957   Thermal Zone 1,                         !- Zone or ZoneList Name
   5958   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5959   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5960   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5961   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5962   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5963   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5964   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5965   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5966   ,                                       !- Design Specification Outdoor Air Object Name
   5967   ,                                       !- Zone Heating Sizing Factor
   5968   ,                                       !- Zone Cooling Sizing Factor
   5969   DesignDay,                              !- Cooling Design Air Flow Method
   5970   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5971   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5972   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5973   0,                                      !- Cooling Minimum Air Flow Fraction
   5974   DesignDay,                              !- Heating Design Air Flow Method
   5975   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5976   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5977   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5978   0.3;                                    !- Heating Maximum Air Flow Fraction
   5979 
   5980 DesignSpecification:ZoneAirDistribution,
   5981   {ac179d62-101b-411f-ad04-a7cc3c9ebb6b}, !- Name
   5982   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5983   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5984 
   5985 Zone,
   5986   Thermal Zone 7,                         !- Name
   5987   -0,                                     !- Direction of Relative North {deg}
   5988   0,                                      !- X Origin {m}
   5989   0,                                      !- Y Origin {m}
   5990   12,                                     !- Z Origin {m}
   5991   ,                                       !- Type
   5992   ,                                       !- Multiplier
   5993   ,                                       !- Ceiling Height {m}
   5994   ,                                       !- Volume {m3}
   5995   ,                                       !- Floor Area {m2}
   5996   ,                                       !- Zone Inside Convection Algorithm
   5997   ;                                       !- Zone Outside Convection Algorithm
   5998 
   5999 BuildingSurface:Detailed,
   6000   Surface 96,                             !- Name
   6001   Ceiling,                                !- Surface Type
   6002   000_Interior Ceiling,                   !- Construction Name
   6003   Thermal Zone 7,                         !- Zone Name
   6004   Surface,                                !- Outside Boundary Condition
   6005   Surface 121,                            !- Outside Boundary Condition Object
   6006   NoSun,                                  !- Sun Exposure
   6007   NoWind,                                 !- Wind Exposure
   6008   ,                                       !- View Factor to Ground
   6009   ,                                       !- Number of Vertices
   6010   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6011   3, 65.47627326308, 4,                   !- X,Y,Z Vertex 2 {m}
   6012   0, 68.47627326308, 4,                   !- X,Y,Z Vertex 3 {m}
   6013   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6014 
   6015 BuildingSurface:Detailed,
   6016   Surface 93,                             !- Name
   6017   Wall,                                   !- Surface Type
   6018   000_Interior Wall,                      !- Construction Name
   6019   Thermal Zone 7,                         !- Zone Name
   6020   Surface,                                !- Outside Boundary Condition
   6021   Surface 101,                            !- Outside Boundary Condition Object
   6022   NoSun,                                  !- Sun Exposure
   6023   NoWind,                                 !- Wind Exposure
   6024   ,                                       !- View Factor to Ground
   6025   ,                                       !- Number of Vertices
   6026   3, 65.47627326308, 4,                   !- X,Y,Z Vertex 1 {m}
   6027   3, 65.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   6028   0, 68.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   6029   0, 68.47627326308, 4;                   !- X,Y,Z Vertex 4 {m}
   6030 
   6031 BuildingSurface:Detailed,
   6032   Surface 92,                             !- Name
   6033   Wall,                                   !- Surface Type
   6034   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6035   Thermal Zone 7,                         !- Zone Name
   6036   Outdoors,                               !- Outside Boundary Condition
   6037   ,                                       !- Outside Boundary Condition Object
   6038   SunExposed,                             !- Sun Exposure
   6039   WindExposed,                            !- Wind Exposure
   6040   ,                                       !- View Factor to Ground
   6041   ,                                       !- Number of Vertices
   6042   0, 68.47627326308, 4,                   !- X,Y,Z Vertex 1 {m}
   6043   0, 68.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   6044   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6045   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6046 
   6047 FenestrationSurface:Detailed,
   6048   Sub Surface 4,                          !- Name
   6049   Window,                                 !- Surface Type
   6050   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6051   Surface 92,                             !- Building Surface Name
   6052   ,                                       !- Outside Boundary Condition Object
   6053   ,                                       !- View Factor to Ground
   6054   ,                                       !- Shading Control Name
   6055   ,                                       !- Frame and Divider Name
   6056   ,                                       !- Multiplier
   6057   ,                                       !- Number of Vertices
   6058   0, 68.45087326308, 2.60118786171471,    !- X,Y,Z Vertex 1 {m}
   6059   0, 68.45087326308, 1,                   !- X,Y,Z Vertex 2 {m}
   6060   0, 0.0253999999999905, 1,               !- X,Y,Z Vertex 3 {m}
   6061   0, 0.0253999999999905, 2.60118786171471; !- X,Y,Z Vertex 4 {m}
   6062 
   6063 BuildingSurface:Detailed,
   6064   Surface 95,                             !- Name
   6065   Wall,                                   !- Surface Type
   6066   000_Interior Wall,                      !- Construction Name
   6067   Thermal Zone 7,                         !- Zone Name
   6068   Surface,                                !- Outside Boundary Condition
   6069   Surface 111,                            !- Outside Boundary Condition Object
   6070   NoSun,                                  !- Sun Exposure
   6071   NoWind,                                 !- Wind Exposure
   6072   ,                                       !- View Factor to Ground
   6073   ,                                       !- Number of Vertices
   6074   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6075   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6076   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6077   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6078 
   6079 BuildingSurface:Detailed,
   6080   Surface 91,                             !- Name
   6081   Floor,                                  !- Surface Type
   6082   000_Interior Floor,                     !- Construction Name
   6083   Thermal Zone 7,                         !- Zone Name
   6084   Surface,                                !- Outside Boundary Condition
   6085   Surface 66,                             !- Outside Boundary Condition Object
   6086   NoSun,                                  !- Sun Exposure
   6087   NoWind,                                 !- Wind Exposure
   6088   ,                                       !- View Factor to Ground
   6089   ,                                       !- Number of Vertices
   6090   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6091   0, 68.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   6092   3, 65.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   6093   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   6094 
   6095 BuildingSurface:Detailed,
   6096   Surface 94,                             !- Name
   6097   Wall,                                   !- Surface Type
   6098   000_Interior Wall,                      !- Construction Name
   6099   Thermal Zone 7,                         !- Zone Name
   6100   Surface,                                !- Outside Boundary Condition
   6101   Surface 116,                            !- Outside Boundary Condition Object
   6102   NoSun,                                  !- Sun Exposure
   6103   NoWind,                                 !- Wind Exposure
   6104   ,                                       !- View Factor to Ground
   6105   ,                                       !- Number of Vertices
   6106   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6107   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6108   3, 65.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   6109   3, 65.47627326308, 4;                   !- X,Y,Z Vertex 4 {m}
   6110 
   6111 ZoneControl:Thermostat,
   6112   Thermal Zone 7 Thermostat,              !- Name
   6113   Thermal Zone 7,                         !- Zone or ZoneList Name
   6114   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   6115   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6116   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6117 
   6118 Schedule:Compact,
   6119   Thermal Zone 7 Thermostat Schedule,     !- Name
   6120   ,                                       !- Schedule Type Limits Name
   6121   Through: 12/31,                         !- Field 1
   6122   For: AllDays,                           !- Field 2
   6123   Until: 24:00,                           !- Field 3
   6124   4;                                      !- Field 4
   6125 
   6126 ZoneHVAC:EquipmentConnections,
   6127   Thermal Zone 7,                         !- Zone Name
   6128   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   6129   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   6130   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6131   Node 7,                                 !- Zone Air Node Name
   6132   Node 158;                               !- Zone Return Air Node Name
   6133 
   6134 NodeList,
   6135   Port List 13,                           !- Name
   6136   Node 157;                               !- Node Name 1
   6137 
   6138 ZoneHVAC:EquipmentList,
   6139   Zone HVAC Equipment List 7,             !- Name
   6140   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6141   ZoneHVAC:AirDistributionUnit {e2ab5ecb-3b8b-4a90-993b-65210ea7ffe8}, !- Zone Equipment Name 1
   6142   1,                                      !- Zone Equipment Cooling Sequence 1
   6143   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6144 
   6145 Sizing:Zone,
   6146   Thermal Zone 7,                         !- Zone or ZoneList Name
   6147   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6148   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6149   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6150   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6151   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6152   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6153   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6154   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6155   ,                                       !- Design Specification Outdoor Air Object Name
   6156   ,                                       !- Zone Heating Sizing Factor
   6157   ,                                       !- Zone Cooling Sizing Factor
   6158   DesignDay,                              !- Cooling Design Air Flow Method
   6159   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6160   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6161   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6162   0,                                      !- Cooling Minimum Air Flow Fraction
   6163   DesignDay,                              !- Heating Design Air Flow Method
   6164   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6165   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6166   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6167   0.3;                                    !- Heating Maximum Air Flow Fraction
   6168 
   6169 DesignSpecification:ZoneAirDistribution,
   6170   {d5c6e60c-ed85-4515-ba62-79dbced7e9e9}, !- Name
   6171   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6172   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6173 
   6174 Zone,
   6175   Thermal Zone 25,                        !- Name
   6176   -0,                                     !- Direction of Relative North {deg}
   6177   3,                                      !- X Origin {m}
   6178   3,                                      !- Y Origin {m}
   6179   16,                                     !- Z Origin {m}
   6180   ,                                       !- Type
   6181   ,                                       !- Multiplier
   6182   ,                                       !- Ceiling Height {m}
   6183   ,                                       !- Volume {m3}
   6184   ,                                       !- Floor Area {m2}
   6185   ,                                       !- Zone Inside Convection Algorithm
   6186   ;                                       !- Zone Outside Convection Algorithm
   6187 
   6188 BuildingSurface:Detailed,
   6189   Surface 149,                            !- Name
   6190   Wall,                                   !- Surface Type
   6191   000_Interior Wall,                      !- Construction Name
   6192   Thermal Zone 25,                        !- Zone Name
   6193   Surface,                                !- Outside Boundary Condition
   6194   Surface 142,                            !- Outside Boundary Condition Object
   6195   NoSun,                                  !- Sun Exposure
   6196   NoWind,                                 !- Wind Exposure
   6197   ,                                       !- View Factor to Ground
   6198   ,                                       !- Number of Vertices
   6199   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6200   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6201   62.47627326308, 0, 0,                   !- X,Y,Z Vertex 3 {m}
   6202   62.47627326308, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   6203 
   6204 BuildingSurface:Detailed,
   6205   Surface 150,                            !- Name
   6206   Roof,                                   !- Surface Type
   6207   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   6208   Thermal Zone 25,                        !- Zone Name
   6209   Outdoors,                               !- Outside Boundary Condition
   6210   ,                                       !- Outside Boundary Condition Object
   6211   SunExposed,                             !- Sun Exposure
   6212   WindExposed,                            !- Wind Exposure
   6213   ,                                       !- View Factor to Ground
   6214   ,                                       !- Number of Vertices
   6215   62.47627326308, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   6216   62.47627326308, 62.47627326308, 4,      !- X,Y,Z Vertex 2 {m}
   6217   0, 62.47627326308, 4,                   !- X,Y,Z Vertex 3 {m}
   6218   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6219 
   6220 BuildingSurface:Detailed,
   6221   Surface 146,                            !- Name
   6222   Wall,                                   !- Surface Type
   6223   000_Interior Wall,                      !- Construction Name
   6224   Thermal Zone 25,                        !- Zone Name
   6225   Surface,                                !- Outside Boundary Condition
   6226   Surface 124,                            !- Outside Boundary Condition Object
   6227   NoSun,                                  !- Sun Exposure
   6228   NoWind,                                 !- Wind Exposure
   6229   ,                                       !- View Factor to Ground
   6230   ,                                       !- Number of Vertices
   6231   0, 62.47627326308, 4,                   !- X,Y,Z Vertex 1 {m}
   6232   0, 62.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   6233   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6234   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6235 
   6236 BuildingSurface:Detailed,
   6237   Surface 147,                            !- Name
   6238   Wall,                                   !- Surface Type
   6239   000_Interior Wall,                      !- Construction Name
   6240   Thermal Zone 25,                        !- Zone Name
   6241   Surface,                                !- Outside Boundary Condition
   6242   Surface 130,                            !- Outside Boundary Condition Object
   6243   NoSun,                                  !- Sun Exposure
   6244   NoWind,                                 !- Wind Exposure
   6245   ,                                       !- View Factor to Ground
   6246   ,                                       !- Number of Vertices
   6247   62.47627326308, 62.47627326308, 4,      !- X,Y,Z Vertex 1 {m}
   6248   62.47627326308, 62.47627326308, 0,      !- X,Y,Z Vertex 2 {m}
   6249   0, 62.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   6250   0, 62.47627326308, 4;                   !- X,Y,Z Vertex 4 {m}
   6251 
   6252 BuildingSurface:Detailed,
   6253   Surface 145,                            !- Name
   6254   Floor,                                  !- Surface Type
   6255   000_Interior Floor,                     !- Construction Name
   6256   Thermal Zone 25,                        !- Zone Name
   6257   Surface,                                !- Outside Boundary Condition
   6258   Surface 120,                            !- Outside Boundary Condition Object
   6259   NoSun,                                  !- Sun Exposure
   6260   NoWind,                                 !- Wind Exposure
   6261   ,                                       !- View Factor to Ground
   6262   ,                                       !- Number of Vertices
   6263   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6264   0, 62.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   6265   62.47627326308, 62.47627326308, 0,      !- X,Y,Z Vertex 3 {m}
   6266   62.47627326308, 0, 0;                   !- X,Y,Z Vertex 4 {m}
   6267 
   6268 BuildingSurface:Detailed,
   6269   Surface 148,                            !- Name
   6270   Wall,                                   !- Surface Type
   6271   000_Interior Wall,                      !- Construction Name
   6272   Thermal Zone 25,                        !- Zone Name
   6273   Surface,                                !- Outside Boundary Condition
   6274   Surface 136,                            !- Outside Boundary Condition Object
   6275   NoSun,                                  !- Sun Exposure
   6276   NoWind,                                 !- Wind Exposure
   6277   ,                                       !- View Factor to Ground
   6278   ,                                       !- Number of Vertices
   6279   62.47627326308, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   6280   62.47627326308, 0, 0,                   !- X,Y,Z Vertex 2 {m}
   6281   62.47627326308, 62.47627326308, 0,      !- X,Y,Z Vertex 3 {m}
   6282   62.47627326308, 62.47627326308, 4;      !- X,Y,Z Vertex 4 {m}
   6283 
   6284 ZoneControl:Thermostat,
   6285   Thermal Zone 25 Thermostat,             !- Name
   6286   Thermal Zone 25,                        !- Zone or ZoneList Name
   6287   Thermal Zone 25 Thermostat Schedule,    !- Control Type Schedule Name
   6288   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6289   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6290 
   6291 Schedule:Compact,
   6292   Thermal Zone 25 Thermostat Schedule,    !- Name
   6293   ,                                       !- Schedule Type Limits Name
   6294   Through: 12/31,                         !- Field 1
   6295   For: AllDays,                           !- Field 2
   6296   Until: 24:00,                           !- Field 3
   6297   4;                                      !- Field 4
   6298 
   6299 ZoneHVAC:EquipmentConnections,
   6300   Thermal Zone 25,                        !- Zone Name
   6301   Zone HVAC Equipment List 25,            !- Zone Conditioning Equipment List Name
   6302   Port List 49,                           !- Zone Air Inlet Node or NodeList Name
   6303   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6304   Node 25,                                !- Zone Air Node Name
   6305   Node 168;                               !- Zone Return Air Node Name
   6306 
   6307 NodeList,
   6308   Port List 49,                           !- Name
   6309   Node 167;                               !- Node Name 1
   6310 
   6311 ZoneHVAC:EquipmentList,
   6312   Zone HVAC Equipment List 25,            !- Name
   6313   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6314   ZoneHVAC:AirDistributionUnit {7e1580fc-6b83-4e4e-abb3-9ac549c56c97}, !- Zone Equipment Name 1
   6315   1,                                      !- Zone Equipment Cooling Sequence 1
   6316   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6317 
   6318 Sizing:Zone,
   6319   Thermal Zone 25,                        !- Zone or ZoneList Name
   6320   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6321   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6322   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6323   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6324   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6325   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6326   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6327   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6328   ,                                       !- Design Specification Outdoor Air Object Name
   6329   ,                                       !- Zone Heating Sizing Factor
   6330   ,                                       !- Zone Cooling Sizing Factor
   6331   DesignDay,                              !- Cooling Design Air Flow Method
   6332   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6333   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6334   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6335   0,                                      !- Cooling Minimum Air Flow Fraction
   6336   DesignDay,                              !- Heating Design Air Flow Method
   6337   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6338   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6339   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6340   0.3;                                    !- Heating Maximum Air Flow Fraction
   6341 
   6342 DesignSpecification:ZoneAirDistribution,
   6343   {a9d9dda2-c975-495f-9eb3-1b880b9f9dd3}, !- Name
   6344   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6345   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6346 
   6347 Zone,
   6348   Thermal Zone 12,                        !- Name
   6349   -0,                                     !- Direction of Relative North {deg}
   6350   3,                                      !- X Origin {m}
   6351   3,                                      !- Y Origin {m}
   6352   12,                                     !- Z Origin {m}
   6353   ,                                       !- Type
   6354   ,                                       !- Multiplier
   6355   ,                                       !- Ceiling Height {m}
   6356   ,                                       !- Volume {m3}
   6357   ,                                       !- Floor Area {m2}
   6358   ,                                       !- Zone Inside Convection Algorithm
   6359   ;                                       !- Zone Outside Convection Algorithm
   6360 
   6361 BuildingSurface:Detailed,
   6362   Surface 118,                            !- Name
   6363   Wall,                                   !- Surface Type
   6364   000_Interior Wall,                      !- Construction Name
   6365   Thermal Zone 12,                        !- Zone Name
   6366   Surface,                                !- Outside Boundary Condition
   6367   Surface 106,                            !- Outside Boundary Condition Object
   6368   NoSun,                                  !- Sun Exposure
   6369   NoWind,                                 !- Wind Exposure
   6370   ,                                       !- View Factor to Ground
   6371   ,                                       !- Number of Vertices
   6372   62.47627326308, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   6373   62.47627326308, 0, 0,                   !- X,Y,Z Vertex 2 {m}
   6374   62.47627326308, 62.47627326308, 0,      !- X,Y,Z Vertex 3 {m}
   6375   62.47627326308, 62.47627326308, 4;      !- X,Y,Z Vertex 4 {m}
   6376 
   6377 BuildingSurface:Detailed,
   6378   Surface 120,                            !- Name
   6379   Ceiling,                                !- Surface Type
   6380   000_Interior Ceiling,                   !- Construction Name
   6381   Thermal Zone 12,                        !- Zone Name
   6382   Surface,                                !- Outside Boundary Condition
   6383   Surface 145,                            !- Outside Boundary Condition Object
   6384   NoSun,                                  !- Sun Exposure
   6385   NoWind,                                 !- Wind Exposure
   6386   ,                                       !- View Factor to Ground
   6387   ,                                       !- Number of Vertices
   6388   62.47627326308, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   6389   62.47627326308, 62.47627326308, 4,      !- X,Y,Z Vertex 2 {m}
   6390   0, 62.47627326308, 4,                   !- X,Y,Z Vertex 3 {m}
   6391   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6392 
   6393 BuildingSurface:Detailed,
   6394   Surface 119,                            !- Name
   6395   Wall,                                   !- Surface Type
   6396   000_Interior Wall,                      !- Construction Name
   6397   Thermal Zone 12,                        !- Zone Name
   6398   Surface,                                !- Outside Boundary Condition
   6399   Surface 112,                            !- Outside Boundary Condition Object
   6400   NoSun,                                  !- Sun Exposure
   6401   NoWind,                                 !- Wind Exposure
   6402   ,                                       !- View Factor to Ground
   6403   ,                                       !- Number of Vertices
   6404   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6405   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6406   62.47627326308, 0, 0,                   !- X,Y,Z Vertex 3 {m}
   6407   62.47627326308, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   6408 
   6409 BuildingSurface:Detailed,
   6410   Surface 115,                            !- Name
   6411   Floor,                                  !- Surface Type
   6412   000_Interior Floor,                     !- Construction Name
   6413   Thermal Zone 12,                        !- Zone Name
   6414   Surface,                                !- Outside Boundary Condition
   6415   Surface 90,                             !- Outside Boundary Condition Object
   6416   NoSun,                                  !- Sun Exposure
   6417   NoWind,                                 !- Wind Exposure
   6418   ,                                       !- View Factor to Ground
   6419   ,                                       !- Number of Vertices
   6420   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6421   0, 62.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   6422   62.47627326308, 62.47627326308, 0,      !- X,Y,Z Vertex 3 {m}
   6423   62.47627326308, 0, 0;                   !- X,Y,Z Vertex 4 {m}
   6424 
   6425 BuildingSurface:Detailed,
   6426   Surface 116,                            !- Name
   6427   Wall,                                   !- Surface Type
   6428   000_Interior Wall,                      !- Construction Name
   6429   Thermal Zone 12,                        !- Zone Name
   6430   Surface,                                !- Outside Boundary Condition
   6431   Surface 94,                             !- Outside Boundary Condition Object
   6432   NoSun,                                  !- Sun Exposure
   6433   NoWind,                                 !- Wind Exposure
   6434   ,                                       !- View Factor to Ground
   6435   ,                                       !- Number of Vertices
   6436   0, 62.47627326308, 4,                   !- X,Y,Z Vertex 1 {m}
   6437   0, 62.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   6438   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6439   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6440 
   6441 BuildingSurface:Detailed,
   6442   Surface 117,                            !- Name
   6443   Wall,                                   !- Surface Type
   6444   000_Interior Wall,                      !- Construction Name
   6445   Thermal Zone 12,                        !- Zone Name
   6446   Surface,                                !- Outside Boundary Condition
   6447   Surface 100,                            !- Outside Boundary Condition Object
   6448   NoSun,                                  !- Sun Exposure
   6449   NoWind,                                 !- Wind Exposure
   6450   ,                                       !- View Factor to Ground
   6451   ,                                       !- Number of Vertices
   6452   62.47627326308, 62.47627326308, 4,      !- X,Y,Z Vertex 1 {m}
   6453   62.47627326308, 62.47627326308, 0,      !- X,Y,Z Vertex 2 {m}
   6454   0, 62.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   6455   0, 62.47627326308, 4;                   !- X,Y,Z Vertex 4 {m}
   6456 
   6457 ZoneControl:Thermostat,
   6458   Thermal Zone 12 Thermostat,             !- Name
   6459   Thermal Zone 12,                        !- Zone or ZoneList Name
   6460   Thermal Zone 12 Thermostat Schedule,    !- Control Type Schedule Name
   6461   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6462   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6463 
   6464 Schedule:Compact,
   6465   Thermal Zone 12 Thermostat Schedule,    !- Name
   6466   ,                                       !- Schedule Type Limits Name
   6467   Through: 12/31,                         !- Field 1
   6468   For: AllDays,                           !- Field 2
   6469   Until: 24:00,                           !- Field 3
   6470   4;                                      !- Field 4
   6471 
   6472 ZoneHVAC:EquipmentConnections,
   6473   Thermal Zone 12,                        !- Zone Name
   6474   Zone HVAC Equipment List 12,            !- Zone Conditioning Equipment List Name
   6475   Port List 23,                           !- Zone Air Inlet Node or NodeList Name
   6476   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6477   Node 12,                                !- Zone Air Node Name
   6478   Node 108;                               !- Zone Return Air Node Name
   6479 
   6480 NodeList,
   6481   Port List 23,                           !- Name
   6482   Node 107;                               !- Node Name 1
   6483 
   6484 ZoneHVAC:EquipmentList,
   6485   Zone HVAC Equipment List 12,            !- Name
   6486   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6487   ZoneHVAC:AirDistributionUnit {8f1ee2be-f65a-4a42-944e-565cf14e35eb}, !- Zone Equipment Name 1
   6488   1,                                      !- Zone Equipment Cooling Sequence 1
   6489   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6490 
   6491 Sizing:Zone,
   6492   Thermal Zone 12,                        !- Zone or ZoneList Name
   6493   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6494   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6495   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6496   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6497   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6498   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6499   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6500   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6501   ,                                       !- Design Specification Outdoor Air Object Name
   6502   ,                                       !- Zone Heating Sizing Factor
   6503   ,                                       !- Zone Cooling Sizing Factor
   6504   DesignDay,                              !- Cooling Design Air Flow Method
   6505   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6506   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6507   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6508   0,                                      !- Cooling Minimum Air Flow Fraction
   6509   DesignDay,                              !- Heating Design Air Flow Method
   6510   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6511   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6512   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6513   0.3;                                    !- Heating Maximum Air Flow Fraction
   6514 
   6515 DesignSpecification:ZoneAirDistribution,
   6516   {4b6b289f-8a0d-4f21-8333-cdb38b86fc97}, !- Name
   6517   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6518   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6519 
   6520 Zone,
   6521   Thermal Zone 13,                        !- Name
   6522   -0,                                     !- Direction of Relative North {deg}
   6523   3,                                      !- X Origin {m}
   6524   65.47627326308,                         !- Y Origin {m}
   6525   12,                                     !- Z Origin {m}
   6526   ,                                       !- Type
   6527   ,                                       !- Multiplier
   6528   ,                                       !- Ceiling Height {m}
   6529   ,                                       !- Volume {m3}
   6530   ,                                       !- Floor Area {m2}
   6531   ,                                       !- Zone Inside Convection Algorithm
   6532   ;                                       !- Zone Outside Convection Algorithm
   6533 
   6534 BuildingSurface:Detailed,
   6535   Surface 99,                             !- Name
   6536   Wall,                                   !- Surface Type
   6537   000_Interior Wall,                      !- Construction Name
   6538   Thermal Zone 13,                        !- Zone Name
   6539   Surface,                                !- Outside Boundary Condition
   6540   Surface 107,                            !- Outside Boundary Condition Object
   6541   NoSun,                                  !- Sun Exposure
   6542   NoWind,                                 !- Wind Exposure
   6543   ,                                       !- View Factor to Ground
   6544   ,                                       !- Number of Vertices
   6545   62.47627326308, 4.2632564145606e-14, 4, !- X,Y,Z Vertex 1 {m}
   6546   62.47627326308, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
   6547   65.47627326308, 3.00000000000004, 0,    !- X,Y,Z Vertex 3 {m}
   6548   65.47627326308, 3.00000000000004, 4;    !- X,Y,Z Vertex 4 {m}
   6549 
   6550 BuildingSurface:Detailed,
   6551   Surface 97,                             !- Name
   6552   Floor,                                  !- Surface Type
   6553   000_Interior Floor,                     !- Construction Name
   6554   Thermal Zone 13,                        !- Zone Name
   6555   Surface,                                !- Outside Boundary Condition
   6556   Surface 72,                             !- Outside Boundary Condition Object
   6557   NoSun,                                  !- Sun Exposure
   6558   NoWind,                                 !- Wind Exposure
   6559   ,                                       !- View Factor to Ground
   6560   ,                                       !- Number of Vertices
   6561   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 1 {m}
   6562   65.47627326308, 3.00000000000004, 0,    !- X,Y,Z Vertex 2 {m}
   6563   62.47627326308, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
   6564   0, 4.2632564145606e-14, 0;              !- X,Y,Z Vertex 4 {m}
   6565 
   6566 BuildingSurface:Detailed,
   6567   Surface 98,                             !- Name
   6568   Wall,                                   !- Surface Type
   6569   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6570   Thermal Zone 13,                        !- Zone Name
   6571   Outdoors,                               !- Outside Boundary Condition
   6572   ,                                       !- Outside Boundary Condition Object
   6573   SunExposed,                             !- Sun Exposure
   6574   WindExposed,                            !- Wind Exposure
   6575   ,                                       !- View Factor to Ground
   6576   ,                                       !- Number of Vertices
   6577   65.47627326308, 3.00000000000004, 4,    !- X,Y,Z Vertex 1 {m}
   6578   65.47627326308, 3.00000000000004, 0,    !- X,Y,Z Vertex 2 {m}
   6579   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 3 {m}
   6580   -3, 3.00000000000004, 4;                !- X,Y,Z Vertex 4 {m}
   6581 
   6582 FenestrationSurface:Detailed,
   6583   Sub Surface 9,                          !- Name
   6584   Window,                                 !- Surface Type
   6585   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6586   Surface 98,                             !- Building Surface Name
   6587   ,                                       !- Outside Boundary Condition Object
   6588   ,                                       !- View Factor to Ground
   6589   ,                                       !- Shading Control Name
   6590   ,                                       !- Frame and Divider Name
   6591   ,                                       !- Multiplier
   6592   ,                                       !- Number of Vertices
   6593   65.45087326308, 3.00000000000004, 2.60118786171471, !- X,Y,Z Vertex 1 {m}
   6594   65.45087326308, 3.00000000000004, 1,    !- X,Y,Z Vertex 2 {m}
   6595   -2.97460000000001, 3.00000000000004, 1, !- X,Y,Z Vertex 3 {m}
   6596   -2.97460000000001, 3.00000000000004, 2.60118786171471; !- X,Y,Z Vertex 4 {m}
   6597 
   6598 BuildingSurface:Detailed,
   6599   Surface 101,                            !- Name
   6600   Wall,                                   !- Surface Type
   6601   000_Interior Wall,                      !- Construction Name
   6602   Thermal Zone 13,                        !- Zone Name
   6603   Surface,                                !- Outside Boundary Condition
   6604   Surface 93,                             !- Outside Boundary Condition Object
   6605   NoSun,                                  !- Sun Exposure
   6606   NoWind,                                 !- Wind Exposure
   6607   ,                                       !- View Factor to Ground
   6608   ,                                       !- Number of Vertices
   6609   -3, 3.00000000000004, 4,                !- X,Y,Z Vertex 1 {m}
   6610   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 2 {m}
   6611   0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
   6612   0, 4.2632564145606e-14, 4;              !- X,Y,Z Vertex 4 {m}
   6613 
   6614 BuildingSurface:Detailed,
   6615   Surface 100,                            !- Name
   6616   Wall,                                   !- Surface Type
   6617   000_Interior Wall,                      !- Construction Name
   6618   Thermal Zone 13,                        !- Zone Name
   6619   Surface,                                !- Outside Boundary Condition
   6620   Surface 117,                            !- Outside Boundary Condition Object
   6621   NoSun,                                  !- Sun Exposure
   6622   NoWind,                                 !- Wind Exposure
   6623   ,                                       !- View Factor to Ground
   6624   ,                                       !- Number of Vertices
   6625   0, 4.2632564145606e-14, 4,              !- X,Y,Z Vertex 1 {m}
   6626   0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
   6627   62.47627326308, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
   6628   62.47627326308, 4.2632564145606e-14, 4; !- X,Y,Z Vertex 4 {m}
   6629 
   6630 BuildingSurface:Detailed,
   6631   Surface 102,                            !- Name
   6632   Ceiling,                                !- Surface Type
   6633   000_Interior Ceiling,                   !- Construction Name
   6634   Thermal Zone 13,                        !- Zone Name
   6635   Surface,                                !- Outside Boundary Condition
   6636   Surface 127,                            !- Outside Boundary Condition Object
   6637   NoSun,                                  !- Sun Exposure
   6638   NoWind,                                 !- Wind Exposure
   6639   ,                                       !- View Factor to Ground
   6640   ,                                       !- Number of Vertices
   6641   0, 4.2632564145606e-14, 4,              !- X,Y,Z Vertex 1 {m}
   6642   62.47627326308, 4.2632564145606e-14, 4, !- X,Y,Z Vertex 2 {m}
   6643   65.47627326308, 3.00000000000004, 4,    !- X,Y,Z Vertex 3 {m}
   6644   -3, 3.00000000000004, 4;                !- X,Y,Z Vertex 4 {m}
   6645 
   6646 ZoneControl:Thermostat,
   6647   Thermal Zone 13 Thermostat,             !- Name
   6648   Thermal Zone 13,                        !- Zone or ZoneList Name
   6649   Thermal Zone 13 Thermostat Schedule,    !- Control Type Schedule Name
   6650   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6651   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6652 
   6653 Schedule:Compact,
   6654   Thermal Zone 13 Thermostat Schedule,    !- Name
   6655   ,                                       !- Schedule Type Limits Name
   6656   Through: 12/31,                         !- Field 1
   6657   For: AllDays,                           !- Field 2
   6658   Until: 24:00,                           !- Field 3
   6659   4;                                      !- Field 4
   6660 
   6661 ZoneHVAC:EquipmentConnections,
   6662   Thermal Zone 13,                        !- Zone Name
   6663   Zone HVAC Equipment List 13,            !- Zone Conditioning Equipment List Name
   6664   Port List 25,                           !- Zone Air Inlet Node or NodeList Name
   6665   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6666   Node 13,                                !- Zone Air Node Name
   6667   Node 123;                               !- Zone Return Air Node Name
   6668 
   6669 NodeList,
   6670   Port List 25,                           !- Name
   6671   Node 122;                               !- Node Name 1
   6672 
   6673 ZoneHVAC:EquipmentList,
   6674   Zone HVAC Equipment List 13,            !- Name
   6675   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6676   ZoneHVAC:AirDistributionUnit {7dbbcc73-fdc7-496c-a342-4254ecb22a5d}, !- Zone Equipment Name 1
   6677   1,                                      !- Zone Equipment Cooling Sequence 1
   6678   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6679 
   6680 Sizing:Zone,
   6681   Thermal Zone 13,                        !- Zone or ZoneList Name
   6682   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6683   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6684   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6685   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6686   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6687   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6688   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6689   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6690   ,                                       !- Design Specification Outdoor Air Object Name
   6691   ,                                       !- Zone Heating Sizing Factor
   6692   ,                                       !- Zone Cooling Sizing Factor
   6693   DesignDay,                              !- Cooling Design Air Flow Method
   6694   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6695   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6696   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6697   0,                                      !- Cooling Minimum Air Flow Fraction
   6698   DesignDay,                              !- Heating Design Air Flow Method
   6699   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6700   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6701   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6702   0.3;                                    !- Heating Maximum Air Flow Fraction
   6703 
   6704 DesignSpecification:ZoneAirDistribution,
   6705   {bead788a-086f-4b71-9331-10dea6607caa}, !- Name
   6706   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6707   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6708 
   6709 Zone,
   6710   Thermal Zone 17,                        !- Name
   6711   -0,                                     !- Direction of Relative North {deg}
   6712   0,                                      !- X Origin {m}
   6713   0,                                      !- Y Origin {m}
   6714   16,                                     !- Z Origin {m}
   6715   ,                                       !- Type
   6716   ,                                       !- Multiplier
   6717   ,                                       !- Ceiling Height {m}
   6718   ,                                       !- Volume {m3}
   6719   ,                                       !- Floor Area {m2}
   6720   ,                                       !- Zone Inside Convection Algorithm
   6721   ;                                       !- Zone Outside Convection Algorithm
   6722 
   6723 BuildingSurface:Detailed,
   6724   Surface 126,                            !- Name
   6725   Roof,                                   !- Surface Type
   6726   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   6727   Thermal Zone 17,                        !- Zone Name
   6728   Outdoors,                               !- Outside Boundary Condition
   6729   ,                                       !- Outside Boundary Condition Object
   6730   SunExposed,                             !- Sun Exposure
   6731   WindExposed,                            !- Wind Exposure
   6732   ,                                       !- View Factor to Ground
   6733   ,                                       !- Number of Vertices
   6734   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6735   3, 65.47627326308, 4,                   !- X,Y,Z Vertex 2 {m}
   6736   0, 68.47627326308, 4,                   !- X,Y,Z Vertex 3 {m}
   6737   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6738 
   6739 BuildingSurface:Detailed,
   6740   Surface 121,                            !- Name
   6741   Floor,                                  !- Surface Type
   6742   000_Interior Floor,                     !- Construction Name
   6743   Thermal Zone 17,                        !- Zone Name
   6744   Surface,                                !- Outside Boundary Condition
   6745   Surface 96,                             !- Outside Boundary Condition Object
   6746   NoSun,                                  !- Sun Exposure
   6747   NoWind,                                 !- Wind Exposure
   6748   ,                                       !- View Factor to Ground
   6749   ,                                       !- Number of Vertices
   6750   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6751   0, 68.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   6752   3, 65.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   6753   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   6754 
   6755 BuildingSurface:Detailed,
   6756   Surface 123,                            !- Name
   6757   Wall,                                   !- Surface Type
   6758   000_Interior Wall,                      !- Construction Name
   6759   Thermal Zone 17,                        !- Zone Name
   6760   Surface,                                !- Outside Boundary Condition
   6761   Surface 131,                            !- Outside Boundary Condition Object
   6762   NoSun,                                  !- Sun Exposure
   6763   NoWind,                                 !- Wind Exposure
   6764   ,                                       !- View Factor to Ground
   6765   ,                                       !- Number of Vertices
   6766   3, 65.47627326308, 4,                   !- X,Y,Z Vertex 1 {m}
   6767   3, 65.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   6768   0, 68.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   6769   0, 68.47627326308, 4;                   !- X,Y,Z Vertex 4 {m}
   6770 
   6771 BuildingSurface:Detailed,
   6772   Surface 124,                            !- Name
   6773   Wall,                                   !- Surface Type
   6774   000_Interior Wall,                      !- Construction Name
   6775   Thermal Zone 17,                        !- Zone Name
   6776   Surface,                                !- Outside Boundary Condition
   6777   Surface 146,                            !- Outside Boundary Condition Object
   6778   NoSun,                                  !- Sun Exposure
   6779   NoWind,                                 !- Wind Exposure
   6780   ,                                       !- View Factor to Ground
   6781   ,                                       !- Number of Vertices
   6782   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6783   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6784   3, 65.47627326308, 0,                   !- X,Y,Z Vertex 3 {m}
   6785   3, 65.47627326308, 4;                   !- X,Y,Z Vertex 4 {m}
   6786 
   6787 BuildingSurface:Detailed,
   6788   Surface 122,                            !- Name
   6789   Wall,                                   !- Surface Type
   6790   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6791   Thermal Zone 17,                        !- Zone Name
   6792   Outdoors,                               !- Outside Boundary Condition
   6793   ,                                       !- Outside Boundary Condition Object
   6794   SunExposed,                             !- Sun Exposure
   6795   WindExposed,                            !- Wind Exposure
   6796   ,                                       !- View Factor to Ground
   6797   ,                                       !- Number of Vertices
   6798   0, 68.47627326308, 4,                   !- X,Y,Z Vertex 1 {m}
   6799   0, 68.47627326308, 0,                   !- X,Y,Z Vertex 2 {m}
   6800   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6801   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6802 
   6803 FenestrationSurface:Detailed,
   6804   Sub Surface 14,                         !- Name
   6805   Window,                                 !- Surface Type
   6806   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6807   Surface 122,                            !- Building Surface Name
   6808   ,                                       !- Outside Boundary Condition Object
   6809   ,                                       !- View Factor to Ground
   6810   ,                                       !- Shading Control Name
   6811   ,                                       !- Frame and Divider Name
   6812   ,                                       !- Multiplier
   6813   ,                                       !- Number of Vertices
   6814   0, 68.45087326308, 2.60118786171471,    !- X,Y,Z Vertex 1 {m}
   6815   0, 68.45087326308, 1,                   !- X,Y,Z Vertex 2 {m}
   6816   0, 0.0253999999999905, 1,               !- X,Y,Z Vertex 3 {m}
   6817   0, 0.0253999999999905, 2.60118786171471; !- X,Y,Z Vertex 4 {m}
   6818 
   6819 BuildingSurface:Detailed,
   6820   Surface 125,                            !- Name
   6821   Wall,                                   !- Surface Type
   6822   000_Interior Wall,                      !- Construction Name
   6823   Thermal Zone 17,                        !- Zone Name
   6824   Surface,                                !- Outside Boundary Condition
   6825   Surface 141,                            !- Outside Boundary Condition Object
   6826   NoSun,                                  !- Sun Exposure
   6827   NoWind,                                 !- Wind Exposure
   6828   ,                                       !- View Factor to Ground
   6829   ,                                       !- Number of Vertices
   6830   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6831   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6832   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6833   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6834 
   6835 ZoneControl:Thermostat,
   6836   Thermal Zone 17 Thermostat,             !- Name
   6837   Thermal Zone 17,                        !- Zone or ZoneList Name
   6838   Thermal Zone 17 Thermostat Schedule,    !- Control Type Schedule Name
   6839   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6840   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6841 
   6842 Schedule:Compact,
   6843   Thermal Zone 17 Thermostat Schedule,    !- Name
   6844   ,                                       !- Schedule Type Limits Name
   6845   Through: 12/31,                         !- Field 1
   6846   For: AllDays,                           !- Field 2
   6847   Until: 24:00,                           !- Field 3
   6848   4;                                      !- Field 4
   6849 
   6850 ZoneHVAC:EquipmentConnections,
   6851   Thermal Zone 17,                        !- Zone Name
   6852   Zone HVAC Equipment List 17,            !- Zone Conditioning Equipment List Name
   6853   Port List 33,                           !- Zone Air Inlet Node or NodeList Name
   6854   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6855   Node 17,                                !- Zone Air Node Name
   6856   Node 73;                                !- Zone Return Air Node Name
   6857 
   6858 NodeList,
   6859   Port List 33,                           !- Name
   6860   Node 72;                                !- Node Name 1
   6861 
   6862 ZoneHVAC:EquipmentList,
   6863   Zone HVAC Equipment List 17,            !- Name
   6864   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6865   ZoneHVAC:AirDistributionUnit {76942dc8-db1f-4f96-9216-93b86ffb633f}, !- Zone Equipment Name 1
   6866   1,                                      !- Zone Equipment Cooling Sequence 1
   6867   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6868 
   6869 Sizing:Zone,
   6870   Thermal Zone 17,                        !- Zone or ZoneList Name
   6871   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6872   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6873   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6874   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6875   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6876   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6877   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6878   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6879   ,                                       !- Design Specification Outdoor Air Object Name
   6880   ,                                       !- Zone Heating Sizing Factor
   6881   ,                                       !- Zone Cooling Sizing Factor
   6882   DesignDay,                              !- Cooling Design Air Flow Method
   6883   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6884   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6885   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6886   0,                                      !- Cooling Minimum Air Flow Fraction
   6887   DesignDay,                              !- Heating Design Air Flow Method
   6888   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6889   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6890   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6891   0.3;                                    !- Heating Maximum Air Flow Fraction
   6892 
   6893 DesignSpecification:ZoneAirDistribution,
   6894   {ec11ce4d-8e2a-49e2-ab74-9d884a001cb0}, !- Name
   6895   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6896   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6897 
   6898 Zone,
   6899   Thermal Zone 4,                         !- Name
   6900   -0,                                     !- Direction of Relative North {deg}
   6901   65.47627326308,                         !- X Origin {m}
   6902   3,                                      !- Y Origin {m}
   6903   0,                                      !- Z Origin {m}
   6904   ,                                       !- Type
   6905   ,                                       !- Multiplier
   6906   ,                                       !- Ceiling Height {m}
   6907   ,                                       !- Volume {m3}
   6908   ,                                       !- Floor Area {m2}
   6909   ,                                       !- Zone Inside Convection Algorithm
   6910   ;                                       !- Zone Outside Convection Algorithm
   6911 
   6912 BuildingSurface:Detailed,
   6913   Surface 14,                             !- Name
   6914   Wall,                                   !- Surface Type
   6915   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6916   Thermal Zone 4,                         !- Zone Name
   6917   Outdoors,                               !- Outside Boundary Condition
   6918   ,                                       !- Outside Boundary Condition Object
   6919   SunExposed,                             !- Sun Exposure
   6920   WindExposed,                            !- Wind Exposure
   6921   ,                                       !- View Factor to Ground
   6922   ,                                       !- Number of Vertices
   6923   3.00000000000004, -3, 4,                !- X,Y,Z Vertex 1 {m}
   6924   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 2 {m}
   6925   3.00000000000004, 65.47627326308, 0,    !- X,Y,Z Vertex 3 {m}
   6926   3.00000000000004, 65.47627326308, 4;    !- X,Y,Z Vertex 4 {m}
   6927 
   6928 FenestrationSurface:Detailed,
   6929   Sub Surface 17,                         !- Name
   6930   Window,                                 !- Surface Type
   6931   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6932   Surface 14,                             !- Building Surface Name
   6933   ,                                       !- Outside Boundary Condition Object
   6934   ,                                       !- View Factor to Ground
   6935   ,                                       !- Shading Control Name
   6936   ,                                       !- Frame and Divider Name
   6937   ,                                       !- Multiplier
   6938   ,                                       !- Number of Vertices
   6939   3.00000000000004, -2.9746, 2.60118786171471, !- X,Y,Z Vertex 1 {m}
   6940   3.00000000000004, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   6941   3.00000000000004, 65.45087326308, 1,    !- X,Y,Z Vertex 3 {m}
   6942   3.00000000000004, 65.45087326308, 2.60118786171471; !- X,Y,Z Vertex 4 {m}
   6943 
   6944 BuildingSurface:Detailed,
   6945   Surface 16,                             !- Name
   6946   Wall,                                   !- Surface Type
   6947   000_Interior Wall,                      !- Construction Name
   6948   Thermal Zone 4,                         !- Zone Name
   6949   Surface,                                !- Outside Boundary Condition
   6950   Surface 28,                             !- Outside Boundary Condition Object
   6951   NoSun,                                  !- Sun Exposure
   6952   NoWind,                                 !- Wind Exposure
   6953   ,                                       !- View Factor to Ground
   6954   ,                                       !- Number of Vertices
   6955   4.2632564145606e-14, 62.47627326308, 4, !- X,Y,Z Vertex 1 {m}
   6956   4.2632564145606e-14, 62.47627326308, 0, !- X,Y,Z Vertex 2 {m}
   6957   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   6958   4.2632564145606e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   6959 
   6960 BuildingSurface:Detailed,
   6961   Surface 13,                             !- Name
   6962   Floor,                                  !- Surface Type
   6963   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   6964   Thermal Zone 4,                         !- Zone Name
   6965   Ground,                                 !- Outside Boundary Condition
   6966   ,                                       !- Outside Boundary Condition Object
   6967   NoSun,                                  !- Sun Exposure
   6968   NoWind,                                 !- Wind Exposure
   6969   ,                                       !- View Factor to Ground
   6970   ,                                       !- Number of Vertices
   6971   3.00000000000004, 65.47627326308, 0,    !- X,Y,Z Vertex 1 {m}
   6972   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 2 {m}
   6973   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   6974   4.2632564145606e-14, 62.47627326308, 0; !- X,Y,Z Vertex 4 {m}
   6975 
   6976 BuildingSurface:Detailed,
   6977   Surface 17,                             !- Name
   6978   Wall,                                   !- Surface Type
   6979   000_Interior Wall,                      !- Construction Name
   6980   Thermal Zone 4,                         !- Zone Name
   6981   Surface,                                !- Outside Boundary Condition
   6982   Surface 9,                              !- Outside Boundary Condition Object
   6983   NoSun,                                  !- Sun Exposure
   6984   NoWind,                                 !- Wind Exposure
   6985   ,                                       !- View Factor to Ground
   6986   ,                                       !- Number of Vertices
   6987   3.00000000000004, 65.47627326308, 4,    !- X,Y,Z Vertex 1 {m}
   6988   3.00000000000004, 65.47627326308, 0,    !- X,Y,Z Vertex 2 {m}
   6989   4.2632564145606e-14, 62.47627326308, 0, !- X,Y,Z Vertex 3 {m}
   6990   4.2632564145606e-14, 62.47627326308, 4; !- X,Y,Z Vertex 4 {m}
   6991 
   6992 BuildingSurface:Detailed,
   6993   Surface 18,                             !- Name
   6994   Ceiling,                                !- Surface Type
   6995   000_Interior Ceiling,                   !- Construction Name
   6996   Thermal Zone 4,                         !- Zone Name
   6997   Surface,                                !- Outside Boundary Condition
   6998   Surface 43,                             !- Outside Boundary Condition Object
   6999   NoSun,                                  !- Sun Exposure
   7000   NoWind,                                 !- Wind Exposure
   7001   ,                                       !- View Factor to Ground
   7002   ,                                       !- Number of Vertices
   7003   4.2632564145606e-14, 62.47627326308, 4, !- X,Y,Z Vertex 1 {m}
   7004   4.2632564145606e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   7005   3.00000000000004, -3, 4,                !- X,Y,Z Vertex 3 {m}
   7006   3.00000000000004, 65.47627326308, 4;    !- X,Y,Z Vertex 4 {m}
   7007 
   7008 BuildingSurface:Detailed,
   7009   Surface 15,                             !- Name
   7010   Wall,                                   !- Surface Type
   7011   000_Interior Wall,                      !- Construction Name
   7012   Thermal Zone 4,                         !- Zone Name
   7013   Surface,                                !- Outside Boundary Condition
   7014   Surface 23,                             !- Outside Boundary Condition Object
   7015   NoSun,                                  !- Sun Exposure
   7016   NoWind,                                 !- Wind Exposure
   7017   ,                                       !- View Factor to Ground
   7018   ,                                       !- Number of Vertices
   7019   4.2632564145606e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   7020   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   7021   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 3 {m}
   7022   3.00000000000004, -3, 4;                !- X,Y,Z Vertex 4 {m}
   7023 
   7024 ZoneControl:Thermostat,
   7025   Thermal Zone 4 Thermostat,              !- Name
   7026   Thermal Zone 4,                         !- Zone or ZoneList Name
   7027   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   7028   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7029   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7030 
   7031 Schedule:Compact,
   7032   Thermal Zone 4 Thermostat Schedule,     !- Name
   7033   ,                                       !- Schedule Type Limits Name
   7034   Through: 12/31,                         !- Field 1
   7035   For: AllDays,                           !- Field 2
   7036   Until: 24:00,                           !- Field 3
   7037   4;                                      !- Field 4
   7038 
   7039 ZoneHVAC:EquipmentConnections,
   7040   Thermal Zone 4,                         !- Zone Name
   7041   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   7042   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   7043   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7044   Node 4,                                 !- Zone Air Node Name
   7045   Node 68;                                !- Zone Return Air Node Name
   7046 
   7047 NodeList,
   7048   Port List 7,                            !- Name
   7049   Node 67;                                !- Node Name 1
   7050 
   7051 ZoneHVAC:EquipmentList,
   7052   Zone HVAC Equipment List 4,             !- Name
   7053   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7054   ZoneHVAC:AirDistributionUnit {5ece7a4a-0906-4abf-9f87-7a05a06a92ec}, !- Zone Equipment Name 1
   7055   1,                                      !- Zone Equipment Cooling Sequence 1
   7056   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7057 
   7058 Sizing:Zone,
   7059   Thermal Zone 4,                         !- Zone or ZoneList Name
   7060   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7061   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7062   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7063   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7064   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7065   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7066   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7067   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7068   ,                                       !- Design Specification Outdoor Air Object Name
   7069   ,                                       !- Zone Heating Sizing Factor
   7070   ,                                       !- Zone Cooling Sizing Factor
   7071   DesignDay,                              !- Cooling Design Air Flow Method
   7072   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7073   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7074   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7075   0,                                      !- Cooling Minimum Air Flow Fraction
   7076   DesignDay,                              !- Heating Design Air Flow Method
   7077   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7078   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7079   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7080   0.3;                                    !- Heating Maximum Air Flow Fraction
   7081 
   7082 DesignSpecification:ZoneAirDistribution,
   7083   {9eb6c676-ce09-4227-ad3f-d64781fcf61a}, !- Name
   7084   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7085   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7086 
   7087 Zone,
   7088   Thermal Zone 11,                        !- Name
   7089   -0,                                     !- Direction of Relative North {deg}
   7090   0,                                      !- X Origin {m}
   7091   0,                                      !- Y Origin {m}
   7092   8,                                      !- Z Origin {m}
   7093   ,                                       !- Type
   7094   ,                                       !- Multiplier
   7095   ,                                       !- Ceiling Height {m}
   7096   ,                                       !- Volume {m3}
   7097   ,                                       !- Floor Area {m2}
   7098   ,                                       !- Zone Inside Convection Algorithm
   7099   ;                                       !- Zone Outside Convection Algorithm
   7100 
   7101 BuildingSurface:Detailed,
   7102   Surface 79,                             !- Name
   7103   Floor,                                  !- Surface Type
   7104   000_Interior Floor,                     !- Construction Name
   7105   Thermal Zone 11,                        !- Zone Name
   7106   Surface,                                !- Outside Boundary Condition
   7107   Surface 54,                             !- Outside Boundary Condition Object
   7108   NoSun,                                  !- Sun Exposure
   7109   NoWind,                                 !- Wind Exposure
   7110   ,                                       !- View Factor to Ground
   7111   ,                                       !- Number of Vertices
   7112   68.47627326308, 0, 0,                   !- X,Y,Z Vertex 1 {m}
   7113   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7114   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7115   65.47627326308, 3, 0;                   !- X,Y,Z Vertex 4 {m}
   7116 
   7117 BuildingSurface:Detailed,
   7118   Surface 80,                             !- Name
   7119   Wall,                                   !- Surface Type
   7120   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7121   Thermal Zone 11,                        !- Zone Name
   7122   Outdoors,                               !- Outside Boundary Condition
   7123   ,                                       !- Outside Boundary Condition Object
   7124   SunExposed,                             !- Sun Exposure
   7125   WindExposed,                            !- Wind Exposure
   7126   ,                                       !- View Factor to Ground
   7127   ,                                       !- Number of Vertices
   7128   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7129   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7130   68.47627326308, 0, 0,                   !- X,Y,Z Vertex 3 {m}
   7131   68.47627326308, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   7132 
   7133 FenestrationSurface:Detailed,
   7134   Sub Surface 15,                         !- Name
   7135   Window,                                 !- Surface Type
   7136   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7137   Surface 80,                             !- Building Surface Name
   7138   ,                                       !- Outside Boundary Condition Object
   7139   ,                                       !- View Factor to Ground
   7140   ,                                       !- Shading Control Name
   7141   ,                                       !- Frame and Divider Name
   7142   ,                                       !- Multiplier
   7143   ,                                       !- Number of Vertices
   7144   0.0254, 0, 2.60118786171471,            !- X,Y,Z Vertex 1 {m}
   7145   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   7146   68.45087326308, 0, 1,                   !- X,Y,Z Vertex 3 {m}
   7147   68.45087326308, 0, 2.60118786171471;    !- X,Y,Z Vertex 4 {m}
   7148 
   7149 BuildingSurface:Detailed,
   7150   Surface 83,                             !- Name
   7151   Wall,                                   !- Surface Type
   7152   000_Interior Wall,                      !- Construction Name
   7153   Thermal Zone 11,                        !- Zone Name
   7154   Surface,                                !- Outside Boundary Condition
   7155   Surface 75,                             !- Outside Boundary Condition Object
   7156   NoSun,                                  !- Sun Exposure
   7157   NoWind,                                 !- Wind Exposure
   7158   ,                                       !- View Factor to Ground
   7159   ,                                       !- Number of Vertices
   7160   68.47627326308, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   7161   68.47627326308, 0, 0,                   !- X,Y,Z Vertex 2 {m}
   7162   65.47627326308, 3, 0,                   !- X,Y,Z Vertex 3 {m}
   7163   65.47627326308, 3, 4;                   !- X,Y,Z Vertex 4 {m}
   7164 
   7165 BuildingSurface:Detailed,
   7166   Surface 82,                             !- Name
   7167   Wall,                                   !- Surface Type
   7168   000_Interior Wall,                      !- Construction Name
   7169   Thermal Zone 11,                        !- Zone Name
   7170   Surface,                                !- Outside Boundary Condition
   7171   Surface 89,                             !- Outside Boundary Condition Object
   7172   NoSun,                                  !- Sun Exposure
   7173   NoWind,                                 !- Wind Exposure
   7174   ,                                       !- View Factor to Ground
   7175   ,                                       !- Number of Vertices
   7176   65.47627326308, 3, 4,                   !- X,Y,Z Vertex 1 {m}
   7177   65.47627326308, 3, 0,                   !- X,Y,Z Vertex 2 {m}
   7178   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7179   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   7180 
   7181 BuildingSurface:Detailed,
   7182   Surface 81,                             !- Name
   7183   Wall,                                   !- Surface Type
   7184   000_Interior Wall,                      !- Construction Name
   7185   Thermal Zone 11,                        !- Zone Name
   7186   Surface,                                !- Outside Boundary Condition
   7187   Surface 65,                             !- Outside Boundary Condition Object
   7188   NoSun,                                  !- Sun Exposure
   7189   NoWind,                                 !- Wind Exposure
   7190   ,                                       !- View Factor to Ground
   7191   ,                                       !- Number of Vertices
   7192   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   7193   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   7194   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7195   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7196 
   7197 BuildingSurface:Detailed,
   7198   Surface 84,                             !- Name
   7199   Ceiling,                                !- Surface Type
   7200   000_Interior Ceiling,                   !- Construction Name
   7201   Thermal Zone 11,                        !- Zone Name
   7202   Surface,                                !- Outside Boundary Condition
   7203   Surface 109,                            !- Outside Boundary Condition Object
   7204   NoSun,                                  !- Sun Exposure
   7205   NoWind,                                 !- Wind Exposure
   7206   ,                                       !- View Factor to Ground
   7207   ,                                       !- Number of Vertices
   7208   65.47627326308, 3, 4,                   !- X,Y,Z Vertex 1 {m}
   7209   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   7210   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   7211   68.47627326308, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   7212 
   7213 ZoneControl:Thermostat,
   7214   Thermal Zone 11 Thermostat,             !- Name
   7215   Thermal Zone 11,                        !- Zone or ZoneList Name
   7216   Thermal Zone 11 Thermostat Schedule,    !- Control Type Schedule Name
   7217   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7218   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7219 
   7220 Schedule:Compact,
   7221   Thermal Zone 11 Thermostat Schedule,    !- Name
   7222   ,                                       !- Schedule Type Limits Name
   7223   Through: 12/31,                         !- Field 1
   7224   For: AllDays,                           !- Field 2
   7225   Until: 24:00,                           !- Field 3
   7226   4;                                      !- Field 4
   7227 
   7228 ZoneHVAC:EquipmentConnections,
   7229   Thermal Zone 11,                        !- Zone Name
   7230   Zone HVAC Equipment List 11,            !- Zone Conditioning Equipment List Name
   7231   Port List 21,                           !- Zone Air Inlet Node or NodeList Name
   7232   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7233   Node 11,                                !- Zone Air Node Name
   7234   Node 118;                               !- Zone Return Air Node Name
   7235 
   7236 NodeList,
   7237   Port List 21,                           !- Name
   7238   Node 117;                               !- Node Name 1
   7239 
   7240 ZoneHVAC:EquipmentList,
   7241   Zone HVAC Equipment List 11,            !- Name
   7242   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7243   ZoneHVAC:AirDistributionUnit {c6439bb0-5c0e-4ede-b254-1e70974558b8}, !- Zone Equipment Name 1
   7244   1,                                      !- Zone Equipment Cooling Sequence 1
   7245   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7246 
   7247 Sizing:Zone,
   7248   Thermal Zone 11,                        !- Zone or ZoneList Name
   7249   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7250   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7251   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7252   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7253   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7254   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7255   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7256   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7257   ,                                       !- Design Specification Outdoor Air Object Name
   7258   ,                                       !- Zone Heating Sizing Factor
   7259   ,                                       !- Zone Cooling Sizing Factor
   7260   DesignDay,                              !- Cooling Design Air Flow Method
   7261   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7262   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7263   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7264   0,                                      !- Cooling Minimum Air Flow Fraction
   7265   DesignDay,                              !- Heating Design Air Flow Method
   7266   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7267   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7268   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7269   0.3;                                    !- Heating Maximum Air Flow Fraction
   7270 
   7271 DesignSpecification:ZoneAirDistribution,
   7272   {badc8044-69fc-4c7a-8043-18b7dc3a95c4}, !- Name
   7273   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7274   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7275 
   7276 Zone,
   7277   Thermal Zone 22,                        !- Name
   7278   -0,                                     !- Direction of Relative North {deg}
   7279   3,                                      !- X Origin {m}
   7280   65.47627326308,                         !- Y Origin {m}
   7281   0,                                      !- Z Origin {m}
   7282   ,                                       !- Type
   7283   ,                                       !- Multiplier
   7284   ,                                       !- Ceiling Height {m}
   7285   ,                                       !- Volume {m3}
   7286   ,                                       !- Floor Area {m2}
   7287   ,                                       !- Zone Inside Convection Algorithm
   7288   ;                                       !- Zone Outside Convection Algorithm
   7289 
   7290 BuildingSurface:Detailed,
   7291   Surface 11,                             !- Name
   7292   Wall,                                   !- Surface Type
   7293   000_Interior Wall,                      !- Construction Name
   7294   Thermal Zone 22,                        !- Zone Name
   7295   Surface,                                !- Outside Boundary Condition
   7296   Surface 3,                              !- Outside Boundary Condition Object
   7297   NoSun,                                  !- Sun Exposure
   7298   NoWind,                                 !- Wind Exposure
   7299   ,                                       !- View Factor to Ground
   7300   ,                                       !- Number of Vertices
   7301   -3, 3.00000000000004, 4,                !- X,Y,Z Vertex 1 {m}
   7302   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 2 {m}
   7303   0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
   7304   0, 4.2632564145606e-14, 4;              !- X,Y,Z Vertex 4 {m}
   7305 
   7306 BuildingSurface:Detailed,
   7307   Surface 7,                              !- Name
   7308   Floor,                                  !- Surface Type
   7309   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   7310   Thermal Zone 22,                        !- Zone Name
   7311   Ground,                                 !- Outside Boundary Condition
   7312   ,                                       !- Outside Boundary Condition Object
   7313   NoSun,                                  !- Sun Exposure
   7314   NoWind,                                 !- Wind Exposure
   7315   ,                                       !- View Factor to Ground
   7316   ,                                       !- Number of Vertices
   7317   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 1 {m}
   7318   65.47627326308, 3.00000000000004, 0,    !- X,Y,Z Vertex 2 {m}
   7319   62.47627326308, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
   7320   0, 4.2632564145606e-14, 0;              !- X,Y,Z Vertex 4 {m}
   7321 
   7322 BuildingSurface:Detailed,
   7323   Surface 10,                             !- Name
   7324   Wall,                                   !- Surface Type
   7325   000_Interior Wall,                      !- Construction Name
   7326   Thermal Zone 22,                        !- Zone Name
   7327   Surface,                                !- Outside Boundary Condition
   7328   Surface 27,                             !- Outside Boundary Condition Object
   7329   NoSun,                                  !- Sun Exposure
   7330   NoWind,                                 !- Wind Exposure
   7331   ,                                       !- View Factor to Ground
   7332   ,                                       !- Number of Vertices
   7333   0, 4.2632564145606e-14, 4,              !- X,Y,Z Vertex 1 {m}
   7334   0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
   7335   62.47627326308, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
   7336   62.47627326308, 4.2632564145606e-14, 4; !- X,Y,Z Vertex 4 {m}
   7337 
   7338 BuildingSurface:Detailed,
   7339   Surface 9,                              !- Name
   7340   Wall,                                   !- Surface Type
   7341   000_Interior Wall,                      !- Construction Name
   7342   Thermal Zone 22,                        !- Zone Name
   7343   Surface,                                !- Outside Boundary Condition
   7344   Surface 17,                             !- Outside Boundary Condition Object
   7345   NoSun,                                  !- Sun Exposure
   7346   NoWind,                                 !- Wind Exposure
   7347   ,                                       !- View Factor to Ground
   7348   ,                                       !- Number of Vertices
   7349   62.47627326308, 4.2632564145606e-14, 4, !- X,Y,Z Vertex 1 {m}
   7350   62.47627326308, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
   7351   65.47627326308, 3.00000000000004, 0,    !- X,Y,Z Vertex 3 {m}
   7352   65.47627326308, 3.00000000000004, 4;    !- X,Y,Z Vertex 4 {m}
   7353 
   7354 BuildingSurface:Detailed,
   7355   Surface 12,                             !- Name
   7356   Ceiling,                                !- Surface Type
   7357   000_Interior Ceiling,                   !- Construction Name
   7358   Thermal Zone 22,                        !- Zone Name
   7359   Surface,                                !- Outside Boundary Condition
   7360   Surface 37,                             !- Outside Boundary Condition Object
   7361   NoSun,                                  !- Sun Exposure
   7362   NoWind,                                 !- Wind Exposure
   7363   ,                                       !- View Factor to Ground
   7364   ,                                       !- Number of Vertices
   7365   0, 4.2632564145606e-14, 4,              !- X,Y,Z Vertex 1 {m}
   7366   62.47627326308, 4.2632564145606e-14, 4, !- X,Y,Z Vertex 2 {m}
   7367   65.47627326308, 3.00000000000004, 4,    !- X,Y,Z Vertex 3 {m}
   7368   -3, 3.00000000000004, 4;                !- X,Y,Z Vertex 4 {m}
   7369 
   7370 BuildingSurface:Detailed,
   7371   Surface 8,                              !- Name
   7372   Wall,                                   !- Surface Type
   7373   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7374   Thermal Zone 22,                        !- Zone Name
   7375   Outdoors,                               !- Outside Boundary Condition
   7376   ,                                       !- Outside Boundary Condition Object
   7377   SunExposed,                             !- Sun Exposure
   7378   WindExposed,                            !- Wind Exposure
   7379   ,                                       !- View Factor to Ground
   7380   ,                                       !- Number of Vertices
   7381   65.47627326308, 3.00000000000004, 4,    !- X,Y,Z Vertex 1 {m}
   7382   65.47627326308, 3.00000000000004, 0,    !- X,Y,Z Vertex 2 {m}
   7383   -3, 3.00000000000004, 0,                !- X,Y,Z Vertex 3 {m}
   7384   -3, 3.00000000000004, 4;                !- X,Y,Z Vertex 4 {m}
   7385 
   7386 FenestrationSurface:Detailed,
   7387   Sub Surface 11,                         !- Name
   7388   Window,                                 !- Surface Type
   7389   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7390   Surface 8,                              !- Building Surface Name
   7391   ,                                       !- Outside Boundary Condition Object
   7392   ,                                       !- View Factor to Ground
   7393   ,                                       !- Shading Control Name
   7394   ,                                       !- Frame and Divider Name
   7395   ,                                       !- Multiplier
   7396   ,                                       !- Number of Vertices
   7397   65.45087326308, 3.00000000000004, 2.60118786171471, !- X,Y,Z Vertex 1 {m}
   7398   65.45087326308, 3.00000000000004, 1,    !- X,Y,Z Vertex 2 {m}
   7399   -2.97460000000001, 3.00000000000004, 1, !- X,Y,Z Vertex 3 {m}
   7400   -2.97460000000001, 3.00000000000004, 2.60118786171471; !- X,Y,Z Vertex 4 {m}
   7401 
   7402 ZoneControl:Thermostat,
   7403   Thermal Zone 22 Thermostat,             !- Name
   7404   Thermal Zone 22,                        !- Zone or ZoneList Name
   7405   Thermal Zone 22 Thermostat Schedule,    !- Control Type Schedule Name
   7406   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7407   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7408 
   7409 Schedule:Compact,
   7410   Thermal Zone 22 Thermostat Schedule,    !- Name
   7411   ,                                       !- Schedule Type Limits Name
   7412   Through: 12/31,                         !- Field 1
   7413   For: AllDays,                           !- Field 2
   7414   Until: 24:00,                           !- Field 3
   7415   4;                                      !- Field 4
   7416 
   7417 ZoneHVAC:EquipmentConnections,
   7418   Thermal Zone 22,                        !- Zone Name
   7419   Zone HVAC Equipment List 22,            !- Zone Conditioning Equipment List Name
   7420   Port List 43,                           !- Zone Air Inlet Node or NodeList Name
   7421   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7422   Node 22,                                !- Zone Air Node Name
   7423   Node 53;                                !- Zone Return Air Node Name
   7424 
   7425 NodeList,
   7426   Port List 43,                           !- Name
   7427   Node 52;                                !- Node Name 1
   7428 
   7429 ZoneHVAC:EquipmentList,
   7430   Zone HVAC Equipment List 22,            !- Name
   7431   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7432   ZoneHVAC:AirDistributionUnit {5a7b3204-2911-4058-acea-f14e2044aadf}, !- Zone Equipment Name 1
   7433   1,                                      !- Zone Equipment Cooling Sequence 1
   7434   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7435 
   7436 Sizing:Zone,
   7437   Thermal Zone 22,                        !- Zone or ZoneList Name
   7438   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7439   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7440   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7441   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7442   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7443   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7444   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7445   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7446   ,                                       !- Design Specification Outdoor Air Object Name
   7447   ,                                       !- Zone Heating Sizing Factor
   7448   ,                                       !- Zone Cooling Sizing Factor
   7449   DesignDay,                              !- Cooling Design Air Flow Method
   7450   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7451   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7452   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7453   0,                                      !- Cooling Minimum Air Flow Fraction
   7454   DesignDay,                              !- Heating Design Air Flow Method
   7455   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7456   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7457   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7458   0.3;                                    !- Heating Maximum Air Flow Fraction
   7459 
   7460 DesignSpecification:ZoneAirDistribution,
   7461   {52458805-2a95-4bd3-a146-5d57caf18b0e}, !- Name
   7462   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7463   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7464 
   7465 Zone,
   7466   Thermal Zone 3,                         !- Name
   7467   -0,                                     !- Direction of Relative North {deg}
   7468   65.47627326308,                         !- X Origin {m}
   7469   3,                                      !- Y Origin {m}
   7470   8,                                      !- Z Origin {m}
   7471   ,                                       !- Type
   7472   ,                                       !- Multiplier
   7473   ,                                       !- Ceiling Height {m}
   7474   ,                                       !- Volume {m3}
   7475   ,                                       !- Floor Area {m2}
   7476   ,                                       !- Zone Inside Convection Algorithm
   7477   ;                                       !- Zone Outside Convection Algorithm
   7478 
   7479 BuildingSurface:Detailed,
   7480   Surface 78,                             !- Name
   7481   Ceiling,                                !- Surface Type
   7482   000_Interior Ceiling,                   !- Construction Name
   7483   Thermal Zone 3,                         !- Zone Name
   7484   Surface,                                !- Outside Boundary Condition
   7485   Surface 103,                            !- Outside Boundary Condition Object
   7486   NoSun,                                  !- Sun Exposure
   7487   NoWind,                                 !- Wind Exposure
   7488   ,                                       !- View Factor to Ground
   7489   ,                                       !- Number of Vertices
   7490   4.2632564145606e-14, 62.47627326308, 4, !- X,Y,Z Vertex 1 {m}
   7491   4.2632564145606e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   7492   3.00000000000004, -3, 4,                !- X,Y,Z Vertex 3 {m}
   7493   3.00000000000004, 65.47627326308, 4;    !- X,Y,Z Vertex 4 {m}
   7494 
   7495 BuildingSurface:Detailed,
   7496   Surface 75,                             !- Name
   7497   Wall,                                   !- Surface Type
   7498   000_Interior Wall,                      !- Construction Name
   7499   Thermal Zone 3,                         !- Zone Name
   7500   Surface,                                !- Outside Boundary Condition
   7501   Surface 83,                             !- Outside Boundary Condition Object
   7502   NoSun,                                  !- Sun Exposure
   7503   NoWind,                                 !- Wind Exposure
   7504   ,                                       !- View Factor to Ground
   7505   ,                                       !- Number of Vertices
   7506   4.2632564145606e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   7507   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   7508   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 3 {m}
   7509   3.00000000000004, -3, 4;                !- X,Y,Z Vertex 4 {m}
   7510 
   7511 BuildingSurface:Detailed,
   7512   Surface 76,                             !- Name
   7513   Wall,                                   !- Surface Type
   7514   000_Interior Wall,                      !- Construction Name
   7515   Thermal Zone 3,                         !- Zone Name
   7516   Surface,                                !- Outside Boundary Condition
   7517   Surface 88,                             !- Outside Boundary Condition Object
   7518   NoSun,                                  !- Sun Exposure
   7519   NoWind,                                 !- Wind Exposure
   7520   ,                                       !- View Factor to Ground
   7521   ,                                       !- Number of Vertices
   7522   4.2632564145606e-14, 62.47627326308, 4, !- X,Y,Z Vertex 1 {m}
   7523   4.2632564145606e-14, 62.47627326308, 0, !- X,Y,Z Vertex 2 {m}
   7524   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   7525   4.2632564145606e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   7526 
   7527 BuildingSurface:Detailed,
   7528   Surface 77,                             !- Name
   7529   Wall,                                   !- Surface Type
   7530   000_Interior Wall,                      !- Construction Name
   7531   Thermal Zone 3,                         !- Zone Name
   7532   Surface,                                !- Outside Boundary Condition
   7533   Surface 69,                             !- Outside Boundary Condition Object
   7534   NoSun,                                  !- Sun Exposure
   7535   NoWind,                                 !- Wind Exposure
   7536   ,                                       !- View Factor to Ground
   7537   ,                                       !- Number of Vertices
   7538   3.00000000000004, 65.47627326308, 4,    !- X,Y,Z Vertex 1 {m}
   7539   3.00000000000004, 65.47627326308, 0,    !- X,Y,Z Vertex 2 {m}
   7540   4.2632564145606e-14, 62.47627326308, 0, !- X,Y,Z Vertex 3 {m}
   7541   4.2632564145606e-14, 62.47627326308, 4; !- X,Y,Z Vertex 4 {m}
   7542 
   7543 BuildingSurface:Detailed,
   7544   Surface 73,                             !- Name
   7545   Floor,                                  !- Surface Type
   7546   000_Interior Floor,                     !- Construction Name
   7547   Thermal Zone 3,                         !- Zone Name
   7548   Surface,                                !- Outside Boundary Condition
   7549   Surface 48,                             !- Outside Boundary Condition Object
   7550   NoSun,                                  !- Sun Exposure
   7551   NoWind,                                 !- Wind Exposure
   7552   ,                                       !- View Factor to Ground
   7553   ,                                       !- Number of Vertices
   7554   3.00000000000004, 65.47627326308, 0,    !- X,Y,Z Vertex 1 {m}
   7555   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 2 {m}
   7556   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   7557   4.2632564145606e-14, 62.47627326308, 0; !- X,Y,Z Vertex 4 {m}
   7558 
   7559 BuildingSurface:Detailed,
   7560   Surface 74,                             !- Name
   7561   Wall,                                   !- Surface Type
   7562   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7563   Thermal Zone 3,                         !- Zone Name
   7564   Outdoors,                               !- Outside Boundary Condition
   7565   ,                                       !- Outside Boundary Condition Object
   7566   SunExposed,                             !- Sun Exposure
   7567   WindExposed,                            !- Wind Exposure
   7568   ,                                       !- View Factor to Ground
   7569   ,                                       !- Number of Vertices
   7570   3.00000000000004, -3, 4,                !- X,Y,Z Vertex 1 {m}
   7571   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 2 {m}
   7572   3.00000000000004, 65.47627326308, 0,    !- X,Y,Z Vertex 3 {m}
   7573   3.00000000000004, 65.47627326308, 4;    !- X,Y,Z Vertex 4 {m}
   7574 
   7575 FenestrationSurface:Detailed,
   7576   Sub Surface 10,                         !- Name
   7577   Window,                                 !- Surface Type
   7578   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7579   Surface 74,                             !- Building Surface Name
   7580   ,                                       !- Outside Boundary Condition Object
   7581   ,                                       !- View Factor to Ground
   7582   ,                                       !- Shading Control Name
   7583   ,                                       !- Frame and Divider Name
   7584   ,                                       !- Multiplier
   7585   ,                                       !- Number of Vertices
   7586   3.00000000000004, -2.9746, 2.60118786171471, !- X,Y,Z Vertex 1 {m}
   7587   3.00000000000004, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   7588   3.00000000000004, 65.45087326308, 1,    !- X,Y,Z Vertex 3 {m}
   7589   3.00000000000004, 65.45087326308, 2.60118786171471; !- X,Y,Z Vertex 4 {m}
   7590 
   7591 ZoneControl:Thermostat,
   7592   Thermal Zone 3 Thermostat,              !- Name
   7593   Thermal Zone 3,                         !- Zone or ZoneList Name
   7594   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   7595   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7596   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7597 
   7598 Schedule:Compact,
   7599   Thermal Zone 3 Thermostat Schedule,     !- Name
   7600   ,                                       !- Schedule Type Limits Name
   7601   Through: 12/31,                         !- Field 1
   7602   For: AllDays,                           !- Field 2
   7603   Until: 24:00,                           !- Field 3
   7604   4;                                      !- Field 4
   7605 
   7606 ZoneHVAC:EquipmentConnections,
   7607   Thermal Zone 3,                         !- Zone Name
   7608   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   7609   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   7610   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7611   Node 3,                                 !- Zone Air Node Name
   7612   Node 163;                               !- Zone Return Air Node Name
   7613 
   7614 NodeList,
   7615   Port List 5,                            !- Name
   7616   Node 162;                               !- Node Name 1
   7617 
   7618 ZoneHVAC:EquipmentList,
   7619   Zone HVAC Equipment List 3,             !- Name
   7620   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7621   ZoneHVAC:AirDistributionUnit {22195219-c052-4726-a324-243b460b5e5c}, !- Zone Equipment Name 1
   7622   1,                                      !- Zone Equipment Cooling Sequence 1
   7623   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7624 
   7625 Sizing:Zone,
   7626   Thermal Zone 3,                         !- Zone or ZoneList Name
   7627   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7628   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7629   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7630   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7631   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7632   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7633   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7634   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7635   ,                                       !- Design Specification Outdoor Air Object Name
   7636   ,                                       !- Zone Heating Sizing Factor
   7637   ,                                       !- Zone Cooling Sizing Factor
   7638   DesignDay,                              !- Cooling Design Air Flow Method
   7639   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7640   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7641   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7642   0,                                      !- Cooling Minimum Air Flow Fraction
   7643   DesignDay,                              !- Heating Design Air Flow Method
   7644   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7645   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7646   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7647   0.3;                                    !- Heating Maximum Air Flow Fraction
   7648 
   7649 DesignSpecification:ZoneAirDistribution,
   7650   {9cec4c24-b353-4923-a48c-dfa81c50156b}, !- Name
   7651   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7652   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7653 
   7654 Zone,
   7655   Thermal Zone 10,                        !- Name
   7656   -0,                                     !- Direction of Relative North {deg}
   7657   65.47627326308,                         !- X Origin {m}
   7658   3,                                      !- Y Origin {m}
   7659   4,                                      !- Z Origin {m}
   7660   ,                                       !- Type
   7661   ,                                       !- Multiplier
   7662   ,                                       !- Ceiling Height {m}
   7663   ,                                       !- Volume {m3}
   7664   ,                                       !- Floor Area {m2}
   7665   ,                                       !- Zone Inside Convection Algorithm
   7666   ;                                       !- Zone Outside Convection Algorithm
   7667 
   7668 BuildingSurface:Detailed,
   7669   Surface 44,                             !- Name
   7670   Wall,                                   !- Surface Type
   7671   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7672   Thermal Zone 10,                        !- Zone Name
   7673   Outdoors,                               !- Outside Boundary Condition
   7674   ,                                       !- Outside Boundary Condition Object
   7675   SunExposed,                             !- Sun Exposure
   7676   WindExposed,                            !- Wind Exposure
   7677   ,                                       !- View Factor to Ground
   7678   ,                                       !- Number of Vertices
   7679   3.00000000000004, -3, 4,                !- X,Y,Z Vertex 1 {m}
   7680   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 2 {m}
   7681   3.00000000000004, 65.47627326308, 0,    !- X,Y,Z Vertex 3 {m}
   7682   3.00000000000004, 65.47627326308, 4;    !- X,Y,Z Vertex 4 {m}
   7683 
   7684 FenestrationSurface:Detailed,
   7685   Sub Surface 1,                          !- Name
   7686   Window,                                 !- Surface Type
   7687   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7688   Surface 44,                             !- Building Surface Name
   7689   ,                                       !- Outside Boundary Condition Object
   7690   ,                                       !- View Factor to Ground
   7691   ,                                       !- Shading Control Name
   7692   ,                                       !- Frame and Divider Name
   7693   ,                                       !- Multiplier
   7694   ,                                       !- Number of Vertices
   7695   3.00000000000004, -2.9746, 2.60118786171471, !- X,Y,Z Vertex 1 {m}
   7696   3.00000000000004, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   7697   3.00000000000004, 65.45087326308, 1,    !- X,Y,Z Vertex 3 {m}
   7698   3.00000000000004, 65.45087326308, 2.60118786171471; !- X,Y,Z Vertex 4 {m}
   7699 
   7700 BuildingSurface:Detailed,
   7701   Surface 45,                             !- Name
   7702   Wall,                                   !- Surface Type
   7703   000_Interior Wall,                      !- Construction Name
   7704   Thermal Zone 10,                        !- Zone Name
   7705   Surface,                                !- Outside Boundary Condition
   7706   Surface 53,                             !- Outside Boundary Condition Object
   7707   NoSun,                                  !- Sun Exposure
   7708   NoWind,                                 !- Wind Exposure
   7709   ,                                       !- View Factor to Ground
   7710   ,                                       !- Number of Vertices
   7711   4.2632564145606e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   7712   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   7713   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 3 {m}
   7714   3.00000000000004, -3, 4;                !- X,Y,Z Vertex 4 {m}
   7715 
   7716 BuildingSurface:Detailed,
   7717   Surface 43,                             !- Name
   7718   Floor,                                  !- Surface Type
   7719   000_Interior Floor,                     !- Construction Name
   7720   Thermal Zone 10,                        !- Zone Name
   7721   Surface,                                !- Outside Boundary Condition
   7722   Surface 18,                             !- Outside Boundary Condition Object
   7723   NoSun,                                  !- Sun Exposure
   7724   NoWind,                                 !- Wind Exposure
   7725   ,                                       !- View Factor to Ground
   7726   ,                                       !- Number of Vertices
   7727   3.00000000000004, 65.47627326308, 0,    !- X,Y,Z Vertex 1 {m}
   7728   3.00000000000004, -3, 0,                !- X,Y,Z Vertex 2 {m}
   7729   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   7730   4.2632564145606e-14, 62.47627326308, 0; !- X,Y,Z Vertex 4 {m}
   7731 
   7732 BuildingSurface:Detailed,
   7733   Surface 46,                             !- Name
   7734   Wall,                                   !- Surface Type
   7735   000_Interior Wall,                      !- Construction Name
   7736   Thermal Zone 10,                        !- Zone Name
   7737   Surface,                                !- Outside Boundary Condition
   7738   Surface 58,                             !- Outside Boundary Condition Object
   7739   NoSun,                                  !- Sun Exposure
   7740   NoWind,                                 !- Wind Exposure
   7741   ,                                       !- View Factor to Ground
   7742   ,                                       !- Number of Vertices
   7743   4.2632564145606e-14, 62.47627326308, 4, !- X,Y,Z Vertex 1 {m}
   7744   4.2632564145606e-14, 62.47627326308, 0, !- X,Y,Z Vertex 2 {m}
   7745   4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   7746   4.2632564145606e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   7747 
   7748 BuildingSurface:Detailed,
   7749   Surface 48,                             !- Name
   7750   Ceiling,                                !- Surface Type
   7751   000_Interior Ceiling,                   !- Construction Name
   7752   Thermal Zone 10,                        !- Zone Name
   7753   Surface,                                !- Outside Boundary Condition
   7754   Surface 73,                             !- Outside Boundary Condition Object
   7755   NoSun,                                  !- Sun Exposure
   7756   NoWind,                                 !- Wind Exposure
   7757   ,                                       !- View Factor to Ground
   7758   ,                                       !- Number of Vertices
   7759   4.2632564145606e-14, 62.47627326308, 4, !- X,Y,Z Vertex 1 {m}
   7760   4.2632564145606e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   7761   3.00000000000004, -3, 4,                !- X,Y,Z Vertex 3 {m}
   7762   3.00000000000004, 65.47627326308, 4;    !- X,Y,Z Vertex 4 {m}
   7763 
   7764 BuildingSurface:Detailed,
   7765   Surface 47,                             !- Name
   7766   Wall,                                   !- Surface Type
   7767   000_Interior Wall,                      !- Construction Name
   7768   Thermal Zone 10,                        !- Zone Name
   7769   Surface,                                !- Outside Boundary Condition
   7770   Surface 39,                             !- Outside Boundary Condition Object
   7771   NoSun,                                  !- Sun Exposure
   7772   NoWind,                                 !- Wind Exposure
   7773   ,                                       !- View Factor to Ground
   7774   ,                                       !- Number of Vertices
   7775   3.00000000000004, 65.47627326308, 4,    !- X,Y,Z Vertex 1 {m}
   7776   3.00000000000004, 65.47627326308, 0,    !- X,Y,Z Vertex 2 {m}
   7777   4.2632564145606e-14, 62.47627326308, 0, !- X,Y,Z Vertex 3 {m}
   7778   4.2632564145606e-14, 62.47627326308, 4; !- X,Y,Z Vertex 4 {m}
   7779 
   7780 ZoneControl:Thermostat,
   7781   Thermal Zone 10 Thermostat,             !- Name
   7782   Thermal Zone 10,                        !- Zone or ZoneList Name
   7783   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   7784   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7785   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7786 
   7787 Schedule:Compact,
   7788   Thermal Zone 10 Thermostat Schedule,    !- Name
   7789   ,                                       !- Schedule Type Limits Name
   7790   Through: 12/31,                         !- Field 1
   7791   For: AllDays,                           !- Field 2
   7792   Until: 24:00,                           !- Field 3
   7793   4;                                      !- Field 4
   7794 
   7795 ZoneHVAC:EquipmentConnections,
   7796   Thermal Zone 10,                        !- Zone Name
   7797   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   7798   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   7799   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7800   Node 10,                                !- Zone Air Node Name
   7801   Node 153;                               !- Zone Return Air Node Name
   7802 
   7803 NodeList,
   7804   Port List 19,                           !- Name
   7805   Node 152;                               !- Node Name 1
   7806 
   7807 ZoneHVAC:EquipmentList,
   7808   Zone HVAC Equipment List 10,            !- Name
   7809   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7810   ZoneHVAC:AirDistributionUnit {7651989b-0808-4382-804b-7102c1c9373e}, !- Zone Equipment Name 1
   7811   1,                                      !- Zone Equipment Cooling Sequence 1
   7812   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7813 
   7814 Sizing:Zone,
   7815   Thermal Zone 10,                        !- Zone or ZoneList Name
   7816   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7817   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7818   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7819   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7820   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7821   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7822   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7823   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7824   ,                                       !- Design Specification Outdoor Air Object Name
   7825   ,                                       !- Zone Heating Sizing Factor
   7826   ,                                       !- Zone Cooling Sizing Factor
   7827   DesignDay,                              !- Cooling Design Air Flow Method
   7828   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7829   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7830   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7831   0,                                      !- Cooling Minimum Air Flow Fraction
   7832   DesignDay,                              !- Heating Design Air Flow Method
   7833   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7834   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7835   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7836   0.3;                                    !- Heating Maximum Air Flow Fraction
   7837 
   7838 DesignSpecification:ZoneAirDistribution,
   7839   {4a590416-c777-418b-976a-b5803c8a7226}, !- Name
   7840   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7841   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7842 
   7843 SetpointManager:Scheduled,
   7844   Setpoint Manager Scheduled 2,           !- Name
   7845   Temperature,                            !- Control Variable
   7846   Hot_Water_Temperature,                  !- Schedule Name
   7847   Node 37;                                !- Setpoint Node or NodeList Name
   7848 
   7849 OutputControl:Table:Style,
   7850   HTML;                                   !- Column Separator
   7851 
   7852 Output:Table:SummaryReports,
   7853   AllSummary;                             !- Report Name 1
   7854 
   7855 Output:VariableDictionary,
   7856   IDF,                                    !- Key Field
   7857   Unsorted;                               !- Sort Option
   7858 
   7859 Output:SQLite,
   7860   SimpleAndTabular;                       !- Option Type
   7861 
   7862 Output:Table:Monthly,
   7863   Building Monthly Cooling Load Report,   ! Name
   7864   3,                                      ! Digits After Decimal
   7865   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   7866   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   7867   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   7868   Maximum,                                ! Aggregation Type for Variable or Meter 2
   7869   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   7870   ValueWhenMaxMin;
   7871 Output:Table:Monthly,
   7872   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   7873   3,                                      ! Digits After Decimal
   7874   Heating:Gasoline,                       ! Variable or Meter 1 Name
   7875   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   7876 
   7877 Output:Table:Monthly,
   7878   End Use Energy Consumption Electricity Monthly,   ! Name
   7879   3,                                      ! Digits After Decimal
   7880   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   7881   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   7882   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   7883   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   7884   Cooling:Electricity,
   7885   SumOrAverage,
   7886   Fans:Electricity,
   7887   SumOrAverage,
   7888   Pumps:Electricity,
   7889   SumOrAverage;
   7890 
   7891 Output:Table:Monthly,
   7892   End Use Energy Consumption Electricity Monthly,   ! Name
   7893   3,                                      ! Digits After Decimal
   7894   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   7895   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   7896   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   7897   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         637
  Maximum number of Alpha IDF Args=          30
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         637
  Number of Defaulted Fields=         538
  Number of Fields with Defaults=        1911
  Number of Autosized Fields=         146
  Number of Autosizable Fields =         184
  Number of Autocalculated Fields=         466
  Number of Autocalculatable Fields =         466
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=       13440
 NumOfRVariable(Total)=       13440
 NumOfRVariable(Actual)=         113
 NumOfRVariable(Summed)=         112
 NumOfRVariable(Meter)=         112
 NumOfIVariable=         189
 NumOfIVariable(Total)=         189
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         102
 NumVarMeterArrays=         112
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         518
 MaxNumOfNodeConnections=           0
