  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature 1,                          !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   Temperature,                            !- Name
     49   ,                                       !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   temperature;                            !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Temperature 2,                          !- Name
     56   ,                                       !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   temperature;                            !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   OnOff,                                  !- Name
     63   0,                                      !- Lower Limit Value {BasedOnField A3}
     64   1,                                      !- Upper Limit Value {BasedOnField A3}
     65   Discrete,                               !- Numeric Type
     66   availability;                           !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   Temperature 3,                          !- Name
     70   ,                                       !- Lower Limit Value {BasedOnField A3}
     71   ,                                       !- Upper Limit Value {BasedOnField A3}
     72   Continuous,                             !- Numeric Type
     73   temperature;                            !- Unit Type
     74 
     75 Schedule:Day:Interval,
     76   Deck_Temperature_Summer_Design_Day,     !- Name
     77   Temperature,                            !- Schedule Type Limits Name
     78   No,                                     !- Interpolate to Timestep
     79   24:00,                                  !- Time 1 {hh:mm}
     80   12.8;                                   !- Value Until Time 1
     81 
     82 Schedule:Day:Interval,
     83   Cooling Sch Default,                    !- Name
     84   Temperature 3,                          !- Schedule Type Limits Name
     85   No,                                     !- Interpolate to Timestep
     86   24:00,                                  !- Time 1 {hh:mm}
     87   28;                                     !- Value Until Time 1
     88 
     89 Schedule:Day:Interval,
     90   Chilled_Water_Temperature_Summer_Design_Day, !- Name
     91   ,                                       !- Schedule Type Limits Name
     92   No,                                     !- Interpolate to Timestep
     93   24:00,                                  !- Time 1 {hh:mm}
     94   6.7;                                    !- Value Until Time 1
     95 
     96 Schedule:Day:Interval,
     97   Deck_Temperature_Winter_Design_Day,     !- Name
     98   Temperature,                            !- Schedule Type Limits Name
     99   No,                                     !- Interpolate to Timestep
    100   24:00,                                  !- Time 1 {hh:mm}
    101   12.8;                                   !- Value Until Time 1
    102 
    103 Schedule:Day:Interval,
    104   Always_On_Default,                      !- Name
    105   OnOff,                                  !- Schedule Type Limits Name
    106   No,                                     !- Interpolate to Timestep
    107   24:00,                                  !- Time 1 {hh:mm}
    108   1;                                      !- Value Until Time 1
    109 
    110 Schedule:Day:Interval,
    111   Hot_Water_Temperature_Summer_Design_Day, !- Name
    112   Temperature 1,                          !- Schedule Type Limits Name
    113   No,                                     !- Interpolate to Timestep
    114   24:00,                                  !- Time 1 {hh:mm}
    115   67;                                     !- Value Until Time 1
    116 
    117 Schedule:Day:Interval,
    118   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    119   ,                                       !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   24:00,                                  !- Time 1 {hh:mm}
    122   6.7;                                    !- Value Until Time 1
    123 
    124 Schedule:Day:Interval,
    125   Always_On_Summer_Design_Day,            !- Name
    126   OnOff,                                  !- Schedule Type Limits Name
    127   No,                                     !- Interpolate to Timestep
    128   24:00,                                  !- Time 1 {hh:mm}
    129   1;                                      !- Value Until Time 1
    130 
    131 Schedule:Day:Interval,
    132   Chilled_Water_Temperature_Default,      !- Name
    133   ,                                       !- Schedule Type Limits Name
    134   No,                                     !- Interpolate to Timestep
    135   24:00,                                  !- Time 1 {hh:mm}
    136   6.7;                                    !- Value Until Time 1
    137 
    138 Schedule:Day:Interval,
    139   Hot_Water_Temperature_Winter_Design_Day, !- Name
    140   Temperature 1,                          !- Schedule Type Limits Name
    141   No,                                     !- Interpolate to Timestep
    142   24:00,                                  !- Time 1 {hh:mm}
    143   67;                                     !- Value Until Time 1
    144 
    145 Schedule:Day:Interval,
    146   Deck_Temperature_Default,               !- Name
    147   Temperature,                            !- Schedule Type Limits Name
    148   No,                                     !- Interpolate to Timestep
    149   24:00,                                  !- Time 1 {hh:mm}
    150   12.8;                                   !- Value Until Time 1
    151 
    152 Schedule:Day:Interval,
    153   Always_On_Winter_Design_Day,            !- Name
    154   OnOff,                                  !- Schedule Type Limits Name
    155   No,                                     !- Interpolate to Timestep
    156   24:00,                                  !- Time 1 {hh:mm}
    157   1;                                      !- Value Until Time 1
    158 
    159 Schedule:Day:Interval,
    160   Hot_Water_Temperature_Default,          !- Name
    161   Temperature 1,                          !- Schedule Type Limits Name
    162   No,                                     !- Interpolate to Timestep
    163   24:00,                                  !- Time 1 {hh:mm}
    164   67;                                     !- Value Until Time 1
    165 
    166 Schedule:Day:Interval,
    167   Heating Sch Default,                    !- Name
    168   Temperature 2,                          !- Schedule Type Limits Name
    169   No,                                     !- Interpolate to Timestep
    170   24:00,                                  !- Time 1 {hh:mm}
    171   24;                                     !- Value Until Time 1
    172 
    173 Schedule:Week:Daily,
    174   Schedule:Week:Daily {246452cc-3a41-4939-a641-0ae58a8fd8b7}, !- Name
    175   Always_On_Default,                      !- Sunday Schedule:Day Name
    176   Always_On_Default,                      !- Monday Schedule:Day Name
    177   Always_On_Default,                      !- Tuesday Schedule:Day Name
    178   Always_On_Default,                      !- Wednesday Schedule:Day Name
    179   Always_On_Default,                      !- Thursday Schedule:Day Name
    180   Always_On_Default,                      !- Friday Schedule:Day Name
    181   Always_On_Default,                      !- Saturday Schedule:Day Name
    182   Always_On_Default,                      !- Holiday Schedule:Day Name
    183   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    184   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    185   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    186   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    187 
    188 Schedule:Year,
    189   Always_On,                              !- Name
    190   OnOff,                                  !- Schedule Type Limits Name
    191   Schedule:Week:Daily {246452cc-3a41-4939-a641-0ae58a8fd8b7}, !- Schedule:Week Name 1
    192   1,                                      !- Start Month 1
    193   1,                                      !- Start Day 1
    194   12,                                     !- End Month 1
    195   31;                                     !- End Day 1
    196 
    197 Schedule:Week:Daily,
    198   Schedule:Week:Daily {aa4e912a-6c7d-4def-8f8e-3ea7c72d0bcd}, !- Name
    199   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    200   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    201   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    202   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    203   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    204   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    205   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    206   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    207   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    208   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    209   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    210   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    211 
    212 Schedule:Year,
    213   Chilled_Water_Temperature,              !- Name
    214   ,                                       !- Schedule Type Limits Name
    215   Schedule:Week:Daily {aa4e912a-6c7d-4def-8f8e-3ea7c72d0bcd}, !- Schedule:Week Name 1
    216   1,                                      !- Start Month 1
    217   1,                                      !- Start Day 1
    218   12,                                     !- End Month 1
    219   31;                                     !- End Day 1
    220 
    221 Schedule:Week:Daily,
    222   Schedule:Week:Daily {f66b979d-cb09-4af4-8190-efb1d02b8ae9}, !- Name
    223   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    224   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    225   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    226   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    227   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    228   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    229   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    230   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    231   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    232   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    233   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    234   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    235 
    236 Schedule:Year,
    237   Hot_Water_Temperature,                  !- Name
    238   Temperature 1,                          !- Schedule Type Limits Name
    239   Schedule:Week:Daily {f66b979d-cb09-4af4-8190-efb1d02b8ae9}, !- Schedule:Week Name 1
    240   1,                                      !- Start Month 1
    241   1,                                      !- Start Day 1
    242   12,                                     !- End Month 1
    243   31;                                     !- End Day 1
    244 
    245 Schedule:Week:Daily,
    246   Schedule:Week:Daily {e92f2bbd-b3ab-4b0e-850c-b4e7ebc0b7af}, !- Name
    247   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    248   Cooling Sch Default,                    !- Monday Schedule:Day Name
    249   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    250   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    251   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    252   Cooling Sch Default,                    !- Friday Schedule:Day Name
    253   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    254   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    255   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    256   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    257   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    258   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    259 
    260 Schedule:Year,
    261   Cooling Sch,                            !- Name
    262   Temperature 3,                          !- Schedule Type Limits Name
    263   Schedule:Week:Daily {e92f2bbd-b3ab-4b0e-850c-b4e7ebc0b7af}, !- Schedule:Week Name 1
    264   1,                                      !- Start Month 1
    265   1,                                      !- Start Day 1
    266   12,                                     !- End Month 1
    267   31;                                     !- End Day 1
    268 
    269 Schedule:Week:Daily,
    270   Schedule:Week:Daily {3a8fb21d-24f1-442d-bede-08ac3283f39c}, !- Name
    271   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    272   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    273   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    274   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    275   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    276   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    277   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    278   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    279   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    280   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    281   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    282   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    283 
    284 Schedule:Year,
    285   Deck_Temperature,                       !- Name
    286   Temperature,                            !- Schedule Type Limits Name
    287   Schedule:Week:Daily {3a8fb21d-24f1-442d-bede-08ac3283f39c}, !- Schedule:Week Name 1
    288   1,                                      !- Start Month 1
    289   1,                                      !- Start Day 1
    290   12,                                     !- End Month 1
    291   31;                                     !- End Day 1
    292 
    293 Schedule:Week:Daily,
    294   Schedule:Week:Daily {b5f35db6-c1a0-4cdb-95fc-11b1f4a35259}, !- Name
    295   Heating Sch Default,                    !- Sunday Schedule:Day Name
    296   Heating Sch Default,                    !- Monday Schedule:Day Name
    297   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    298   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    299   Heating Sch Default,                    !- Thursday Schedule:Day Name
    300   Heating Sch Default,                    !- Friday Schedule:Day Name
    301   Heating Sch Default,                    !- Saturday Schedule:Day Name
    302   Heating Sch Default,                    !- Holiday Schedule:Day Name
    303   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    304   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    305   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    306   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    307 
    308 Schedule:Year,
    309   Heating Sch,                            !- Name
    310   Temperature 2,                          !- Schedule Type Limits Name
    311   Schedule:Week:Daily {b5f35db6-c1a0-4cdb-95fc-11b1f4a35259}, !- Schedule:Week Name 1
    312   1,                                      !- Start Month 1
    313   1,                                      !- Start Day 1
    314   12,                                     !- End Month 1
    315   31;                                     !- End Day 1
    316 
    317 AirLoopHVAC,
    318   Air Loop HVAC 1,                        !- Name
    319   Air Loop HVAC 1 Controllers,            !- Controller List Name
    320   AvailabilityManagerAssignmentList {ea93c805-6fd1-47c2-b6ba-0bb910fd25db}, !- Availability Manager List Name
    321   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    322   BranchList {cc48d52f-ed50-40a6-b8a9-a018fa6f67de}, !- Branch List Name
    323   ,                                       !- Connector List Name
    324   Node 6,                                 !- Supply Side Inlet Node Name
    325   Node 9,                                 !- Demand Side Outlet Node Name
    326   Node 8,                                 !- Demand Side Inlet Node Names
    327   Node 7;                                 !- Supply Side Outlet Node Names
    328 
    329 Sizing:System,
    330   Air Loop HVAC 1,                        !- AirLoop Name
    331   Sensible,                               !- Type of Load to Size On
    332   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    333   0.3,                                    !- Minimum System Air Flow Ratio
    334   7,                                      !- Preheat Design Temperature {C}
    335   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    336   12.8,                                   !- Precool Design Temperature {C}
    337   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    338   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    339   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    340   NonCoincident,                          !- Sizing Option
    341   Yes,                                    !- 100% Outdoor Air in Cooling
    342   Yes,                                    !- 100% Outdoor Air in Heating
    343   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    344   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    345   DesignDay,                              !- Cooling Design Air Flow Method
    346   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    347   DesignDay,                              !- Heating Design Air Flow Method
    348   0,                                      !- Heating Design Air Flow Rate {m3/s}
    349   ZoneSum;                                !- System Outdoor Air Method
    350 
    351 AirLoopHVAC:ControllerList,
    352   Air Loop HVAC 1 Controllers,            !- Name
    353   Controller:WaterCoil,                   !- Controller Object Type 1
    354   Controller Water Coil 1;                !- Controller Name 1
    355 
    356 Controller:WaterCoil,
    357   Controller Water Coil 1,                !- Name
    358   Temperature,                            !- Control Variable
    359   Normal,                                 !- Action
    360   Flow,                                   !- Actuator Variable
    361   Node 15,                                !- Sensor Node Name
    362   Node 21,                                !- Actuator Node Name
    363   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    364   Autosize,                               !- Maximum Actuated Flow {m3/s}
    365   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    366 
    367 AvailabilityManagerAssignmentList,
    368   AvailabilityManagerAssignmentList {ea93c805-6fd1-47c2-b6ba-0bb910fd25db}, !- Name
    369   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    370   AvailabilityManager:Scheduled {6b09de40-29f8-437b-b846-6f6fecff3155}; !- Availability Manager Name 1
    371 
    372 AvailabilityManager:Scheduled,
    373   AvailabilityManager:Scheduled {6b09de40-29f8-437b-b846-6f6fecff3155}, !- Name
    374   Schedule:Compact {72fbe544-10a8-49ce-aa2e-78321bfd9f0b}; !- Schedule Name
    375 
    376 Schedule:Compact,
    377   Schedule:Compact {72fbe544-10a8-49ce-aa2e-78321bfd9f0b}, !- Name
    378   ,                                       !- Schedule Type Limits Name
    379   Through: 12/31,                         !- Field 1
    380   For: AllDays,                           !- Field 2
    381   Until: 24:00,                           !- Field 3
    382   1.0;                                    !- Field 4
    383 
    384 BranchList,
    385   BranchList {cc48d52f-ed50-40a6-b8a9-a018fa6f67de}, !- Name
    386   Branch {a9e361a1-79e1-4dd1-bf0d-ed810e71f00b}; !- Branch Name 1
    387 
    388 Branch,
    389   Branch {a9e361a1-79e1-4dd1-bf0d-ed810e71f00b}, !- Name
    390   AutoSize,                               !- Maximum Flow Rate {m3/s}
    391   ,                                       !- Pressure Drop Curve Name
    392   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    393   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    394   Node 6,                                 !- Component Inlet Node Name 1
    395   Node 13,                                !- Component Outlet Node Name 1
    396   Passive,                                !- Component Branch Control Type 1
    397   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    398   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    399   Node 13,                                !- Component Inlet Node Name 2
    400   Node 14,                                !- Component Outlet Node Name 2
    401   Passive,                                !- Component Branch Control Type 2
    402   Coil:Heating:Water,                     !- Component Object Type 3
    403   Coil Heating Water 1,                   !- Component Name 3
    404   Node 14,                                !- Component Inlet Node Name 3
    405   Node 15,                                !- Component Outlet Node Name 3
    406   Passive,                                !- Component Branch Control Type 3
    407   Fan:VariableVolume,                     !- Component Object Type 4
    408   Fan Variable Volume 1,                  !- Component Name 4
    409   Node 15,                                !- Component Inlet Node Name 4
    410   Node 7,                                 !- Component Outlet Node Name 4
    411   Passive;                                !- Component Branch Control Type 4
    412 
    413 AirLoopHVAC:OutdoorAirSystem,
    414   Air Loop HVAC Outdoor Air System 1,     !- Name
    415   AirLoopHVAC:ControllerList {4d63ed9c-96af-4a6b-8cbd-7f93d29c2b64}, !- Controller List Name
    416   AirLoopHVAC:OutdoorAirSystem:EquipmentList {e2106eec-7418-413b-af9c-5418e7950c4c}, !- Outdoor Air Equipment List Name
    417   AvailabilityManagerAssignmentList {ec895718-d8e1-4a5b-a412-a1f191ed4c79}; !- Availability Manager List Name
    418 
    419 AirLoopHVAC:ControllerList,
    420   AirLoopHVAC:ControllerList {4d63ed9c-96af-4a6b-8cbd-7f93d29c2b64}, !- Name
    421   Controller:OutdoorAir,                  !- Controller Object Type 1
    422   Controller Outdoor Air 1;               !- Controller Name 1
    423 
    424 Controller:OutdoorAir,
    425   Controller Outdoor Air 1,               !- Name
    426   Node 12,                                !- Relief Air Outlet Node Name
    427   Node 6,                                 !- Return Air Node Name
    428   Node 13,                                !- Mixed Air Node Name
    429   Node 11,                                !- Actuator Node Name
    430   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    431   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    432   FixedDryBulb,                           !- Economizer Control Type
    433   ModulateFlow,                           !- Economizer Control Action Type
    434   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    435   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    436   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    437   ,                                       !- Electronic Enthalpy Limit Curve Name
    438   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    439   NoLockout,                              !- Lockout Type
    440   FixedMinimum,                           !- Minimum Limit Type
    441   ,                                       !- Minimum Outdoor Air Schedule Name
    442   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    443   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    444   ,                                       !- Mechanical Ventilation Controller Name
    445   ,                                       !- Time of Day Economizer Control Schedule Name
    446   No,                                     !- High Humidity Control
    447   ,                                       !- Humidistat Control Zone Name
    448   ,                                       !- High Humidity Outdoor Air Flow Ratio
    449   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    450   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    451 
    452 AvailabilityManagerAssignmentList,
    453   AvailabilityManagerAssignmentList {ec895718-d8e1-4a5b-a412-a1f191ed4c79}, !- Name
    454   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    455   AvailabilityManager:Scheduled {999244fc-0fda-4b3b-ba61-03090d58d9d7}; !- Availability Manager Name 1
    456 
    457 AvailabilityManager:Scheduled,
    458   AvailabilityManager:Scheduled {999244fc-0fda-4b3b-ba61-03090d58d9d7}, !- Name
    459   Schedule:Compact {b5a8f359-a161-462e-8036-3bed720b37c2}; !- Schedule Name
    460 
    461 Schedule:Compact,
    462   Schedule:Compact {b5a8f359-a161-462e-8036-3bed720b37c2}, !- Name
    463   ,                                       !- Schedule Type Limits Name
    464   Through: 12/31,                         !- Field 1
    465   For: AllDays,                           !- Field 2
    466   Until: 24:00,                           !- Field 3
    467   1.0;                                    !- Field 4
    468 
    469 OutdoorAir:NodeList,
    470   Node 11;                                !- Node or NodeList Name 1
    471 
    472 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    473   AirLoopHVAC:OutdoorAirSystem:EquipmentList {e2106eec-7418-413b-af9c-5418e7950c4c}, !- Name
    474   OutdoorAir:Mixer,                       !- Component Object Type 1
    475   OutdoorAir:Mixer {5da21fcc-c63c-4d71-ac62-2aa8cbff794e}; !- Component Name 1
    476 
    477 OutdoorAir:Mixer,
    478   OutdoorAir:Mixer {5da21fcc-c63c-4d71-ac62-2aa8cbff794e}, !- Name
    479   Node 13,                                !- Mixed Air Node Name
    480   Node 11,                                !- Outdoor Air Stream Node Name
    481   Node 12,                                !- Relief Air Stream Node Name
    482   Node 6;                                 !- Return Air Stream Node Name
    483 
    484 SetpointManager:MixedAir,
    485   Setpoint Manager Mixed Air 3,           !- Name
    486   Temperature,                            !- Control Variable
    487   Node 7,                                 !- Reference Setpoint Node Name
    488   Node 15,                                !- Fan Inlet Node Name
    489   Node 7,                                 !- Fan Outlet Node Name
    490   Node 13;                                !- Setpoint Node or NodeList Name
    491 
    492 CoilSystem:Cooling:DX,
    493   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    494   Always_On,                              !- Availability Schedule Name
    495   Node 13,                                !- DX Cooling Coil System Inlet Node Name
    496   Node 14,                                !- DX Cooling Coil System Outlet Node Name
    497   Node 14,                                !- DX Cooling Coil System Sensor Node Name
    498   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    499   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    500 
    501 Coil:Cooling:DX:TwoSpeed,
    502   Coil Cooling DX Two Speed 1,            !- Name
    503   Always_On,                              !- Availability Schedule Name
    504   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    505   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    506   5.5,                                    !- Rated High Speed COP {W/W}
    507   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    508   ,                                       !- Unit Internal Static Air Pressure {Pa}
    509   Node 13,                                !- Air Inlet Node Name
    510   Node 14,                                !- Air Outlet Node Name
    511   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    512   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    513   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    514   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    515   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    516   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    517   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    518   6.6,                                    !- Rated Low Speed COP {W/W}
    519   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    520   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    521   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    522   ,                                       !- Condenser Air Inlet Node Name
    523   AirCooled,                              !- Condenser Type
    524   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    525   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    526   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    527   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    528   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    529   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    530   ,                                       !- Supply Water Storage Tank Name
    531   ,                                       !- Condensate Collection Water Storage Tank Name
    532   10,                                     !- Basin Heater Capacity {W/K}
    533   2;                                      !- Basin Heater Setpoint Temperature {C}
    534 
    535 SetpointManager:MixedAir,
    536   Setpoint Manager Mixed Air 2,           !- Name
    537   Temperature,                            !- Control Variable
    538   Node 7,                                 !- Reference Setpoint Node Name
    539   Node 15,                                !- Fan Inlet Node Name
    540   Node 7,                                 !- Fan Outlet Node Name
    541   Node 14;                                !- Setpoint Node or NodeList Name
    542 
    543 Curve:Biquadratic,
    544   Curve Biquadratic 1,                    !- Name
    545   0.42415,                                !- Coefficient1 Constant
    546   0.04426,                                !- Coefficient2 x
    547   -0.00042,                               !- Coefficient3 x**2
    548   0.00333,                                !- Coefficient4 y
    549   -8e-05,                                 !- Coefficient5 y**2
    550   -0.00021,                               !- Coefficient6 x*y
    551   17,                                     !- Minimum Value of x {BasedOnField A2}
    552   22,                                     !- Maximum Value of x {BasedOnField A2}
    553   13,                                     !- Minimum Value of y {BasedOnField A3}
    554   46;                                     !- Maximum Value of y {BasedOnField A3}
    555 
    556 Curve:Quadratic,
    557   Curve Quadratic 1,                      !- Name
    558   0.77136,                                !- Coefficient1 Constant
    559   0.34053,                                !- Coefficient2 x
    560   -0.11088,                               !- Coefficient3 x**2
    561   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    562   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    563 
    564 Curve:Biquadratic,
    565   Curve Biquadratic 2,                    !- Name
    566   1.23649,                                !- Coefficient1 Constant
    567   -0.02431,                               !- Coefficient2 x
    568   0.00057,                                !- Coefficient3 x**2
    569   -0.01434,                               !- Coefficient4 y
    570   0.00063,                                !- Coefficient5 y**2
    571   -0.00038,                               !- Coefficient6 x*y
    572   17,                                     !- Minimum Value of x {BasedOnField A2}
    573   22,                                     !- Maximum Value of x {BasedOnField A2}
    574   13,                                     !- Minimum Value of y {BasedOnField A3}
    575   46;                                     !- Maximum Value of y {BasedOnField A3}
    576 
    577 Curve:Quadratic,
    578   Curve Quadratic 2,                      !- Name
    579   1.2055,                                 !- Coefficient1 Constant
    580   -0.32953,                               !- Coefficient2 x
    581   0.12308,                                !- Coefficient3 x**2
    582   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    583   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    584 
    585 Curve:Quadratic,
    586   Curve Quadratic 3,                      !- Name
    587   0.771,                                  !- Coefficient1 Constant
    588   0.229,                                  !- Coefficient2 x
    589   0,                                      !- Coefficient3 x**2
    590   0,                                      !- Minimum Value of x {BasedOnField A2}
    591   1;                                      !- Maximum Value of x {BasedOnField A2}
    592 
    593 Curve:Biquadratic,
    594   Curve Biquadratic 3,                    !- Name
    595   0,                                      !- Coefficient1 Constant
    596   0,                                      !- Coefficient2 x
    597   0,                                      !- Coefficient3 x**2
    598   0,                                      !- Coefficient4 y
    599   0,                                      !- Coefficient5 y**2
    600   0,                                      !- Coefficient6 x*y
    601   0,                                      !- Minimum Value of x {BasedOnField A2}
    602   1,                                      !- Maximum Value of x {BasedOnField A2}
    603   0,                                      !- Minimum Value of y {BasedOnField A3}
    604   1;                                      !- Maximum Value of y {BasedOnField A3}
    605 
    606 Curve:Biquadratic,
    607   Curve Biquadratic 4,                    !- Name
    608   0,                                      !- Coefficient1 Constant
    609   0,                                      !- Coefficient2 x
    610   0,                                      !- Coefficient3 x**2
    611   0,                                      !- Coefficient4 y
    612   0,                                      !- Coefficient5 y**2
    613   0,                                      !- Coefficient6 x*y
    614   0,                                      !- Minimum Value of x {BasedOnField A2}
    615   1,                                      !- Maximum Value of x {BasedOnField A2}
    616   0,                                      !- Minimum Value of y {BasedOnField A3}
    617   1;                                      !- Maximum Value of y {BasedOnField A3}
    618 
    619 Coil:Heating:Water,
    620   Coil Heating Water 1,                   !- Name
    621   Always_On,                              !- Availability Schedule Name
    622   Autosize,                               !- U-Factor Times Area Value {W/K}
    623   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    624   Node 21,                                !- Water Inlet Node Name
    625   Node 27,                                !- Water Outlet Node Name
    626   Node 14,                                !- Air Inlet Node Name
    627   Node 15,                                !- Air Outlet Node Name
    628   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    629   Autosize,                               !- Rated Capacity {W}
    630   82.2,                                   !- Rated Inlet Water Temperature {C}
    631   16.6,                                   !- Rated Inlet Air Temperature {C}
    632   71.1,                                   !- Rated Outlet Water Temperature {C}
    633   32.2,                                   !- Rated Outlet Air Temperature {C}
    634   0.5;                                    !- Rated Ratio for Air and Water Convection
    635 
    636 SetpointManager:MixedAir,
    637   Setpoint Manager Mixed Air 1,           !- Name
    638   Temperature,                            !- Control Variable
    639   Node 7,                                 !- Reference Setpoint Node Name
    640   Node 15,                                !- Fan Inlet Node Name
    641   Node 7,                                 !- Fan Outlet Node Name
    642   Node 15;                                !- Setpoint Node or NodeList Name
    643 
    644 Fan:VariableVolume,
    645   Fan Variable Volume 1,                  !- Name
    646   Always_On,                              !- Availability Schedule Name
    647   0.5,                                    !- Fan Efficiency
    648   500,                                    !- Pressure Rise {Pa}
    649   AutoSize,                               !- Maximum Flow Rate {m3/s}
    650   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
    651   0,                                      !- Fan Power Minimum Flow Fraction
    652   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
    653   0.93,                                   !- Motor Efficiency
    654   1,                                      !- Motor In Airstream Fraction
    655   0.040759894,                            !- Fan Power Coefficient 1
    656   0.08804497,                             !- Fan Power Coefficient 2
    657   -0.07292612,                            !- Fan Power Coefficient 3
    658   0.943739823,                            !- Fan Power Coefficient 4
    659   0,                                      !- Fan Power Coefficient 5
    660   Node 15,                                !- Air Inlet Node Name
    661   Node 7;                                 !- Air Outlet Node Name
    662 
    663 SetpointManager:Scheduled,
    664   Setpoint Manager Scheduled 1,           !- Name
    665   Temperature,                            !- Control Variable
    666   Deck_Temperature,                       !- Schedule Name
    667   Node 7;                                 !- Setpoint Node or NodeList Name
    668 
    669 AirLoopHVAC:SupplyPath,
    670   AirLoopHVAC:SupplyPath {84e6678c-d15f-492a-b0fb-b1e1ad763fd4}, !- Name
    671   Node 8,                                 !- Supply Air Path Inlet Node Name
    672   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
    673   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
    674 
    675 AirLoopHVAC:ZoneSplitter,
    676   Air Loop HVAC Zone Splitter 1,          !- Name
    677   Node 8,                                 !- Inlet Node Name
    678   Node 29,                                !- Outlet Node Name 1
    679   Node 34,                                !- Outlet Node Name 2
    680   Node 39,                                !- Outlet Node Name 3
    681   Node 44,                                !- Outlet Node Name 4
    682   Node 49;                                !- Outlet Node Name 5
    683 
    684 AirLoopHVAC:ReturnPath,
    685   AirLoopHVAC:ReturnPath {be32d6b8-8ed9-425c-8f88-462b473497b4}, !- Name
    686   Node 9,                                 !- Return Air Path Outlet Node Name
    687   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
    688   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
    689 
    690 AirLoopHVAC:ZoneMixer,
    691   Air Loop HVAC Zone Mixer 1,             !- Name
    692   Node 9,                                 !- Outlet Node Name
    693   Node 28,                                !- Inlet Node Name 1
    694   Node 33,                                !- Inlet Node Name 2
    695   Node 38,                                !- Inlet Node Name 3
    696   Node 43,                                !- Inlet Node Name 4
    697   Node 48;                                !- Inlet Node Name 5
    698 
    699 ZoneHVAC:AirDistributionUnit,
    700   ZoneHVAC:AirDistributionUnit {85d9041e-d5c6-4662-8243-083c0dcfebc6}, !- Name
    701   Node 10,                                !- Air Distribution Unit Outlet Node Name
    702   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    703   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
    704 
    705 AirTerminal:SingleDuct:VAV:Reheat,
    706   Air Terminal Single Duct VAV Reheat 2,  !- Name
    707   Always_On,                              !- Availability Schedule Name
    708   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
    709   Node 29,                                !- Air Inlet Node Name
    710   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    711   Constant,                               !- Zone Minimum Air Flow Input Method
    712   0.3,                                    !- Constant Minimum Air Flow Fraction
    713   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    714   ,                                       !- Minimum Air Flow Fraction Schedule Name
    715   Coil:Heating:Water,                     !- Reheat Coil Object Type
    716   Coil Heating Water 3,                   !- Reheat Coil Name
    717   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    718   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    719   Node 10,                                !- Air Outlet Node Name
    720   0.001,                                  !- Convergence Tolerance
    721   Normal,                                 !- Damper Heating Action
    722   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    723   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    724   35;                                     !- Maximum Reheat Air Temperature {C}
    725 
    726 Coil:Heating:Water,
    727   Coil Heating Water 3,                   !- Name
    728   Always_On,                              !- Availability Schedule Name
    729   Autosize,                               !- U-Factor Times Area Value {W/K}
    730   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    731   Node 30,                                !- Water Inlet Node Name
    732   Node 31,                                !- Water Outlet Node Name
    733   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
    734   Node 10,                                !- Air Outlet Node Name
    735   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    736   Autosize,                               !- Rated Capacity {W}
    737   82.2,                                   !- Rated Inlet Water Temperature {C}
    738   16.6,                                   !- Rated Inlet Air Temperature {C}
    739   71.1,                                   !- Rated Outlet Water Temperature {C}
    740   32.2,                                   !- Rated Outlet Air Temperature {C}
    741   0.5;                                    !- Rated Ratio for Air and Water Convection
    742 
    743 ZoneHVAC:AirDistributionUnit,
    744   ZoneHVAC:AirDistributionUnit {9c33722e-3d71-48c6-b92c-77b4cf17db3e}, !- Name
    745   Node 32,                                !- Air Distribution Unit Outlet Node Name
    746   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    747   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
    748 
    749 AirTerminal:SingleDuct:VAV:Reheat,
    750   Air Terminal Single Duct VAV Reheat 3,  !- Name
    751   Always_On,                              !- Availability Schedule Name
    752   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
    753   Node 34,                                !- Air Inlet Node Name
    754   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    755   Constant,                               !- Zone Minimum Air Flow Input Method
    756   0.3,                                    !- Constant Minimum Air Flow Fraction
    757   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    758   ,                                       !- Minimum Air Flow Fraction Schedule Name
    759   Coil:Heating:Water,                     !- Reheat Coil Object Type
    760   Coil Heating Water 4,                   !- Reheat Coil Name
    761   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    762   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    763   Node 32,                                !- Air Outlet Node Name
    764   0.001,                                  !- Convergence Tolerance
    765   Normal,                                 !- Damper Heating Action
    766   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    767   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    768   35;                                     !- Maximum Reheat Air Temperature {C}
    769 
    770 Coil:Heating:Water,
    771   Coil Heating Water 4,                   !- Name
    772   Always_On,                              !- Availability Schedule Name
    773   Autosize,                               !- U-Factor Times Area Value {W/K}
    774   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    775   Node 35,                                !- Water Inlet Node Name
    776   Node 36,                                !- Water Outlet Node Name
    777   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
    778   Node 32,                                !- Air Outlet Node Name
    779   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    780   Autosize,                               !- Rated Capacity {W}
    781   82.2,                                   !- Rated Inlet Water Temperature {C}
    782   16.6,                                   !- Rated Inlet Air Temperature {C}
    783   71.1,                                   !- Rated Outlet Water Temperature {C}
    784   32.2,                                   !- Rated Outlet Air Temperature {C}
    785   0.5;                                    !- Rated Ratio for Air and Water Convection
    786 
    787 ZoneHVAC:AirDistributionUnit,
    788   ZoneHVAC:AirDistributionUnit {417c4c64-3a7f-4f06-be98-ad41bca3d14c}, !- Name
    789   Node 37,                                !- Air Distribution Unit Outlet Node Name
    790   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    791   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
    792 
    793 AirTerminal:SingleDuct:VAV:Reheat,
    794   Air Terminal Single Duct VAV Reheat 4,  !- Name
    795   Always_On,                              !- Availability Schedule Name
    796   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
    797   Node 39,                                !- Air Inlet Node Name
    798   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    799   Constant,                               !- Zone Minimum Air Flow Input Method
    800   0.3,                                    !- Constant Minimum Air Flow Fraction
    801   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    802   ,                                       !- Minimum Air Flow Fraction Schedule Name
    803   Coil:Heating:Water,                     !- Reheat Coil Object Type
    804   Coil Heating Water 5,                   !- Reheat Coil Name
    805   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    806   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    807   Node 37,                                !- Air Outlet Node Name
    808   0.001,                                  !- Convergence Tolerance
    809   Normal,                                 !- Damper Heating Action
    810   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    811   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    812   35;                                     !- Maximum Reheat Air Temperature {C}
    813 
    814 Coil:Heating:Water,
    815   Coil Heating Water 5,                   !- Name
    816   Always_On,                              !- Availability Schedule Name
    817   Autosize,                               !- U-Factor Times Area Value {W/K}
    818   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    819   Node 40,                                !- Water Inlet Node Name
    820   Node 41,                                !- Water Outlet Node Name
    821   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
    822   Node 37,                                !- Air Outlet Node Name
    823   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    824   Autosize,                               !- Rated Capacity {W}
    825   82.2,                                   !- Rated Inlet Water Temperature {C}
    826   16.6,                                   !- Rated Inlet Air Temperature {C}
    827   71.1,                                   !- Rated Outlet Water Temperature {C}
    828   32.2,                                   !- Rated Outlet Air Temperature {C}
    829   0.5;                                    !- Rated Ratio for Air and Water Convection
    830 
    831 ZoneHVAC:AirDistributionUnit,
    832   ZoneHVAC:AirDistributionUnit {70a8c1fa-4751-47d7-910f-f9760256980a}, !- Name
    833   Node 42,                                !- Air Distribution Unit Outlet Node Name
    834   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    835   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
    836 
    837 AirTerminal:SingleDuct:VAV:Reheat,
    838   Air Terminal Single Duct VAV Reheat 5,  !- Name
    839   Always_On,                              !- Availability Schedule Name
    840   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
    841   Node 44,                                !- Air Inlet Node Name
    842   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    843   Constant,                               !- Zone Minimum Air Flow Input Method
    844   0.3,                                    !- Constant Minimum Air Flow Fraction
    845   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    846   ,                                       !- Minimum Air Flow Fraction Schedule Name
    847   Coil:Heating:Water,                     !- Reheat Coil Object Type
    848   Coil Heating Water 6,                   !- Reheat Coil Name
    849   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    850   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    851   Node 42,                                !- Air Outlet Node Name
    852   0.001,                                  !- Convergence Tolerance
    853   Normal,                                 !- Damper Heating Action
    854   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    855   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    856   35;                                     !- Maximum Reheat Air Temperature {C}
    857 
    858 Coil:Heating:Water,
    859   Coil Heating Water 6,                   !- Name
    860   Always_On,                              !- Availability Schedule Name
    861   Autosize,                               !- U-Factor Times Area Value {W/K}
    862   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    863   Node 45,                                !- Water Inlet Node Name
    864   Node 46,                                !- Water Outlet Node Name
    865   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
    866   Node 42,                                !- Air Outlet Node Name
    867   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    868   Autosize,                               !- Rated Capacity {W}
    869   82.2,                                   !- Rated Inlet Water Temperature {C}
    870   16.6,                                   !- Rated Inlet Air Temperature {C}
    871   71.1,                                   !- Rated Outlet Water Temperature {C}
    872   32.2,                                   !- Rated Outlet Air Temperature {C}
    873   0.5;                                    !- Rated Ratio for Air and Water Convection
    874 
    875 ZoneHVAC:AirDistributionUnit,
    876   ZoneHVAC:AirDistributionUnit {dc2d7590-839f-4af8-8197-abb60f05dcd5}, !- Name
    877   Node 47,                                !- Air Distribution Unit Outlet Node Name
    878   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    879   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
    880 
    881 AirTerminal:SingleDuct:VAV:Reheat,
    882   Air Terminal Single Duct VAV Reheat 6,  !- Name
    883   Always_On,                              !- Availability Schedule Name
    884   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
    885   Node 49,                                !- Air Inlet Node Name
    886   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    887   Constant,                               !- Zone Minimum Air Flow Input Method
    888   0.3,                                    !- Constant Minimum Air Flow Fraction
    889   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    890   ,                                       !- Minimum Air Flow Fraction Schedule Name
    891   Coil:Heating:Water,                     !- Reheat Coil Object Type
    892   Coil Heating Water 7,                   !- Reheat Coil Name
    893   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    894   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    895   Node 47,                                !- Air Outlet Node Name
    896   0.001,                                  !- Convergence Tolerance
    897   Normal,                                 !- Damper Heating Action
    898   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    899   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    900   35;                                     !- Maximum Reheat Air Temperature {C}
    901 
    902 Coil:Heating:Water,
    903   Coil Heating Water 7,                   !- Name
    904   Always_On,                              !- Availability Schedule Name
    905   Autosize,                               !- U-Factor Times Area Value {W/K}
    906   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    907   Node 50,                                !- Water Inlet Node Name
    908   Node 51,                                !- Water Outlet Node Name
    909   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
    910   Node 47,                                !- Air Outlet Node Name
    911   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    912   Autosize,                               !- Rated Capacity {W}
    913   82.2,                                   !- Rated Inlet Water Temperature {C}
    914   16.6,                                   !- Rated Inlet Air Temperature {C}
    915   71.1,                                   !- Rated Outlet Water Temperature {C}
    916   32.2,                                   !- Rated Outlet Air Temperature {C}
    917   0.5;                                    !- Rated Ratio for Air and Water Convection
    918 
    919 PlantLoop,
    920   Plant Loop 1,                           !- Name
    921   Water,                                  !- Fluid Type
    922   ,                                       !- User Defined Fluid Type
    923   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
    924   Node 17,                                !- Loop Temperature Setpoint Node Name
    925   100,                                    !- Maximum Loop Temperature {C}
    926   0,                                      !- Minimum Loop Temperature {C}
    927   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
    928   0,                                      !- Minimum Loop Flow Rate {m3/s}
    929   Autocalculate,                          !- Plant Loop Volume {m3}
    930   Node 16,                                !- Plant Side Inlet Node Name
    931   Node 17,                                !- Plant Side Outlet Node Name
    932   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
    933   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
    934   Node 19,                                !- Demand Side Inlet Node Name
    935   Node 20,                                !- Demand Side Outlet Node Name
    936   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
    937   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
    938   Optimal;                                !- Load Distribution Scheme
    939 
    940 PlantEquipmentOperationSchemes,
    941   Plant Loop 1 Operation Scheme List,     !- Name
    942   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
    943   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
    944   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
    945 
    946 Schedule:Compact,
    947   Plant Loop 1 On Schedule,               !- Name
    948   ,                                       !- Schedule Type Limits Name
    949   Through: 12/31,                         !- Field 1
    950   For: AllDays,                           !- Field 2
    951   Until: 24:00,                           !- Field 3
    952   1.0;                                    !- Field 4
    953 
    954 PlantEquipmentOperation:HeatingLoad,
    955   Plant Loop 1 Heating Operation Scheme,  !- Name
    956   0,                                      !- Load Range Lower Limit 1 {W}
    957   1000000000,                             !- Load Range Upper Limit 1 {W}
    958   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
    959 
    960 PlantEquipmentList,
    961   Plant Loop 1 Heating Equipment List,    !- Name
    962   Boiler:HotWater,                        !- Equipment Object Type 1
    963   Boiler Hot Water 1;                     !- Equipment Name 1
    964 
    965 Sizing:Plant,
    966   Plant Loop 1,                           !- Plant or Condenser Loop Name
    967   Heating,                                !- Loop Type
    968   82,                                     !- Design Loop Exit Temperature {C}
    969   11;                                     !- Loop Design Temperature Difference {deltaC}
    970 
    971 BranchList,
    972   Plant Loop 1 Supply Branches,           !- Name
    973   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
    974   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
    975   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
    976   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
    977 
    978 ConnectorList,
    979   Plant Loop 1 Supply Connector List,     !- Name
    980   Connector:Splitter,                     !- Connector Object Type 1
    981   Plant Loop 1 Supply Splitter,           !- Connector Name 1
    982   Connector:Mixer,                        !- Connector Object Type 2
    983   Plant Loop 1 Supply Mixer;              !- Connector Name 2
    984 
    985 Connector:Splitter,
    986   Plant Loop 1 Supply Splitter,           !- Name
    987   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
    988   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
    989   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
    990 
    991 Connector:Mixer,
    992   Plant Loop 1 Supply Mixer,              !- Name
    993   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
    994   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
    995   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
    996 
    997 Branch,
    998   Plant Loop 1 Supply Inlet Branch,       !- Name
    999   ,                                       !- Maximum Flow Rate {m3/s}
   1000   ,                                       !- Pressure Drop Curve Name
   1001   Pump:VariableSpeed,                     !- Component Object Type 1
   1002   Pump Variable Speed 1,                  !- Component Name 1
   1003   Node 16,                                !- Component Inlet Node Name 1
   1004   Node 22,                                !- Component Outlet Node Name 1
   1005   Passive;                                !- Component Branch Control Type 1
   1006 
   1007 Pump:VariableSpeed,
   1008   Pump Variable Speed 1,                  !- Name
   1009   Node 16,                                !- Inlet Node Name
   1010   Node 22,                                !- Outlet Node Name
   1011   Autosize,                               !- Rated Flow Rate {m3/s}
   1012   179352,                                 !- Rated Pump Head {Pa}
   1013   Autosize,                               !- Rated Power Consumption {W}
   1014   0.9,                                    !- Motor Efficiency
   1015   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1016   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1017   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1018   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1019   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1020   0,                                      !- Minimum Flow Rate {m3/s}
   1021   Intermittent;                           !- Pump Control Type
   1022 
   1023 Branch,
   1024   Plant Loop 1 Supply Branch 1,           !- Name
   1025   ,                                       !- Maximum Flow Rate {m3/s}
   1026   ,                                       !- Pressure Drop Curve Name
   1027   Boiler:HotWater,                        !- Component Object Type 1
   1028   Boiler Hot Water 1,                     !- Component Name 1
   1029   Node 18,                                !- Component Inlet Node Name 1
   1030   Node 23,                                !- Component Outlet Node Name 1
   1031   Passive;                                !- Component Branch Control Type 1
   1032 
   1033 Boiler:HotWater,
   1034   Boiler Hot Water 1,                     !- Name
   1035   NaturalGas,                             !- Fuel Type
   1036   Autosize,                               !- Nominal Capacity {W}
   1037   0.66,                                   !- Nominal Thermal Efficiency
   1038   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1039   ,                                       !- Normalized Boiler Efficiency Curve Name
   1040   82,                                     !- Design Water Outlet Temperature {C}
   1041   Autosize,                               !- Design Water Flow Rate {m3/s}
   1042   0,                                      !- Minimum Part Load Ratio
   1043   1,                                      !- Maximum Part Load Ratio
   1044   1,                                      !- Optimum Part Load Ratio
   1045   Node 18,                                !- Boiler Water Inlet Node Name
   1046   Node 23,                                !- Boiler Water Outlet Node Name
   1047   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1048   ConstantFlow,                           !- Boiler Flow Mode
   1049   0,                                      !- Parasitic Electric Load {W}
   1050   1;                                      !- Sizing Factor
   1051 
   1052 Branch,
   1053   Plant Loop 1 Supply Branch 2,           !- Name
   1054   ,                                       !- Maximum Flow Rate {m3/s}
   1055   ,                                       !- Pressure Drop Curve Name
   1056   Pipe:Adiabatic,                         !- Component Object Type 1
   1057   Pipe Adiabatic 1,                       !- Component Name 1
   1058   Node 24,                                !- Component Inlet Node Name 1
   1059   Node 25,                                !- Component Outlet Node Name 1
   1060   Passive;                                !- Component Branch Control Type 1
   1061 
   1062 Pipe:Adiabatic,
   1063   Pipe Adiabatic 1,                       !- Name
   1064   Node 24,                                !- Inlet Node Name
   1065   Node 25;                                !- Outlet Node Name
   1066 
   1067 Branch,
   1068   Plant Loop 1 Supply Outlet Branch,      !- Name
   1069   ,                                       !- Maximum Flow Rate {m3/s}
   1070   ,                                       !- Pressure Drop Curve Name
   1071   Pipe:Adiabatic,                         !- Component Object Type 1
   1072   Pipe Adiabatic 2,                       !- Component Name 1
   1073   Node 26,                                !- Component Inlet Node Name 1
   1074   Node 17,                                !- Component Outlet Node Name 1
   1075   Passive;                                !- Component Branch Control Type 1
   1076 
   1077 Pipe:Adiabatic,
   1078   Pipe Adiabatic 2,                       !- Name
   1079   Node 26,                                !- Inlet Node Name
   1080   Node 17;                                !- Outlet Node Name
   1081 
   1082 BranchList,
   1083   Plant Loop 1 Demand Branches,           !- Name
   1084   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1085   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1086   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1087   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1088   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1089   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1090   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1091   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 8
   1092   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 9
   1093 
   1094 ConnectorList,
   1095   Plant Loop 1 Demand Connector List,     !- Name
   1096   Connector:Splitter,                     !- Connector Object Type 1
   1097   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1098   Connector:Mixer,                        !- Connector Object Type 2
   1099   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1100 
   1101 Connector:Splitter,
   1102   Plant Loop 1 Demand Splitter,           !- Name
   1103   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1104   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1105   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1106   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1107   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1108   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1109   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1110   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 7
   1111 
   1112 Connector:Mixer,
   1113   Plant Loop 1 Demand Mixer,              !- Name
   1114   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1115   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1116   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1117   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1118   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1119   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1120   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1121   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 7
   1122 
   1123 Branch,
   1124   Plant Loop 1 Demand Inlet Branch,       !- Name
   1125   ,                                       !- Maximum Flow Rate {m3/s}
   1126   ,                                       !- Pressure Drop Curve Name
   1127   Pipe:Adiabatic,                         !- Component Object Type 1
   1128   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1129   Node 19,                                !- Component Inlet Node Name 1
   1130   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1131   Passive;                                !- Component Branch Control Type 1
   1132 
   1133 Pipe:Adiabatic,
   1134   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1135   Node 19,                                !- Inlet Node Name
   1136   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1137 
   1138 Branch,
   1139   Plant Loop 1 Demand Branch 1,           !- Name
   1140   ,                                       !- Maximum Flow Rate {m3/s}
   1141   ,                                       !- Pressure Drop Curve Name
   1142   Coil:Heating:Water,                     !- Component Object Type 1
   1143   Coil Heating Water 1,                   !- Component Name 1
   1144   Node 21,                                !- Component Inlet Node Name 1
   1145   Node 27,                                !- Component Outlet Node Name 1
   1146   Passive;                                !- Component Branch Control Type 1
   1147 
   1148 Branch,
   1149   Plant Loop 1 Demand Branch 2,           !- Name
   1150   ,                                       !- Maximum Flow Rate {m3/s}
   1151   ,                                       !- Pressure Drop Curve Name
   1152   Coil:Heating:Water,                     !- Component Object Type 1
   1153   Coil Heating Water 3,                   !- Component Name 1
   1154   Node 30,                                !- Component Inlet Node Name 1
   1155   Node 31,                                !- Component Outlet Node Name 1
   1156   Passive;                                !- Component Branch Control Type 1
   1157 
   1158 Branch,
   1159   Plant Loop 1 Demand Branch 3,           !- Name
   1160   ,                                       !- Maximum Flow Rate {m3/s}
   1161   ,                                       !- Pressure Drop Curve Name
   1162   Coil:Heating:Water,                     !- Component Object Type 1
   1163   Coil Heating Water 4,                   !- Component Name 1
   1164   Node 35,                                !- Component Inlet Node Name 1
   1165   Node 36,                                !- Component Outlet Node Name 1
   1166   Passive;                                !- Component Branch Control Type 1
   1167 
   1168 Branch,
   1169   Plant Loop 1 Demand Branch 4,           !- Name
   1170   ,                                       !- Maximum Flow Rate {m3/s}
   1171   ,                                       !- Pressure Drop Curve Name
   1172   Coil:Heating:Water,                     !- Component Object Type 1
   1173   Coil Heating Water 5,                   !- Component Name 1
   1174   Node 40,                                !- Component Inlet Node Name 1
   1175   Node 41,                                !- Component Outlet Node Name 1
   1176   Passive;                                !- Component Branch Control Type 1
   1177 
   1178 Branch,
   1179   Plant Loop 1 Demand Branch 5,           !- Name
   1180   ,                                       !- Maximum Flow Rate {m3/s}
   1181   ,                                       !- Pressure Drop Curve Name
   1182   Coil:Heating:Water,                     !- Component Object Type 1
   1183   Coil Heating Water 6,                   !- Component Name 1
   1184   Node 45,                                !- Component Inlet Node Name 1
   1185   Node 46,                                !- Component Outlet Node Name 1
   1186   Passive;                                !- Component Branch Control Type 1
   1187 
   1188 Branch,
   1189   Plant Loop 1 Demand Branch 6,           !- Name
   1190   ,                                       !- Maximum Flow Rate {m3/s}
   1191   ,                                       !- Pressure Drop Curve Name
   1192   Coil:Heating:Water,                     !- Component Object Type 1
   1193   Coil Heating Water 7,                   !- Component Name 1
   1194   Node 50,                                !- Component Inlet Node Name 1
   1195   Node 51,                                !- Component Outlet Node Name 1
   1196   Passive;                                !- Component Branch Control Type 1
   1197 
   1198 Branch,
   1199   Plant Loop 1 Demand Bypass Branch,      !- Name
   1200   ,                                       !- Maximum Flow Rate {m3/s}
   1201   ,                                       !- Pressure Drop Curve Name
   1202   Pipe:Adiabatic,                         !- Component Object Type 1
   1203   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   1204   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   1205   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   1206   Bypass;                                 !- Component Branch Control Type 1
   1207 
   1208 Pipe:Adiabatic,
   1209   Plant Loop 1 Demand Bypass Pipe,        !- Name
   1210   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   1211   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   1212 
   1213 Branch,
   1214   Plant Loop 1 Demand Outlet Branch,      !- Name
   1215   ,                                       !- Maximum Flow Rate {m3/s}
   1216   ,                                       !- Pressure Drop Curve Name
   1217   Pipe:Adiabatic,                         !- Component Object Type 1
   1218   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   1219   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   1220   Node 20,                                !- Component Outlet Node Name 1
   1221   Passive;                                !- Component Branch Control Type 1
   1222 
   1223 Pipe:Adiabatic,
   1224   Plant Loop 1 Demand Outlet Pipe,        !- Name
   1225   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   1226   Node 20;                                !- Outlet Node Name
   1227 
   1228 RunPeriodControl:DaylightSavingTime,
   1229   2nd Sunday in March,                    !- Start Date
   1230   1st Sunday in November;                 !- End Date
   1231 
   1232 Site:Location,
   1233   San Francisco Intl Ap_CA_USA Design_Conditions, !- Name
   1234   37.62,                                  !- Latitude {deg}
   1235   -122.4,                                 !- Longitude {deg}
   1236   -8,                                     !- Time Zone {hr}
   1237   2;                                      !- Elevation {m}
   1238 
   1239 SizingPeriod:DesignDay,
   1240   San Francisco Intl Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   1241   1,                                      !- Month
   1242   21,                                     !- Day of Month
   1243   WinterDesignDay,                        !- Day Type
   1244   11.2,                                   !- Maximum Dry-Bulb Temperature {C}
   1245   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1246   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1247   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1248   Dewpoint,                               !- Humidity Condition Type
   1249   -1.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1250   ,                                       !- Humidity Condition Day Schedule Name
   1251   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1252   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1253   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1254   101301,                                 !- Barometric Pressure {Pa}
   1255   2.2,                                    !- Wind Speed {m/s}
   1256   150,                                    !- Wind Direction {deg}
   1257   No,                                     !- Rain Indicator
   1258   No,                                     !- Snow Indicator
   1259   No,                                     !- Daylight Saving Time Indicator
   1260   ASHRAEClearSky,                         !- Solar Model Indicator
   1261   ,                                       !- Beam Solar Day Schedule Name
   1262   ,                                       !- Diffuse Solar Day Schedule Name
   1263   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1264   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1265   0;                                      !- Sky Clearness
   1266 
   1267 SizingPeriod:DesignDay,
   1268   San Francisco Intl Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   1269   8,                                      !- Month
   1270   21,                                     !- Day of Month
   1271   SummerDesignDay,                        !- Day Type
   1272   23.8,                                   !- Maximum Dry-Bulb Temperature {C}
   1273   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1274   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1275   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1276   Enthalpy,                               !- Humidity Condition Type
   1277   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1278   ,                                       !- Humidity Condition Day Schedule Name
   1279   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1280   49800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1281   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1282   101301,                                 !- Barometric Pressure {Pa}
   1283   5.9,                                    !- Wind Speed {m/s}
   1284   310,                                    !- Wind Direction {deg}
   1285   No,                                     !- Rain Indicator
   1286   No,                                     !- Snow Indicator
   1287   No,                                     !- Daylight Saving Time Indicator
   1288   ASHRAETau,                              !- Solar Model Indicator
   1289   ,                                       !- Beam Solar Day Schedule Name
   1290   ,                                       !- Diffuse Solar Day Schedule Name
   1291   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1292   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1293 
   1294 SizingPeriod:DesignDay,
   1295   San Francisco Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
   1296   8,                                      !- Month
   1297   21,                                     !- Day of Month
   1298   SummerDesignDay,                        !- Day Type
   1299   25.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1300   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1301   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1302   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1303   Wetbulb,                                !- Humidity Condition Type
   1304   18.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1305   ,                                       !- Humidity Condition Day Schedule Name
   1306   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1307   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1308   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1309   101301,                                 !- Barometric Pressure {Pa}
   1310   5.9,                                    !- Wind Speed {m/s}
   1311   310,                                    !- Wind Direction {deg}
   1312   No,                                     !- Rain Indicator
   1313   No,                                     !- Snow Indicator
   1314   No,                                     !- Daylight Saving Time Indicator
   1315   ASHRAETau,                              !- Solar Model Indicator
   1316   ,                                       !- Beam Solar Day Schedule Name
   1317   ,                                       !- Diffuse Solar Day Schedule Name
   1318   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1319   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1320 
   1321 SizingPeriod:DesignDay,
   1322   San Francisco Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   1323   8,                                      !- Month
   1324   21,                                     !- Day of Month
   1325   SummerDesignDay,                        !- Day Type
   1326   25.8,                                   !- Maximum Dry-Bulb Temperature {C}
   1327   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1328   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1329   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1330   Enthalpy,                               !- Humidity Condition Type
   1331   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1332   ,                                       !- Humidity Condition Day Schedule Name
   1333   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1334   52400,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1335   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1336   101301,                                 !- Barometric Pressure {Pa}
   1337   5.9,                                    !- Wind Speed {m/s}
   1338   310,                                    !- Wind Direction {deg}
   1339   No,                                     !- Rain Indicator
   1340   No,                                     !- Snow Indicator
   1341   No,                                     !- Daylight Saving Time Indicator
   1342   ASHRAETau,                              !- Solar Model Indicator
   1343   ,                                       !- Beam Solar Day Schedule Name
   1344   ,                                       !- Diffuse Solar Day Schedule Name
   1345   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1346   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1347 
   1348 SizingPeriod:DesignDay,
   1349   San Francisco Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   1350   1,                                      !- Month
   1351   21,                                     !- Day of Month
   1352   WinterDesignDay,                        !- Day Type
   1353   10.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1354   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1355   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1356   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1357   Dewpoint,                               !- Humidity Condition Type
   1358   -3.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1359   ,                                       !- Humidity Condition Day Schedule Name
   1360   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1361   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1362   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1363   101301,                                 !- Barometric Pressure {Pa}
   1364   2.2,                                    !- Wind Speed {m/s}
   1365   150,                                    !- Wind Direction {deg}
   1366   No,                                     !- Rain Indicator
   1367   No,                                     !- Snow Indicator
   1368   No,                                     !- Daylight Saving Time Indicator
   1369   ASHRAEClearSky,                         !- Solar Model Indicator
   1370   ,                                       !- Beam Solar Day Schedule Name
   1371   ,                                       !- Diffuse Solar Day Schedule Name
   1372   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1373   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1374   0;                                      !- Sky Clearness
   1375 
   1376 SizingPeriod:DesignDay,
   1377   San Francisco Intl Ap Ann Htg 99.6% Condns DB, !- Name
   1378   1,                                      !- Month
   1379   21,                                     !- Day of Month
   1380   WinterDesignDay,                        !- Day Type
   1381   3.8,                                    !- Maximum Dry-Bulb Temperature {C}
   1382   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1383   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1384   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1385   Wetbulb,                                !- Humidity Condition Type
   1386   3.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1387   ,                                       !- Humidity Condition Day Schedule Name
   1388   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1389   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1390   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1391   101301,                                 !- Barometric Pressure {Pa}
   1392   2.2,                                    !- Wind Speed {m/s}
   1393   150,                                    !- Wind Direction {deg}
   1394   No,                                     !- Rain Indicator
   1395   No,                                     !- Snow Indicator
   1396   No,                                     !- Daylight Saving Time Indicator
   1397   ASHRAEClearSky,                         !- Solar Model Indicator
   1398   ,                                       !- Beam Solar Day Schedule Name
   1399   ,                                       !- Diffuse Solar Day Schedule Name
   1400   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1401   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1402   0;                                      !- Sky Clearness
   1403 
   1404 SizingPeriod:DesignDay,
   1405   San Francisco Intl Ap Ann Clg 2% Condns WB=>MDB, !- Name
   1406   8,                                      !- Month
   1407   21,                                     !- Day of Month
   1408   SummerDesignDay,                        !- Day Type
   1409   22.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1410   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1411   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1412   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1413   Wetbulb,                                !- Humidity Condition Type
   1414   17,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1415   ,                                       !- Humidity Condition Day Schedule Name
   1416   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1417   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1418   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1419   101301,                                 !- Barometric Pressure {Pa}
   1420   5.9,                                    !- Wind Speed {m/s}
   1421   310,                                    !- Wind Direction {deg}
   1422   No,                                     !- Rain Indicator
   1423   No,                                     !- Snow Indicator
   1424   No,                                     !- Daylight Saving Time Indicator
   1425   ASHRAETau,                              !- Solar Model Indicator
   1426   ,                                       !- Beam Solar Day Schedule Name
   1427   ,                                       !- Diffuse Solar Day Schedule Name
   1428   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1429   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1430 
   1431 SizingPeriod:DesignDay,
   1432   San Francisco Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
   1433   8,                                      !- Month
   1434   21,                                     !- Day of Month
   1435   SummerDesignDay,                        !- Day Type
   1436   23.9,                                   !- Maximum Dry-Bulb Temperature {C}
   1437   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1438   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1439   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1440   Wetbulb,                                !- Humidity Condition Type
   1441   17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1442   ,                                       !- Humidity Condition Day Schedule Name
   1443   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1444   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1445   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1446   101301,                                 !- Barometric Pressure {Pa}
   1447   5.9,                                    !- Wind Speed {m/s}
   1448   310,                                    !- Wind Direction {deg}
   1449   No,                                     !- Rain Indicator
   1450   No,                                     !- Snow Indicator
   1451   No,                                     !- Daylight Saving Time Indicator
   1452   ASHRAETau,                              !- Solar Model Indicator
   1453   ,                                       !- Beam Solar Day Schedule Name
   1454   ,                                       !- Diffuse Solar Day Schedule Name
   1455   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1456   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1457 
   1458 SizingPeriod:DesignDay,
   1459   San Francisco Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
   1460   8,                                      !- Month
   1461   21,                                     !- Day of Month
   1462   SummerDesignDay,                        !- Day Type
   1463   28.3,                                   !- Maximum Dry-Bulb Temperature {C}
   1464   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1465   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1466   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1467   Wetbulb,                                !- Humidity Condition Type
   1468   17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1469   ,                                       !- Humidity Condition Day Schedule Name
   1470   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1471   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1472   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1473   101301,                                 !- Barometric Pressure {Pa}
   1474   5.9,                                    !- Wind Speed {m/s}
   1475   310,                                    !- Wind Direction {deg}
   1476   No,                                     !- Rain Indicator
   1477   No,                                     !- Snow Indicator
   1478   No,                                     !- Daylight Saving Time Indicator
   1479   ASHRAETau,                              !- Solar Model Indicator
   1480   ,                                       !- Beam Solar Day Schedule Name
   1481   ,                                       !- Diffuse Solar Day Schedule Name
   1482   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1483   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1484 
   1485 SizingPeriod:DesignDay,
   1486   San Francisco Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   1487   1,                                      !- Month
   1488   21,                                     !- Day of Month
   1489   WinterDesignDay,                        !- Day Type
   1490   12.1,                                   !- Maximum Dry-Bulb Temperature {C}
   1491   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1492   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1493   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1494   Wetbulb,                                !- Humidity Condition Type
   1495   12.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1496   ,                                       !- Humidity Condition Day Schedule Name
   1497   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1498   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1499   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1500   101301,                                 !- Barometric Pressure {Pa}
   1501   12.9,                                   !- Wind Speed {m/s}
   1502   150,                                    !- Wind Direction {deg}
   1503   No,                                     !- Rain Indicator
   1504   No,                                     !- Snow Indicator
   1505   No,                                     !- Daylight Saving Time Indicator
   1506   ASHRAEClearSky,                         !- Solar Model Indicator
   1507   ,                                       !- Beam Solar Day Schedule Name
   1508   ,                                       !- Diffuse Solar Day Schedule Name
   1509   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1510   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1511   0;                                      !- Sky Clearness
   1512 
   1513 SizingPeriod:DesignDay,
   1514   San Francisco Intl Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   1515   8,                                      !- Month
   1516   21,                                     !- Day of Month
   1517   SummerDesignDay,                        !- Day Type
   1518   22.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1519   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1520   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1521   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1522   Enthalpy,                               !- Humidity Condition Type
   1523   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1524   ,                                       !- Humidity Condition Day Schedule Name
   1525   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1526   47600,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1527   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1528   101301,                                 !- Barometric Pressure {Pa}
   1529   5.9,                                    !- Wind Speed {m/s}
   1530   310,                                    !- Wind Direction {deg}
   1531   No,                                     !- Rain Indicator
   1532   No,                                     !- Snow Indicator
   1533   No,                                     !- Daylight Saving Time Indicator
   1534   ASHRAETau,                              !- Solar Model Indicator
   1535   ,                                       !- Beam Solar Day Schedule Name
   1536   ,                                       !- Diffuse Solar Day Schedule Name
   1537   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1538   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1539 
   1540 SizingPeriod:DesignDay,
   1541   San Francisco Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   1542   1,                                      !- Month
   1543   21,                                     !- Day of Month
   1544   WinterDesignDay,                        !- Day Type
   1545   12.2,                                   !- Maximum Dry-Bulb Temperature {C}
   1546   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1547   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1548   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1549   Wetbulb,                                !- Humidity Condition Type
   1550   12.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1551   ,                                       !- Humidity Condition Day Schedule Name
   1552   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1553   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1554   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1555   101301,                                 !- Barometric Pressure {Pa}
   1556   11.6,                                   !- Wind Speed {m/s}
   1557   150,                                    !- Wind Direction {deg}
   1558   No,                                     !- Rain Indicator
   1559   No,                                     !- Snow Indicator
   1560   No,                                     !- Daylight Saving Time Indicator
   1561   ASHRAEClearSky,                         !- Solar Model Indicator
   1562   ,                                       !- Beam Solar Day Schedule Name
   1563   ,                                       !- Diffuse Solar Day Schedule Name
   1564   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1565   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1566   0;                                      !- Sky Clearness
   1567 
   1568 SizingPeriod:DesignDay,
   1569   San Francisco Intl Ap Ann Htg 99% Condns DB, !- Name
   1570   1,                                      !- Month
   1571   21,                                     !- Day of Month
   1572   WinterDesignDay,                        !- Day Type
   1573   4.9,                                    !- Maximum Dry-Bulb Temperature {C}
   1574   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1575   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1576   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1577   Wetbulb,                                !- Humidity Condition Type
   1578   4.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1579   ,                                       !- Humidity Condition Day Schedule Name
   1580   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1581   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1582   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1583   101301,                                 !- Barometric Pressure {Pa}
   1584   2.2,                                    !- Wind Speed {m/s}
   1585   150,                                    !- Wind Direction {deg}
   1586   No,                                     !- Rain Indicator
   1587   No,                                     !- Snow Indicator
   1588   No,                                     !- Daylight Saving Time Indicator
   1589   ASHRAEClearSky,                         !- Solar Model Indicator
   1590   ,                                       !- Beam Solar Day Schedule Name
   1591   ,                                       !- Diffuse Solar Day Schedule Name
   1592   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1593   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1594   0;                                      !- Sky Clearness
   1595 
   1596 SizingPeriod:DesignDay,
   1597   San Francisco Intl Ap Ann Clg 1% Condns DP=>MDB, !- Name
   1598   8,                                      !- Month
   1599   21,                                     !- Day of Month
   1600   SummerDesignDay,                        !- Day Type
   1601   19.2,                                   !- Maximum Dry-Bulb Temperature {C}
   1602   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1603   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1604   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1605   Dewpoint,                               !- Humidity Condition Type
   1606   15.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1607   ,                                       !- Humidity Condition Day Schedule Name
   1608   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1609   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1610   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1611   101301,                                 !- Barometric Pressure {Pa}
   1612   5.9,                                    !- Wind Speed {m/s}
   1613   310,                                    !- Wind Direction {deg}
   1614   No,                                     !- Rain Indicator
   1615   No,                                     !- Snow Indicator
   1616   No,                                     !- Daylight Saving Time Indicator
   1617   ASHRAETau,                              !- Solar Model Indicator
   1618   ,                                       !- Beam Solar Day Schedule Name
   1619   ,                                       !- Diffuse Solar Day Schedule Name
   1620   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1621   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1622 
   1623 SizingPeriod:DesignDay,
   1624   San Francisco Intl Ap Ann Clg 2% Condns DP=>MDB, !- Name
   1625   8,                                      !- Month
   1626   21,                                     !- Day of Month
   1627   SummerDesignDay,                        !- Day Type
   1628   18.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1629   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1630   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1631   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1632   Dewpoint,                               !- Humidity Condition Type
   1633   14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1634   ,                                       !- Humidity Condition Day Schedule Name
   1635   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1636   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1637   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1638   101301,                                 !- Barometric Pressure {Pa}
   1639   5.9,                                    !- Wind Speed {m/s}
   1640   310,                                    !- Wind Direction {deg}
   1641   No,                                     !- Rain Indicator
   1642   No,                                     !- Snow Indicator
   1643   No,                                     !- Daylight Saving Time Indicator
   1644   ASHRAETau,                              !- Solar Model Indicator
   1645   ,                                       !- Beam Solar Day Schedule Name
   1646   ,                                       !- Diffuse Solar Day Schedule Name
   1647   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1648   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1649 
   1650 SizingPeriod:DesignDay,
   1651   San Francisco Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
   1652   8,                                      !- Month
   1653   21,                                     !- Day of Month
   1654   SummerDesignDay,                        !- Day Type
   1655   25.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1656   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1657   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1658   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1659   Wetbulb,                                !- Humidity Condition Type
   1660   16.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1661   ,                                       !- Humidity Condition Day Schedule Name
   1662   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1663   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1664   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1665   101301,                                 !- Barometric Pressure {Pa}
   1666   5.9,                                    !- Wind Speed {m/s}
   1667   310,                                    !- Wind Direction {deg}
   1668   No,                                     !- Rain Indicator
   1669   No,                                     !- Snow Indicator
   1670   No,                                     !- Daylight Saving Time Indicator
   1671   ASHRAETau,                              !- Solar Model Indicator
   1672   ,                                       !- Beam Solar Day Schedule Name
   1673   ,                                       !- Diffuse Solar Day Schedule Name
   1674   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1675   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1676 
   1677 SizingPeriod:DesignDay,
   1678   San Francisco Intl Ap Ann Clg 2% Condns DB=>MWB, !- Name
   1679   8,                                      !- Month
   1680   21,                                     !- Day of Month
   1681   SummerDesignDay,                        !- Day Type
   1682   23.6,                                   !- Maximum Dry-Bulb Temperature {C}
   1683   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1684   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1685   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1686   Wetbulb,                                !- Humidity Condition Type
   1687   16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1688   ,                                       !- Humidity Condition Day Schedule Name
   1689   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1690   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1691   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1692   101301,                                 !- Barometric Pressure {Pa}
   1693   5.9,                                    !- Wind Speed {m/s}
   1694   310,                                    !- Wind Direction {deg}
   1695   No,                                     !- Rain Indicator
   1696   No,                                     !- Snow Indicator
   1697   No,                                     !- Daylight Saving Time Indicator
   1698   ASHRAETau,                              !- Solar Model Indicator
   1699   ,                                       !- Beam Solar Day Schedule Name
   1700   ,                                       !- Diffuse Solar Day Schedule Name
   1701   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1702   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1703 
   1704 SizingPeriod:DesignDay,
   1705   San Francisco Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
   1706   8,                                      !- Month
   1707   21,                                     !- Day of Month
   1708   SummerDesignDay,                        !- Day Type
   1709   19.9,                                   !- Maximum Dry-Bulb Temperature {C}
   1710   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1711   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1712   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1713   Dewpoint,                               !- Humidity Condition Type
   1714   16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1715   ,                                       !- Humidity Condition Day Schedule Name
   1716   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1717   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1718   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1719   101301,                                 !- Barometric Pressure {Pa}
   1720   5.9,                                    !- Wind Speed {m/s}
   1721   310,                                    !- Wind Direction {deg}
   1722   No,                                     !- Rain Indicator
   1723   No,                                     !- Snow Indicator
   1724   No,                                     !- Daylight Saving Time Indicator
   1725   ASHRAETau,                              !- Solar Model Indicator
   1726   ,                                       !- Beam Solar Day Schedule Name
   1727   ,                                       !- Diffuse Solar Day Schedule Name
   1728   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1729   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1730 
   1731 Material,
   1732   000_I01 25mm insulation board,          !- Name
   1733   MediumRough,                            !- Roughness
   1734   0.0254,                                 !- Thickness {m}
   1735   0.03,                                   !- Conductivity {W/m-K}
   1736   43,                                     !- Density {kg/m3}
   1737   1210,                                   !- Specific Heat {J/kg-K}
   1738   0.9,                                    !- Thermal Absorptance
   1739   0.7,                                    !- Solar Absorptance
   1740   0.7;                                    !- Visible Absorptance
   1741 
   1742 Material,
   1743   000_G05 25mm wood,                      !- Name
   1744   MediumSmooth,                           !- Roughness
   1745   0.0254,                                 !- Thickness {m}
   1746   0.15,                                   !- Conductivity {W/m-K}
   1747   608,                                    !- Density {kg/m3}
   1748   1630,                                   !- Specific Heat {J/kg-K}
   1749   0.9,                                    !- Thermal Absorptance
   1750   0.7,                                    !- Solar Absorptance
   1751   0.7;                                    !- Visible Absorptance
   1752 
   1753 Material,
   1754   Wall Insulation [39],                   !- Name
   1755   MediumRough,                            !- Roughness
   1756   0.1184,                                 !- Thickness {m}
   1757   0.045,                                  !- Conductivity {W/m-K}
   1758   265,                                    !- Density {kg/m3}
   1759   836.8,                                  !- Specific Heat {J/kg-K}
   1760   0.9,                                    !- Thermal Absorptance
   1761   0.7,                                    !- Solar Absorptance
   1762   0.7;                                    !- Visible Absorptance
   1763 
   1764 Material,
   1765   000_F08 Metal surface,                  !- Name
   1766   Smooth,                                 !- Roughness
   1767   0.0008,                                 !- Thickness {m}
   1768   45.28,                                  !- Conductivity {W/m-K}
   1769   7824,                                   !- Density {kg/m3}
   1770   500,                                    !- Specific Heat {J/kg-K}
   1771   0.9,                                    !- Thermal Absorptance
   1772   0.7,                                    !- Solar Absorptance
   1773   0.7;                                    !- Visible Absorptance
   1774 
   1775 Material,
   1776   000_M11 100mm lightweight concrete,     !- Name
   1777   MediumRough,                            !- Roughness
   1778   0.1016,                                 !- Thickness {m}
   1779   0.53,                                   !- Conductivity {W/m-K}
   1780   1280,                                   !- Density {kg/m3}
   1781   840,                                    !- Specific Heat {J/kg-K}
   1782   0.9,                                    !- Thermal Absorptance
   1783   0.7,                                    !- Solar Absorptance
   1784   0.7;                                    !- Visible Absorptance
   1785 
   1786 Material,
   1787   MAT-CC05 4 HW CONCRETE,                 !- Name
   1788   Rough,                                  !- Roughness
   1789   0.1016,                                 !- Thickness {m}
   1790   1.311,                                  !- Conductivity {W/m-K}
   1791   2240,                                   !- Density {kg/m3}
   1792   836.8,                                  !- Specific Heat {J/kg-K}
   1793   0.9,                                    !- Thermal Absorptance
   1794   0.7,                                    !- Solar Absorptance
   1795   0.7;                                    !- Visible Absorptance
   1796 
   1797 Material,
   1798   000_F16 Acoustic tile,                  !- Name
   1799   MediumSmooth,                           !- Roughness
   1800   0.0191,                                 !- Thickness {m}
   1801   0.06,                                   !- Conductivity {W/m-K}
   1802   368,                                    !- Density {kg/m3}
   1803   590,                                    !- Specific Heat {J/kg-K}
   1804   0.9,                                    !- Thermal Absorptance
   1805   0.7,                                    !- Solar Absorptance
   1806   0.7;                                    !- Visible Absorptance
   1807 
   1808 Material,
   1809   Roof Insulation [21],                   !- Name
   1810   MediumRough,                            !- Roughness
   1811   0.2105,                                 !- Thickness {m}
   1812   0.049,                                  !- Conductivity {W/m-K}
   1813   265,                                    !- Density {kg/m3}
   1814   836.8,                                  !- Specific Heat {J/kg-K}
   1815   0.9,                                    !- Thermal Absorptance
   1816   0.7,                                    !- Solar Absorptance
   1817   0.7;                                    !- Visible Absorptance
   1818 
   1819 Material,
   1820   000_G01a 19mm gypsum board,             !- Name
   1821   MediumSmooth,                           !- Roughness
   1822   0.019,                                  !- Thickness {m}
   1823   0.16,                                   !- Conductivity {W/m-K}
   1824   800,                                    !- Density {kg/m3}
   1825   1090,                                   !- Specific Heat {J/kg-K}
   1826   0.9,                                    !- Thermal Absorptance
   1827   0.7,                                    !- Solar Absorptance
   1828   0.7;                                    !- Visible Absorptance
   1829 
   1830 Material,
   1831   Metal Decking,                          !- Name
   1832   MediumSmooth,                           !- Roughness
   1833   0.0015,                                 !- Thickness {m}
   1834   45.006,                                 !- Conductivity {W/m-K}
   1835   7680,                                   !- Density {kg/m3}
   1836   418.4,                                  !- Specific Heat {J/kg-K}
   1837   0.9,                                    !- Thermal Absorptance
   1838   0.7,                                    !- Solar Absorptance
   1839   0.3;                                    !- Visible Absorptance
   1840 
   1841 Material,
   1842   Roof Membrane,                          !- Name
   1843   VeryRough,                              !- Roughness
   1844   0.0095,                                 !- Thickness {m}
   1845   0.16,                                   !- Conductivity {W/m-K}
   1846   1121.29,                                !- Density {kg/m3}
   1847   1460,                                   !- Specific Heat {J/kg-K}
   1848   0.9,                                    !- Thermal Absorptance
   1849   0.7,                                    !- Solar Absorptance
   1850   0.7;                                    !- Visible Absorptance
   1851 
   1852 Material,
   1853   1/2IN Gypsum,                           !- Name
   1854   Smooth,                                 !- Roughness
   1855   0.0127,                                 !- Thickness {m}
   1856   0.16,                                   !- Conductivity {W/m-K}
   1857   784.9,                                  !- Density {kg/m3}
   1858   830,                                    !- Specific Heat {J/kg-K}
   1859   0.9,                                    !- Thermal Absorptance
   1860   0.92,                                   !- Solar Absorptance
   1861   0.92;                                   !- Visible Absorptance
   1862 
   1863 Material:AirGap,
   1864   000_F05 Ceiling air space resistance,   !- Name
   1865   0.18;                                   !- Thermal Resistance {m2-K/W}
   1866 
   1867 Material:AirGap,
   1868   000_F04 Wall air space resistance,      !- Name
   1869   0.15;                                   !- Thermal Resistance {m2-K/W}
   1870 
   1871 Material,
   1872   OS:Material:AirWall 1,                  !- Name
   1873   MediumSmooth,                           !- Roughness
   1874   0.01,                                   !- Thickness {m}
   1875   0.6,                                    !- Conductivity {W/m-K}
   1876   800,                                    !- Density {kg/m3}
   1877   1000,                                   !- Specific Heat {J/kg-K}
   1878   0.95,                                   !- Thermal Absorptance
   1879   0.7,                                    !- Solar Absorptance
   1880   0.7;                                    !- Visible Absorptance
   1881 
   1882 Material:NoMass,
   1883   MAT-SHEATH,                             !- Name
   1884   Rough,                                  !- Roughness
   1885   0.3626,                                 !- Thermal Resistance {m2-K/W}
   1886   0.9,                                    !- Thermal Absorptance
   1887   0.7,                                    !- Solar Absorptance
   1888   0.7;                                    !- Visible Absorptance
   1889 
   1890 Material:NoMass,
   1891   CP02 CARPET PAD,                        !- Name
   1892   VeryRough,                              !- Roughness
   1893   0.2165,                                 !- Thermal Resistance {m2-K/W}
   1894   0.9,                                    !- Thermal Absorptance
   1895   0.7,                                    !- Solar Absorptance
   1896   0.8;                                    !- Visible Absorptance
   1897 
   1898 WindowMaterial:Gas,
   1899   000_Air 13mm,                           !- Name
   1900   Air,                                    !- Gas Type
   1901   0.0127;                                 !- Thickness {m}
   1902 
   1903 WindowMaterial:Glazing,
   1904   Theoretical Glass [207],                !- Name
   1905   SpectralAverage,                        !- Optical Data Type
   1906   ,                                       !- Window Glass Spectral Data Set Name
   1907   0.003,                                  !- Thickness {m}
   1908   0.3311,                                 !- Solar Transmittance at Normal Incidence
   1909   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   1910   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   1911   0.44,                                   !- Visible Transmittance at Normal Incidence
   1912   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   1913   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   1914   0,                                      !- Infrared Transmittance at Normal Incidence
   1915   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   1916   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   1917   0.0133,                                 !- Conductivity {W/m-K}
   1918   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   1919   No;                                     !- Solar Diffusing
   1920 
   1921 WindowMaterial:Glazing,
   1922   000_Clear 3mm,                          !- Name
   1923   SpectralAverage,                        !- Optical Data Type
   1924   ,                                       !- Window Glass Spectral Data Set Name
   1925   0.003,                                  !- Thickness {m}
   1926   0.837,                                  !- Solar Transmittance at Normal Incidence
   1927   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   1928   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   1929   0.898,                                  !- Visible Transmittance at Normal Incidence
   1930   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   1931   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   1932   0,                                      !- Infrared Transmittance at Normal Incidence
   1933   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   1934   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   1935   0.9;                                    !- Conductivity {W/m-K}
   1936 
   1937 Construction,
   1938   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   1939   Theoretical Glass [207];                !- Layer 1
   1940 
   1941 Construction,
   1942   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   1943   MAT-SHEATH,                             !- Layer 1
   1944   Wall Insulation [39],                   !- Layer 2
   1945   1/2IN Gypsum;                           !- Layer 3
   1946 
   1947 Construction,
   1948   000_Interior Ceiling,                   !- Name
   1949   000_M11 100mm lightweight concrete,     !- Layer 1
   1950   000_F05 Ceiling air space resistance,   !- Layer 2
   1951   000_F16 Acoustic tile;                  !- Layer 3
   1952 
   1953 Construction,
   1954   000_Interior Wall,                      !- Name
   1955   000_G01a 19mm gypsum board,             !- Layer 1
   1956   000_F04 Wall air space resistance,      !- Layer 2
   1957   000_G01a 19mm gypsum board;             !- Layer 3
   1958 
   1959 Construction,
   1960   000_Exterior Window,                    !- Name
   1961   000_Clear 3mm,                          !- Layer 1
   1962   000_Air 13mm,                           !- Layer 2
   1963   000_Clear 3mm;                          !- Layer 3
   1964 
   1965 Construction,
   1966   000_Interior Window,                    !- Name
   1967   000_Clear 3mm;                          !- Layer 1
   1968 
   1969 Construction,
   1970   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   1971   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   1972   CP02 CARPET PAD;                        !- Layer 2
   1973 
   1974 Construction,
   1975   000_Interior Partition,                 !- Name
   1976   000_G05 25mm wood;                      !- Layer 1
   1977 
   1978 Construction,
   1979   000_Interior Door,                      !- Name
   1980   000_G05 25mm wood;                      !- Layer 1
   1981 
   1982 Construction,
   1983   000_Exterior Door,                      !- Name
   1984   000_F08 Metal surface,                  !- Layer 1
   1985   000_I01 25mm insulation board;          !- Layer 2
   1986 
   1987 Construction,
   1988   000_Interior Floor,                     !- Name
   1989   000_F16 Acoustic tile,                  !- Layer 1
   1990   000_F05 Ceiling air space resistance,   !- Layer 2
   1991   000_M11 100mm lightweight concrete;     !- Layer 3
   1992 
   1993 Construction,
   1994   Air_Wall,                               !- Name
   1995   OS:Material:AirWall 1;                  !- Layer 1
   1996 
   1997 Construction,
   1998   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   1999   Roof Membrane,                          !- Layer 1
   2000   Roof Insulation [21],                   !- Layer 2
   2001   Metal Decking;                          !- Layer 3
   2002 
   2003 Building,
   2004   Building 1,                             !- Name
   2005   ,                                       !- North Axis {deg}
   2006   ,                                       !- Terrain
   2007   ,                                       !- Loads Convergence Tolerance Value
   2008   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2009   ,                                       !- Solar Distribution
   2010   ,                                       !- Maximum Number of Warmup Days
   2011   ;                                       !- Minimum Number of Warmup Days
   2012 
   2013 Zone,
   2014   Thermal Zone 5,                         !- Name
   2015   -0,                                     !- Direction of Relative North {deg}
   2016   3,                                      !- X Origin {m}
   2017   3,                                      !- Y Origin {m}
   2018   0,                                      !- Z Origin {m}
   2019   ,                                       !- Type
   2020   ,                                       !- Multiplier
   2021   ,                                       !- Ceiling Height {m}
   2022   ,                                       !- Volume {m3}
   2023   ,                                       !- Floor Area {m2}
   2024   ,                                       !- Zone Inside Convection Algorithm
   2025   ;                                       !- Zone Outside Convection Algorithm
   2026 
   2027 BuildingSurface:Detailed,
   2028   Surface 26,                             !- Name
   2029   Wall,                                   !- Surface Type
   2030   000_Interior Wall,                      !- Construction Name
   2031   Thermal Zone 5,                         !- Zone Name
   2032   Surface,                                !- Outside Boundary Condition
   2033   Surface 4,                              !- Outside Boundary Condition Object
   2034   NoSun,                                  !- Sun Exposure
   2035   NoWind,                                 !- Wind Exposure
   2036   ,                                       !- View Factor to Ground
   2037   ,                                       !- Number of Vertices
   2038   0, 4, 4,                                !- X,Y,Z Vertex 1 {m}
   2039   0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
   2040   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2041   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2042 
   2043 BuildingSurface:Detailed,
   2044   Surface 25,                             !- Name
   2045   Floor,                                  !- Surface Type
   2046   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2047   Thermal Zone 5,                         !- Zone Name
   2048   Ground,                                 !- Outside Boundary Condition
   2049   ,                                       !- Outside Boundary Condition Object
   2050   NoSun,                                  !- Sun Exposure
   2051   NoWind,                                 !- Wind Exposure
   2052   ,                                       !- View Factor to Ground
   2053   ,                                       !- Number of Vertices
   2054   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2055   0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
   2056   4, 4, 0,                                !- X,Y,Z Vertex 3 {m}
   2057   4, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   2058 
   2059 BuildingSurface:Detailed,
   2060   Surface 30,                             !- Name
   2061   Roof,                                   !- Surface Type
   2062   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2063   Thermal Zone 5,                         !- Zone Name
   2064   Outdoors,                               !- Outside Boundary Condition
   2065   ,                                       !- Outside Boundary Condition Object
   2066   SunExposed,                             !- Sun Exposure
   2067   WindExposed,                            !- Wind Exposure
   2068   ,                                       !- View Factor to Ground
   2069   ,                                       !- Number of Vertices
   2070   4, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2071   4, 4, 4,                                !- X,Y,Z Vertex 2 {m}
   2072   0, 4, 4,                                !- X,Y,Z Vertex 3 {m}
   2073   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2074 
   2075 BuildingSurface:Detailed,
   2076   Surface 29,                             !- Name
   2077   Wall,                                   !- Surface Type
   2078   000_Interior Wall,                      !- Construction Name
   2079   Thermal Zone 5,                         !- Zone Name
   2080   Surface,                                !- Outside Boundary Condition
   2081   Surface 22,                             !- Outside Boundary Condition Object
   2082   NoSun,                                  !- Sun Exposure
   2083   NoWind,                                 !- Wind Exposure
   2084   ,                                       !- View Factor to Ground
   2085   ,                                       !- Number of Vertices
   2086   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2087   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2088   4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2089   4, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2090 
   2091 BuildingSurface:Detailed,
   2092   Surface 28,                             !- Name
   2093   Wall,                                   !- Surface Type
   2094   000_Interior Wall,                      !- Construction Name
   2095   Thermal Zone 5,                         !- Zone Name
   2096   Surface,                                !- Outside Boundary Condition
   2097   Surface 16,                             !- Outside Boundary Condition Object
   2098   NoSun,                                  !- Sun Exposure
   2099   NoWind,                                 !- Wind Exposure
   2100   ,                                       !- View Factor to Ground
   2101   ,                                       !- Number of Vertices
   2102   4, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2103   4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2104   4, 4, 0,                                !- X,Y,Z Vertex 3 {m}
   2105   4, 4, 4;                                !- X,Y,Z Vertex 4 {m}
   2106 
   2107 BuildingSurface:Detailed,
   2108   Surface 27,                             !- Name
   2109   Wall,                                   !- Surface Type
   2110   000_Interior Wall,                      !- Construction Name
   2111   Thermal Zone 5,                         !- Zone Name
   2112   Surface,                                !- Outside Boundary Condition
   2113   Surface 10,                             !- Outside Boundary Condition Object
   2114   NoSun,                                  !- Sun Exposure
   2115   NoWind,                                 !- Wind Exposure
   2116   ,                                       !- View Factor to Ground
   2117   ,                                       !- Number of Vertices
   2118   4, 4, 4,                                !- X,Y,Z Vertex 1 {m}
   2119   4, 4, 0,                                !- X,Y,Z Vertex 2 {m}
   2120   0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
   2121   0, 4, 4;                                !- X,Y,Z Vertex 4 {m}
   2122 
   2123 ZoneControl:Thermostat,
   2124   Thermal Zone 5 Thermostat,              !- Name
   2125   Thermal Zone 5,                         !- Zone or ZoneList Name
   2126   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   2127   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2128   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2129 
   2130 Schedule:Compact,
   2131   Thermal Zone 5 Thermostat Schedule,     !- Name
   2132   ,                                       !- Schedule Type Limits Name
   2133   Through: 12/31,                         !- Field 1
   2134   For: AllDays,                           !- Field 2
   2135   Until: 24:00,                           !- Field 3
   2136   4;                                      !- Field 4
   2137 
   2138 ThermostatSetpoint:DualSetpoint,
   2139   Thermostat Setpoint Dual Setpoint 1,    !- Name
   2140   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   2141   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   2142 
   2143 ZoneHVAC:EquipmentConnections,
   2144   Thermal Zone 5,                         !- Zone Name
   2145   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   2146   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   2147   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2148   Node 5,                                 !- Zone Air Node Name
   2149   Node 48;                                !- Zone Return Air Node Name
   2150 
   2151 NodeList,
   2152   Port List 9,                            !- Name
   2153   Node 47;                                !- Node Name 1
   2154 
   2155 ZoneHVAC:EquipmentList,
   2156   Zone HVAC Equipment List 5,             !- Name
   2157   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2158   ZoneHVAC:AirDistributionUnit {dc2d7590-839f-4af8-8197-abb60f05dcd5}, !- Zone Equipment Name 1
   2159   1,                                      !- Zone Equipment Cooling Sequence 1
   2160   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2161 
   2162 Sizing:Zone,
   2163   Thermal Zone 5,                         !- Zone or ZoneList Name
   2164   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2165   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2166   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2167   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2168   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2169   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2170   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2171   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2172   ,                                       !- Design Specification Outdoor Air Object Name
   2173   ,                                       !- Zone Heating Sizing Factor
   2174   ,                                       !- Zone Cooling Sizing Factor
   2175   DesignDay,                              !- Cooling Design Air Flow Method
   2176   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2177   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2178   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2179   0,                                      !- Cooling Minimum Air Flow Fraction
   2180   DesignDay,                              !- Heating Design Air Flow Method
   2181   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2182   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2183   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2184   0.3;                                    !- Heating Maximum Air Flow Fraction
   2185 
   2186 DesignSpecification:ZoneAirDistribution,
   2187   {91850275-8e00-41b5-8cc6-aaadbb98c873}, !- Name
   2188   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2189   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2190 
   2191 Zone,
   2192   Thermal Zone 1,                         !- Name
   2193   -0,                                     !- Direction of Relative North {deg}
   2194   3,                                      !- X Origin {m}
   2195   7,                                      !- Y Origin {m}
   2196   0,                                      !- Z Origin {m}
   2197   ,                                       !- Type
   2198   ,                                       !- Multiplier
   2199   ,                                       !- Ceiling Height {m}
   2200   ,                                       !- Volume {m3}
   2201   ,                                       !- Floor Area {m2}
   2202   ,                                       !- Zone Inside Convection Algorithm
   2203   ;                                       !- Zone Outside Convection Algorithm
   2204 
   2205 BuildingSurface:Detailed,
   2206   Surface 12,                             !- Name
   2207   Roof,                                   !- Surface Type
   2208   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2209   Thermal Zone 1,                         !- Zone Name
   2210   Outdoors,                               !- Outside Boundary Condition
   2211   ,                                       !- Outside Boundary Condition Object
   2212   SunExposed,                             !- Sun Exposure
   2213   WindExposed,                            !- Wind Exposure
   2214   ,                                       !- View Factor to Ground
   2215   ,                                       !- Number of Vertices
   2216   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2217   4, 0, 4,                                !- X,Y,Z Vertex 2 {m}
   2218   7, 3, 4,                                !- X,Y,Z Vertex 3 {m}
   2219   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   2220 
   2221 BuildingSurface:Detailed,
   2222   Surface 9,                              !- Name
   2223   Wall,                                   !- Surface Type
   2224   000_Interior Wall,                      !- Construction Name
   2225   Thermal Zone 1,                         !- Zone Name
   2226   Surface,                                !- Outside Boundary Condition
   2227   Surface 17,                             !- Outside Boundary Condition Object
   2228   NoSun,                                  !- Sun Exposure
   2229   NoWind,                                 !- Wind Exposure
   2230   ,                                       !- View Factor to Ground
   2231   ,                                       !- Number of Vertices
   2232   4, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2233   4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2234   7, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2235   7, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2236 
   2237 BuildingSurface:Detailed,
   2238   Surface 10,                             !- Name
   2239   Wall,                                   !- Surface Type
   2240   000_Interior Wall,                      !- Construction Name
   2241   Thermal Zone 1,                         !- Zone Name
   2242   Surface,                                !- Outside Boundary Condition
   2243   Surface 27,                             !- Outside Boundary Condition Object
   2244   NoSun,                                  !- Sun Exposure
   2245   NoWind,                                 !- Wind Exposure
   2246   ,                                       !- View Factor to Ground
   2247   ,                                       !- Number of Vertices
   2248   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2249   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2250   4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2251   4, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2252 
   2253 BuildingSurface:Detailed,
   2254   Surface 8,                              !- Name
   2255   Wall,                                   !- Surface Type
   2256   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2257   Thermal Zone 1,                         !- Zone Name
   2258   Outdoors,                               !- Outside Boundary Condition
   2259   ,                                       !- Outside Boundary Condition Object
   2260   SunExposed,                             !- Sun Exposure
   2261   WindExposed,                            !- Wind Exposure
   2262   ,                                       !- View Factor to Ground
   2263   ,                                       !- Number of Vertices
   2264   7, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2265   7, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2266   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   2267   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   2268 
   2269 BuildingSurface:Detailed,
   2270   Surface 7,                              !- Name
   2271   Floor,                                  !- Surface Type
   2272   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2273   Thermal Zone 1,                         !- Zone Name
   2274   Ground,                                 !- Outside Boundary Condition
   2275   ,                                       !- Outside Boundary Condition Object
   2276   NoSun,                                  !- Sun Exposure
   2277   NoWind,                                 !- Wind Exposure
   2278   ,                                       !- View Factor to Ground
   2279   ,                                       !- Number of Vertices
   2280   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   2281   7, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2282   4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2283   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   2284 
   2285 BuildingSurface:Detailed,
   2286   Surface 11,                             !- Name
   2287   Wall,                                   !- Surface Type
   2288   000_Interior Wall,                      !- Construction Name
   2289   Thermal Zone 1,                         !- Zone Name
   2290   Surface,                                !- Outside Boundary Condition
   2291   Surface 3,                              !- Outside Boundary Condition Object
   2292   NoSun,                                  !- Sun Exposure
   2293   NoWind,                                 !- Wind Exposure
   2294   ,                                       !- View Factor to Ground
   2295   ,                                       !- Number of Vertices
   2296   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   2297   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   2298   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2299   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2300 
   2301 ZoneControl:Thermostat,
   2302   Thermal Zone 1 Thermostat,              !- Name
   2303   Thermal Zone 1,                         !- Zone or ZoneList Name
   2304   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   2305   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2306   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2307 
   2308 Schedule:Compact,
   2309   Thermal Zone 1 Thermostat Schedule,     !- Name
   2310   ,                                       !- Schedule Type Limits Name
   2311   Through: 12/31,                         !- Field 1
   2312   For: AllDays,                           !- Field 2
   2313   Until: 24:00,                           !- Field 3
   2314   4;                                      !- Field 4
   2315 
   2316 ZoneHVAC:EquipmentConnections,
   2317   Thermal Zone 1,                         !- Zone Name
   2318   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   2319   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   2320   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2321   Node 1,                                 !- Zone Air Node Name
   2322   Node 38;                                !- Zone Return Air Node Name
   2323 
   2324 NodeList,
   2325   Port List 1,                            !- Name
   2326   Node 37;                                !- Node Name 1
   2327 
   2328 ZoneHVAC:EquipmentList,
   2329   Zone HVAC Equipment List 1,             !- Name
   2330   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2331   ZoneHVAC:AirDistributionUnit {417c4c64-3a7f-4f06-be98-ad41bca3d14c}, !- Zone Equipment Name 1
   2332   1,                                      !- Zone Equipment Cooling Sequence 1
   2333   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2334 
   2335 Sizing:Zone,
   2336   Thermal Zone 1,                         !- Zone or ZoneList Name
   2337   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2338   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2339   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2340   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2341   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2342   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2343   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2344   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2345   ,                                       !- Design Specification Outdoor Air Object Name
   2346   ,                                       !- Zone Heating Sizing Factor
   2347   ,                                       !- Zone Cooling Sizing Factor
   2348   DesignDay,                              !- Cooling Design Air Flow Method
   2349   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2350   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2351   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2352   0,                                      !- Cooling Minimum Air Flow Fraction
   2353   DesignDay,                              !- Heating Design Air Flow Method
   2354   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2355   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2356   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2357   0.3;                                    !- Heating Maximum Air Flow Fraction
   2358 
   2359 DesignSpecification:ZoneAirDistribution,
   2360   {dffa18e3-a298-4aa8-be1a-6711674cb00a}, !- Name
   2361   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2362   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2363 
   2364 Zone,
   2365   Thermal Zone 4,                         !- Name
   2366   -0,                                     !- Direction of Relative North {deg}
   2367   0,                                      !- X Origin {m}
   2368   0,                                      !- Y Origin {m}
   2369   0,                                      !- Z Origin {m}
   2370   ,                                       !- Type
   2371   ,                                       !- Multiplier
   2372   ,                                       !- Ceiling Height {m}
   2373   ,                                       !- Volume {m3}
   2374   ,                                       !- Floor Area {m2}
   2375   ,                                       !- Zone Inside Convection Algorithm
   2376   ;                                       !- Zone Outside Convection Algorithm
   2377 
   2378 BuildingSurface:Detailed,
   2379   Surface 21,                             !- Name
   2380   Wall,                                   !- Surface Type
   2381   000_Interior Wall,                      !- Construction Name
   2382   Thermal Zone 4,                         !- Zone Name
   2383   Surface,                                !- Outside Boundary Condition
   2384   Surface 5,                              !- Outside Boundary Condition Object
   2385   NoSun,                                  !- Sun Exposure
   2386   NoWind,                                 !- Wind Exposure
   2387   ,                                       !- View Factor to Ground
   2388   ,                                       !- Number of Vertices
   2389   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2390   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2391   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2392   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2393 
   2394 BuildingSurface:Detailed,
   2395   Surface 24,                             !- Name
   2396   Roof,                                   !- Surface Type
   2397   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2398   Thermal Zone 4,                         !- Zone Name
   2399   Outdoors,                               !- Outside Boundary Condition
   2400   ,                                       !- Outside Boundary Condition Object
   2401   SunExposed,                             !- Sun Exposure
   2402   WindExposed,                            !- Wind Exposure
   2403   ,                                       !- View Factor to Ground
   2404   ,                                       !- Number of Vertices
   2405   7, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2406   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   2407   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   2408   10, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   2409 
   2410 BuildingSurface:Detailed,
   2411   Surface 19,                             !- Name
   2412   Floor,                                  !- Surface Type
   2413   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2414   Thermal Zone 4,                         !- Zone Name
   2415   Ground,                                 !- Outside Boundary Condition
   2416   ,                                       !- Outside Boundary Condition Object
   2417   NoSun,                                  !- Sun Exposure
   2418   NoWind,                                 !- Wind Exposure
   2419   ,                                       !- View Factor to Ground
   2420   ,                                       !- Number of Vertices
   2421   10, 0, 0,                               !- X,Y,Z Vertex 1 {m}
   2422   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2423   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2424   7, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   2425 
   2426 BuildingSurface:Detailed,
   2427   Surface 23,                             !- Name
   2428   Wall,                                   !- Surface Type
   2429   000_Interior Wall,                      !- Construction Name
   2430   Thermal Zone 4,                         !- Zone Name
   2431   Surface,                                !- Outside Boundary Condition
   2432   Surface 15,                             !- Outside Boundary Condition Object
   2433   NoSun,                                  !- Sun Exposure
   2434   NoWind,                                 !- Wind Exposure
   2435   ,                                       !- View Factor to Ground
   2436   ,                                       !- Number of Vertices
   2437   10, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   2438   10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   2439   7, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2440   7, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2441 
   2442 BuildingSurface:Detailed,
   2443   Surface 20,                             !- Name
   2444   Wall,                                   !- Surface Type
   2445   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2446   Thermal Zone 4,                         !- Zone Name
   2447   Outdoors,                               !- Outside Boundary Condition
   2448   ,                                       !- Outside Boundary Condition Object
   2449   SunExposed,                             !- Sun Exposure
   2450   WindExposed,                            !- Wind Exposure
   2451   ,                                       !- View Factor to Ground
   2452   ,                                       !- Number of Vertices
   2453   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2454   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2455   10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   2456   10, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   2457 
   2458 BuildingSurface:Detailed,
   2459   Surface 22,                             !- Name
   2460   Wall,                                   !- Surface Type
   2461   000_Interior Wall,                      !- Construction Name
   2462   Thermal Zone 4,                         !- Zone Name
   2463   Surface,                                !- Outside Boundary Condition
   2464   Surface 29,                             !- Outside Boundary Condition Object
   2465   NoSun,                                  !- Sun Exposure
   2466   NoWind,                                 !- Wind Exposure
   2467   ,                                       !- View Factor to Ground
   2468   ,                                       !- Number of Vertices
   2469   7, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2470   7, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2471   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2472   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2473 
   2474 ZoneControl:Thermostat,
   2475   Thermal Zone 4 Thermostat,              !- Name
   2476   Thermal Zone 4,                         !- Zone or ZoneList Name
   2477   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   2478   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2479   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2480 
   2481 Schedule:Compact,
   2482   Thermal Zone 4 Thermostat Schedule,     !- Name
   2483   ,                                       !- Schedule Type Limits Name
   2484   Through: 12/31,                         !- Field 1
   2485   For: AllDays,                           !- Field 2
   2486   Until: 24:00,                           !- Field 3
   2487   4;                                      !- Field 4
   2488 
   2489 ZoneHVAC:EquipmentConnections,
   2490   Thermal Zone 4,                         !- Zone Name
   2491   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   2492   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   2493   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2494   Node 4,                                 !- Zone Air Node Name
   2495   Node 33;                                !- Zone Return Air Node Name
   2496 
   2497 NodeList,
   2498   Port List 7,                            !- Name
   2499   Node 32;                                !- Node Name 1
   2500 
   2501 ZoneHVAC:EquipmentList,
   2502   Zone HVAC Equipment List 4,             !- Name
   2503   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2504   ZoneHVAC:AirDistributionUnit {9c33722e-3d71-48c6-b92c-77b4cf17db3e}, !- Zone Equipment Name 1
   2505   1,                                      !- Zone Equipment Cooling Sequence 1
   2506   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2507 
   2508 Sizing:Zone,
   2509   Thermal Zone 4,                         !- Zone or ZoneList Name
   2510   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2511   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2512   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2513   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2514   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2515   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2516   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2517   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2518   ,                                       !- Design Specification Outdoor Air Object Name
   2519   ,                                       !- Zone Heating Sizing Factor
   2520   ,                                       !- Zone Cooling Sizing Factor
   2521   DesignDay,                              !- Cooling Design Air Flow Method
   2522   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2523   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2524   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2525   0,                                      !- Cooling Minimum Air Flow Fraction
   2526   DesignDay,                              !- Heating Design Air Flow Method
   2527   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2528   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2529   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2530   0.3;                                    !- Heating Maximum Air Flow Fraction
   2531 
   2532 DesignSpecification:ZoneAirDistribution,
   2533   {ab0734c8-5912-459f-b31e-83b756cedc90}, !- Name
   2534   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2535   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2536 
   2537 Zone,
   2538   Thermal Zone 2,                         !- Name
   2539   -0,                                     !- Direction of Relative North {deg}
   2540   0,                                      !- X Origin {m}
   2541   0,                                      !- Y Origin {m}
   2542   0,                                      !- Z Origin {m}
   2543   ,                                       !- Type
   2544   ,                                       !- Multiplier
   2545   ,                                       !- Ceiling Height {m}
   2546   ,                                       !- Volume {m3}
   2547   ,                                       !- Floor Area {m2}
   2548   ,                                       !- Zone Inside Convection Algorithm
   2549   ;                                       !- Zone Outside Convection Algorithm
   2550 
   2551 BuildingSurface:Detailed,
   2552   Surface 3,                              !- Name
   2553   Wall,                                   !- Surface Type
   2554   000_Interior Wall,                      !- Construction Name
   2555   Thermal Zone 2,                         !- Zone Name
   2556   Surface,                                !- Outside Boundary Condition
   2557   Surface 11,                             !- Outside Boundary Condition Object
   2558   NoSun,                                  !- Sun Exposure
   2559   NoWind,                                 !- Wind Exposure
   2560   ,                                       !- View Factor to Ground
   2561   ,                                       !- Number of Vertices
   2562   3, 7, 4,                                !- X,Y,Z Vertex 1 {m}
   2563   3, 7, 0,                                !- X,Y,Z Vertex 2 {m}
   2564   0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
   2565   0, 10, 4;                               !- X,Y,Z Vertex 4 {m}
   2566 
   2567 BuildingSurface:Detailed,
   2568   Surface 4,                              !- Name
   2569   Wall,                                   !- Surface Type
   2570   000_Interior Wall,                      !- Construction Name
   2571   Thermal Zone 2,                         !- Zone Name
   2572   Surface,                                !- Outside Boundary Condition
   2573   Surface 26,                             !- Outside Boundary Condition Object
   2574   NoSun,                                  !- Sun Exposure
   2575   NoWind,                                 !- Wind Exposure
   2576   ,                                       !- View Factor to Ground
   2577   ,                                       !- Number of Vertices
   2578   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2579   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2580   3, 7, 0,                                !- X,Y,Z Vertex 3 {m}
   2581   3, 7, 4;                                !- X,Y,Z Vertex 4 {m}
   2582 
   2583 BuildingSurface:Detailed,
   2584   Surface 6,                              !- Name
   2585   Roof,                                   !- Surface Type
   2586   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2587   Thermal Zone 2,                         !- Zone Name
   2588   Outdoors,                               !- Outside Boundary Condition
   2589   ,                                       !- Outside Boundary Condition Object
   2590   SunExposed,                             !- Sun Exposure
   2591   WindExposed,                            !- Wind Exposure
   2592   ,                                       !- View Factor to Ground
   2593   ,                                       !- Number of Vertices
   2594   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2595   3, 7, 4,                                !- X,Y,Z Vertex 2 {m}
   2596   0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
   2597   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2598 
   2599 BuildingSurface:Detailed,
   2600   Surface 2,                              !- Name
   2601   Wall,                                   !- Surface Type
   2602   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2603   Thermal Zone 2,                         !- Zone Name
   2604   Outdoors,                               !- Outside Boundary Condition
   2605   ,                                       !- Outside Boundary Condition Object
   2606   SunExposed,                             !- Sun Exposure
   2607   WindExposed,                            !- Wind Exposure
   2608   ,                                       !- View Factor to Ground
   2609   ,                                       !- Number of Vertices
   2610   0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
   2611   0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
   2612   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2613   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2614 
   2615 BuildingSurface:Detailed,
   2616   Surface 5,                              !- Name
   2617   Wall,                                   !- Surface Type
   2618   000_Interior Wall,                      !- Construction Name
   2619   Thermal Zone 2,                         !- Zone Name
   2620   Surface,                                !- Outside Boundary Condition
   2621   Surface 21,                             !- Outside Boundary Condition Object
   2622   NoSun,                                  !- Sun Exposure
   2623   NoWind,                                 !- Wind Exposure
   2624   ,                                       !- View Factor to Ground
   2625   ,                                       !- Number of Vertices
   2626   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2627   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2628   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2629   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2630 
   2631 BuildingSurface:Detailed,
   2632   Surface 1,                              !- Name
   2633   Floor,                                  !- Surface Type
   2634   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2635   Thermal Zone 2,                         !- Zone Name
   2636   Ground,                                 !- Outside Boundary Condition
   2637   ,                                       !- Outside Boundary Condition Object
   2638   NoSun,                                  !- Sun Exposure
   2639   NoWind,                                 !- Wind Exposure
   2640   ,                                       !- View Factor to Ground
   2641   ,                                       !- Number of Vertices
   2642   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2643   0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
   2644   3, 7, 0,                                !- X,Y,Z Vertex 3 {m}
   2645   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   2646 
   2647 ZoneControl:Thermostat,
   2648   Thermal Zone 2 Thermostat,              !- Name
   2649   Thermal Zone 2,                         !- Zone or ZoneList Name
   2650   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   2651   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2652   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2653 
   2654 Schedule:Compact,
   2655   Thermal Zone 2 Thermostat Schedule,     !- Name
   2656   ,                                       !- Schedule Type Limits Name
   2657   Through: 12/31,                         !- Field 1
   2658   For: AllDays,                           !- Field 2
   2659   Until: 24:00,                           !- Field 3
   2660   4;                                      !- Field 4
   2661 
   2662 ZoneHVAC:EquipmentConnections,
   2663   Thermal Zone 2,                         !- Zone Name
   2664   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   2665   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   2666   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2667   Node 2,                                 !- Zone Air Node Name
   2668   Node 28;                                !- Zone Return Air Node Name
   2669 
   2670 NodeList,
   2671   Port List 3,                            !- Name
   2672   Node 10;                                !- Node Name 1
   2673 
   2674 ZoneHVAC:EquipmentList,
   2675   Zone HVAC Equipment List 2,             !- Name
   2676   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2677   ZoneHVAC:AirDistributionUnit {85d9041e-d5c6-4662-8243-083c0dcfebc6}, !- Zone Equipment Name 1
   2678   1,                                      !- Zone Equipment Cooling Sequence 1
   2679   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2680 
   2681 Sizing:Zone,
   2682   Thermal Zone 2,                         !- Zone or ZoneList Name
   2683   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2684   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2685   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2686   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2687   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2688   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2689   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2690   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2691   ,                                       !- Design Specification Outdoor Air Object Name
   2692   ,                                       !- Zone Heating Sizing Factor
   2693   ,                                       !- Zone Cooling Sizing Factor
   2694   DesignDay,                              !- Cooling Design Air Flow Method
   2695   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2696   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2697   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2698   0,                                      !- Cooling Minimum Air Flow Fraction
   2699   DesignDay,                              !- Heating Design Air Flow Method
   2700   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2701   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2702   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2703   0.3;                                    !- Heating Maximum Air Flow Fraction
   2704 
   2705 DesignSpecification:ZoneAirDistribution,
   2706   {02697cc6-f4d9-4a4d-a08f-4fcaf369ee76}, !- Name
   2707   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2708   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2709 
   2710 Zone,
   2711   Thermal Zone 3,                         !- Name
   2712   -0,                                     !- Direction of Relative North {deg}
   2713   7,                                      !- X Origin {m}
   2714   3,                                      !- Y Origin {m}
   2715   0,                                      !- Z Origin {m}
   2716   ,                                       !- Type
   2717   ,                                       !- Multiplier
   2718   ,                                       !- Ceiling Height {m}
   2719   ,                                       !- Volume {m3}
   2720   ,                                       !- Floor Area {m2}
   2721   ,                                       !- Zone Inside Convection Algorithm
   2722   ;                                       !- Zone Outside Convection Algorithm
   2723 
   2724 BuildingSurface:Detailed,
   2725   Surface 13,                             !- Name
   2726   Floor,                                  !- Surface Type
   2727   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2728   Thermal Zone 3,                         !- Zone Name
   2729   Ground,                                 !- Outside Boundary Condition
   2730   ,                                       !- Outside Boundary Condition Object
   2731   NoSun,                                  !- Sun Exposure
   2732   NoWind,                                 !- Wind Exposure
   2733   ,                                       !- View Factor to Ground
   2734   ,                                       !- Number of Vertices
   2735   3, 7, 0,                                !- X,Y,Z Vertex 1 {m}
   2736   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   2737   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2738   0, 4, 0;                                !- X,Y,Z Vertex 4 {m}
   2739 
   2740 BuildingSurface:Detailed,
   2741   Surface 18,                             !- Name
   2742   Roof,                                   !- Surface Type
   2743   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2744   Thermal Zone 3,                         !- Zone Name
   2745   Outdoors,                               !- Outside Boundary Condition
   2746   ,                                       !- Outside Boundary Condition Object
   2747   SunExposed,                             !- Sun Exposure
   2748   WindExposed,                            !- Wind Exposure
   2749   ,                                       !- View Factor to Ground
   2750   ,                                       !- Number of Vertices
   2751   0, 4, 4,                                !- X,Y,Z Vertex 1 {m}
   2752   0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
   2753   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   2754   3, 7, 4;                                !- X,Y,Z Vertex 4 {m}
   2755 
   2756 BuildingSurface:Detailed,
   2757   Surface 15,                             !- Name
   2758   Wall,                                   !- Surface Type
   2759   000_Interior Wall,                      !- Construction Name
   2760   Thermal Zone 3,                         !- Zone Name
   2761   Surface,                                !- Outside Boundary Condition
   2762   Surface 23,                             !- Outside Boundary Condition Object
   2763   NoSun,                                  !- Sun Exposure
   2764   NoWind,                                 !- Wind Exposure
   2765   ,                                       !- View Factor to Ground
   2766   ,                                       !- Number of Vertices
   2767   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2768   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2769   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   2770   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   2771 
   2772 BuildingSurface:Detailed,
   2773   Surface 17,                             !- Name
   2774   Wall,                                   !- Surface Type
   2775   000_Interior Wall,                      !- Construction Name
   2776   Thermal Zone 3,                         !- Zone Name
   2777   Surface,                                !- Outside Boundary Condition
   2778   Surface 9,                              !- Outside Boundary Condition Object
   2779   NoSun,                                  !- Sun Exposure
   2780   NoWind,                                 !- Wind Exposure
   2781   ,                                       !- View Factor to Ground
   2782   ,                                       !- Number of Vertices
   2783   3, 7, 4,                                !- X,Y,Z Vertex 1 {m}
   2784   3, 7, 0,                                !- X,Y,Z Vertex 2 {m}
   2785   0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
   2786   0, 4, 4;                                !- X,Y,Z Vertex 4 {m}
   2787 
   2788 BuildingSurface:Detailed,
   2789   Surface 14,                             !- Name
   2790   Wall,                                   !- Surface Type
   2791   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2792   Thermal Zone 3,                         !- Zone Name
   2793   Outdoors,                               !- Outside Boundary Condition
   2794   ,                                       !- Outside Boundary Condition Object
   2795   SunExposed,                             !- Sun Exposure
   2796   WindExposed,                            !- Wind Exposure
   2797   ,                                       !- View Factor to Ground
   2798   ,                                       !- Number of Vertices
   2799   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   2800   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   2801   3, 7, 0,                                !- X,Y,Z Vertex 3 {m}
   2802   3, 7, 4;                                !- X,Y,Z Vertex 4 {m}
   2803 
   2804 BuildingSurface:Detailed,
   2805   Surface 16,                             !- Name
   2806   Wall,                                   !- Surface Type
   2807   000_Interior Wall,                      !- Construction Name
   2808   Thermal Zone 3,                         !- Zone Name
   2809   Surface,                                !- Outside Boundary Condition
   2810   Surface 28,                             !- Outside Boundary Condition Object
   2811   NoSun,                                  !- Sun Exposure
   2812   NoWind,                                 !- Wind Exposure
   2813   ,                                       !- View Factor to Ground
   2814   ,                                       !- Number of Vertices
   2815   0, 4, 4,                                !- X,Y,Z Vertex 1 {m}
   2816   0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
   2817   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2818   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2819 
   2820 ZoneControl:Thermostat,
   2821   Thermal Zone 3 Thermostat,              !- Name
   2822   Thermal Zone 3,                         !- Zone or ZoneList Name
   2823   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   2824   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2825   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2826 
   2827 Schedule:Compact,
   2828   Thermal Zone 3 Thermostat Schedule,     !- Name
   2829   ,                                       !- Schedule Type Limits Name
   2830   Through: 12/31,                         !- Field 1
   2831   For: AllDays,                           !- Field 2
   2832   Until: 24:00,                           !- Field 3
   2833   4;                                      !- Field 4
   2834 
   2835 ZoneHVAC:EquipmentConnections,
   2836   Thermal Zone 3,                         !- Zone Name
   2837   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   2838   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   2839   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2840   Node 3,                                 !- Zone Air Node Name
   2841   Node 43;                                !- Zone Return Air Node Name
   2842 
   2843 NodeList,
   2844   Port List 5,                            !- Name
   2845   Node 42;                                !- Node Name 1
   2846 
   2847 ZoneHVAC:EquipmentList,
   2848   Zone HVAC Equipment List 3,             !- Name
   2849   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2850   ZoneHVAC:AirDistributionUnit {70a8c1fa-4751-47d7-910f-f9760256980a}, !- Zone Equipment Name 1
   2851   1,                                      !- Zone Equipment Cooling Sequence 1
   2852   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2853 
   2854 Sizing:Zone,
   2855   Thermal Zone 3,                         !- Zone or ZoneList Name
   2856   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2857   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2858   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2859   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2860   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2861   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2862   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2863   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2864   ,                                       !- Design Specification Outdoor Air Object Name
   2865   ,                                       !- Zone Heating Sizing Factor
   2866   ,                                       !- Zone Cooling Sizing Factor
   2867   DesignDay,                              !- Cooling Design Air Flow Method
   2868   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2869   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2870   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2871   0,                                      !- Cooling Minimum Air Flow Fraction
   2872   DesignDay,                              !- Heating Design Air Flow Method
   2873   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2874   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2875   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2876   0.3;                                    !- Heating Maximum Air Flow Fraction
   2877 
   2878 DesignSpecification:ZoneAirDistribution,
   2879   {650193d9-a87e-43b0-827e-4a2dd52d7acd}, !- Name
   2880   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2881   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2882 
   2883 SetpointManager:Scheduled,
   2884   Setpoint Manager Scheduled 2,           !- Name
   2885   Temperature,                            !- Control Variable
   2886   Hot_Water_Temperature,                  !- Schedule Name
   2887   Node 17;                                !- Setpoint Node or NodeList Name
   2888 
   2889 OutputControl:Table:Style,
   2890   HTML;                                   !- Column Separator
   2891 
   2892 Output:Table:SummaryReports,
   2893   AllSummary;                             !- Report Name 1
   2894 
   2895 Output:VariableDictionary,
   2896   IDF,                                    !- Key Field
   2897   Unsorted;                               !- Sort Option
   2898 
   2899 Output:SQLite,
   2900   SimpleAndTabular;                       !- Option Type
   2901 
   2902 Output:Table:Monthly,
   2903   Building Monthly Cooling Load Report,   ! Name
   2904   3,                                      ! Digits After Decimal
   2905   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   2906   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   2907   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   2908   Maximum,                                ! Aggregation Type for Variable or Meter 2
   2909   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   2910   ValueWhenMaxMin;
   2911 Output:Table:Monthly,
   2912   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   2913   3,                                      ! Digits After Decimal
   2914   Heating:Gasoline,                       ! Variable or Meter 1 Name
   2915   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   2916 
   2917 Output:Table:Monthly,
   2918   End Use Energy Consumption Electricity Monthly,   ! Name
   2919   3,                                      ! Digits After Decimal
   2920   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   2921   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   2922   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   2923   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   2924   Cooling:Electricity,
   2925   SumOrAverage,
   2926   Fans:Electricity,
   2927   SumOrAverage,
   2928   Pumps:Electricity,
   2929   SumOrAverage;
   2930 
   2931 Output:Table:Monthly,
   2932   End Use Energy Consumption Electricity Monthly,   ! Name
   2933   3,                                      ! Digits After Decimal
   2934   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   2935   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   2936   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   2937   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         257
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         257
  Number of Defaulted Fields=         118
  Number of Fields with Defaults=         651
  Number of Autosized Fields=          46
  Number of Autosizable Fields =          64
  Number of Autocalculated Fields=          86
  Number of Autocalculatable Fields =          86
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        2940
 NumOfRVariable(Total)=        2940
 NumOfRVariable(Actual)=          33
 NumOfRVariable(Summed)=          32
 NumOfRVariable(Meter)=          32
 NumOfIVariable=          33
 NumOfIVariable(Total)=          33
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=          42
 NumVarMeterArrays=          32
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         178
 MaxNumOfNodeConnections=           0
