  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.0,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,598 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OHM All Others served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 49 W/ft
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Multi-Deck Deli/Meat Merchandiser,                        !- Name	[Based on Hill Phoenix OHM All Others]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1181,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,229 Btu/hr/ft = 14,748 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  0.28,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 44 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 420 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.0,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,598 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix OHMH-NRG Standard served by the Medium Temperature .
!- NOTES : data sheet 01/10
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  Multi-Deck Merchandiser with Synergy-E,                   !- Name	[Based on Hill Phoenix OHMH-NRG Standard]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1288,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,340 Btu/hr/ft = 10,720 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.11,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  23.6,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.2 W/ft]
  23.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.2 W/ft = 58 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  []
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -2.78,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [27øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix OHMH-NRG All Others served by the Medium Temperature .
!- NOTES : data sheet 01/10
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  Multi-Deck Merchandiser with Synergy-E,                   !- Name	[Based on Hill Phoenix OHMH-NRG All Others]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1186,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,234 Btu/hr/ft = 9,872 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.11,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  23.6,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.2 W/ft]
  23.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.2 W/ft = 58 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  []
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -2.78,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [27øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OHMH Standard served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 56 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Multi-Deck Deli/Meat Merchandiser,                   !- Name	[Based on Hill Phoenix OHMH Standard]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1263,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,314 Btu/hr/ft = 10,512 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  21.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.5 W/ft = 52 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OHMH All Others served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 56 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Multi-Deck Deli/Meat Merchandiser,                   !- Name	[Based on Hill Phoenix OHMH All Others]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1173,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,220 Btu/hr/ft = 9,760 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.83,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  21.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.5 W/ft = 52 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Produce Merchandiser is a Doored Case based on Hill Phoenix OHP Cut Produce served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 49 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Multi-Deck Produce Merchandiser,                          !- Name	[Based on Hill Phoenix OHP Cut Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1060,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,103 Btu/hr/ft = 8,824 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.33,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  16.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [5.1 W/ft]
  16.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [5.1 W/ft = 41 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  27.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [8.5 W/ft = 68 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay35MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Produce Merchandiser is a Doored Case based on Hill Phoenix OHP Bulk Produce served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 49 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Multi-Deck Produce Merchandiser,                          !- Name	[Based on Hill Phoenix OHP Bulk Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  714,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [743 Btu/hr/ft = 5,944 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  5.56,                                                     !- Case Operating Temperature {C}  [42øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  16.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [5.1 W/ft]
  16.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [5.1 W/ft = 41 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  27.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [8.5 W/ft = 68 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay35MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -1.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [29øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix OHPH-NRG Cut Produce served by the Medium Temperature .
!- NOTES : data sheet 11/09
!- Lighting Notes : 5 rows fluorescent lights; led lights as low as 3 W/row/ft 
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  High Multi-Deck Merchandiser with Synergy-E,              !- Name	[Based on Hill Phoenix OHPH-NRG Cut Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1062,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,105 Btu/hr/ft = 13,260 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  4.44,                                                     !- Case Operating Temperature {C}  [40øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.9,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.8 W/ft]
  15.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.8 W/ft = 58 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 420 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -1.11,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [30øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix OHPH-NRG Bulk Produce served by the Medium Temperature .
!- NOTES : data sheet 11/09
!- Lighting Notes : 5 rows fluorescent lights; led lights as low as 3 W/row/ft 
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  High Multi-Deck Merchandiser with Synergy-E,              !- Name	[Based on Hill Phoenix OHPH-NRG Bulk Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  990,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [1,030 Btu/hr/ft = 12,360 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  5.56,                                                     !- Case Operating Temperature {C}  [42øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.9,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.8 W/ft]
  15.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.8 W/ft = 58 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 420 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  0.00,                                                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [32øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix OHPH  Cut Produce served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 56 W/ft
!- Fan Notes : Standard fans 13.8 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Multi-Deck Merchandiser with Synergy-E,              !- Name	[Based on Hill Phoenix OHPH  Cut Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1288,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,340 Btu/hr/ft = 16,080 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  3.06,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  21.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.5 W/ft = 78 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 420 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  27.5,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [8.4 W/ft = 101 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.0,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,598 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay35MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix OHPH  Bulk Produce served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 56 W/ft
!- Fan Notes : Standard fans 13.8 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Multi-Deck Merchandiser with Synergy-E,              !- Name	[Based on Hill Phoenix OHPH  Bulk Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1053,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,095 Btu/hr/ft = 13,140 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  3.33,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  21.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.5 W/ft = 78 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 420 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  27.5,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [8.4 W/ft = 101 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.0,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,598 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay35MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -1.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [29øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OIM Double Wraparound ends Meat  served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 69.3 W/ft
!- Fan Notes : Standard fans 17 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Island Deli/Meat Merchandiser,                       !- Name	[Based on Hill Phoenix OIM Double Wraparound ends Meat ]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  679,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [706 Btu/hr/ft = 5,648 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -1.94,                                                    !- Case Operating Temperature {C}  [29øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  25.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.7 W/ft]
  25.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.7 W/ft = 62 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  37.4,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [11.4 W/ft = 91 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  524.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [160.0 W/ft  1,280 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -11.11,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [12øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OIM Double Wraparound ends Deli served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 69.3 W/ft
!- Fan Notes : Standard fans 17 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Island Deli/Meat Merchandiser,                       !- Name	[Based on Hill Phoenix OIM Double Wraparound ends Deli]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  477,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [496 Btu/hr/ft = 3,968 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.83,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  25.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.7 W/ft]
  25.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.7 W/ft = 62 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  37.4,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [11.4 W/ft = 91 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  524.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [160.0 W/ft  1,280 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OIMB Single Wraparound end Meat  served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 62.9 W/ft
!- Fan Notes : Standard fans 12.1 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Island Deli/Meat Merchandiser,                       !- Name	[Based on Hill Phoenix OIMB Single Wraparound end Meat ]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  679,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [706 Btu/hr/ft = 5,648 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -1.94,                                                    !- Case Operating Temperature {C}  [29øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  25.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.6 W/ft]
  25.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.6 W/ft = 61 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  38.6,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [11.8 W/ft = 94 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  517.4,                                                    !- Case Defrost Power per Unit Length {W/m}  [157.7 W/ft  1,262 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -11.11,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [12øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OIMB Single Wraparound end Meat  served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 62.9 W/ft
!- Fan Notes : Standard fans 12.1 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Island Deli/Meat Merchandiser,                       !- Name	[Based on Hill Phoenix OIMB Single Wraparound end Meat ]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  477,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [496 Btu/hr/ft = 3,968 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.83,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  25.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.6 W/ft]
  25.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.6 W/ft = 61 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  38.6,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [11.8 W/ft = 94 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  517.4,                                                    !- Case Defrost Power per Unit Length {W/m}  [157.7 W/ft  1,262 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OIMBB double joint ends Deli served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 48.8 W/ft
!- Fan Notes : Standard fans 12.8 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Island Deli/Meat Merchandiser,                       !- Name	[Based on Hill Phoenix OIMBB double joint ends Deli]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  679,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [706 Btu/hr/ft = 5,648 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -1.94,                                                    !- Case Operating Temperature {C}  [29øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  27.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [8.3 W/ft]
  27.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [8.3 W/ft = 66 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  45.1,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [13.8 W/ft = 110 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  492.1,                                                    !- Case Defrost Power per Unit Length {W/m}  [150.0 W/ft  1,200 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -11.11,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [12øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OIMBB double joint ends Meat  served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 48.8 W/ft
!- Fan Notes : Standard fans 12.8 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Island Deli/Meat Merchandiser,                       !- Name	[Based on Hill Phoenix OIMBB double joint ends Meat ]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  477,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [496 Btu/hr/ft = 3,968 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.83,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  27.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [8.3 W/ft]
  27.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [8.3 W/ft = 66 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  45.1,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [13.8 W/ft = 110 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  492.1,                                                    !- Case Defrost Power per Unit Length {W/m}  [150.0 W/ft  1,200 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Bulk Produce Merchandiser is a Doored Case based on Hill Phoenix OIP Wide Island Double Wraparound end served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 53 W/ft
!- Fan Notes : Standard fans 11.9 W/ft; add 600 Btu/ per CASE for each wraparound end
!- Defrost Notes : 

Refrigeration:Case,
  Wide Island Bulk Produce Merchandiser,                    !- Name	[Based on Hill Phoenix OIP Wide Island Double Wraparound end]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  563,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [586 Btu/hr/ft = 7,032 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  25.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.7 W/ft]
  25.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.7 W/ft = 92 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  15.4,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [4.7 W/ft = 56 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay44MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched3PerDay51MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Bulk Produce Merchandiser is a Doored Case based on Hill Phoenix OIPB Wide Island Single Wraparound end served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 44 W/ft
!- Fan Notes : Standard fans 11.6 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Island Bulk Produce Merchandiser,                    !- Name	[Based on Hill Phoenix OIPB Wide Island Single Wraparound end]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  563,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [586 Btu/hr/ft = 7,032 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  24.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.3 W/ft]
  24.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.3 W/ft = 88 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  24.2,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [7.4 W/ft = 88 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay44MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched3PerDay51MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Bulk Produce Merchandiser is a Doored Case based on Hill Phoenix OIPBB Wide Island Double Joint  served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 42 W/ft
!- Fan Notes : Standard fans 11.9 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Wide Island Bulk Produce Merchandiser,                    !- Name	[Based on Hill Phoenix OIPBB Wide Island Double Joint ]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  563,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [586 Btu/hr/ft = 7,032 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  25.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.7 W/ft]
  25.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.7 W/ft = 92 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  41.3,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [12.6 W/ft = 151 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay44MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched3PerDay51MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Island Frozen Food Merchandiser is a Doored Case based on Hill Phoenix OIZ Frozen served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : standard fans 6 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Island Frozen Food Merchandiser,                          !- Name	[Based on Hill Phoenix OIZ Frozen]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  469,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [488 Btu/hr/ft = 5,856 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  -22.22,                                                   !- Case Operating Temperature {C}  [-8øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.6,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.9 W/ft]
  12.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.9 W/ft = 46 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  139.9,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [42.7 W/ft = 512 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  878.4,                                                    !- Case Defrost Power per Unit Length {W/m}  [267.8 W/ft  3,213 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay45MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -30.00,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Island Frozen Food Merchandiser is a Doored Case based on Hill Phoenix OIZ Medium Temperature served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : standard fans 6 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Island Frozen Food Merchandiser,                          !- Name	[Based on Hill Phoenix OIZ Medium Temperature]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  308,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [320 Btu/hr/ft = 3,840 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  -0.56,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.6,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.9 W/ft]
  12.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.9 W/ft = 46 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  139.9,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [42.7 W/ft = 512 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  878.4,                                                    !- Case Defrost Power per Unit Length {W/m}  [267.8 W/ft  3,213 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay35MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched1PerDay50MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Flat Glass Service Deli Merchandiser is a Doored Case based on Hill Phoenix OLF  served by the Medium Temperature .
!- NOTES : data sheet 06/09
!- Lighting Notes : 3 rows lights; max lighting 42 W/ft
!- Fan Notes : standard fans 6.2 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Flat Glass Service Deli Merchandiser,                     !- Name	[Based on Hill Phoenix OLF ]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  307,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [319 Btu/hr/ft = 2,552 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.83,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  13.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.0 W/ft]
  13.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.0 W/ft = 32 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 168 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  328.1,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [100.0 W/ft = 800 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay35MinEa,                        !- Case Defrost Schedule Name  [off cycle 50 minutes; hot gas 20 minutes]
  UserProvideDefSched2PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Flat Glass Service Deli Gravity Coil Merchandiser is a Doored Case based on Hill Phoenix OLFG served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 2 rows lights; max lighting is 42.4 W/ft
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  Flat Glass Service Deli Gravity Coil Merchandiser,        !- Name	[Based on Hill Phoenix OLFG]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  264,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [275 Btu/hr/ft = 2,200 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.39,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  29.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.0 W/ft]
  22.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.8 W/ft = 54 W]
  45.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [14.0 W/ft]
  45.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [14.0 W/ft = 112 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  328.1,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [100.0 W/ft = 800 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay35MinEa,                        !- Case Defrost Schedule Name  [off cycle 65 minutes; hot gas 20 minutes]
  UserProvideDefSched2PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -9.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [15øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Single-Deck Deli/Meat/Seafood Merchandiser with Synergy -E is a Doored Case based on Hill Phoenix OM-NRG served by the Medium Temperature .
!- NOTES : data sheet 09/09
!- Lighting Notes : 1 row lights; max lighting 35.3 w/ft
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  Single-Deck Deli/Meat/Seafood Merchandiser with Synergy -E, !- Name	[Based on Hill Phoenix OM-NRG]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  303,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [315 Btu/hr/ft = 2,520 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.22,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  9.3,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [2.8 W/ft]
  9.3,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [2.8 W/ft = 23 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay50MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched6PerDay50MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Single-Deck Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix OM Standard  served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 1 row lights; max lights 35 W/ft
!- Fan Notes : standard fans 9W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Single-Deck Deli/Meat/Seafood Merchandiser,               !- Name	[Based on Hill Phoenix OM Standard ]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  438,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [456 Btu/hr/ft = 3,648 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.28,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  4.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.4 W/ft]
  4.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.4 W/ft = 11 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off cycle 70 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Single-Deck Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix OM All others served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 1 row lights; max lights 35 W/ft
!- Fan Notes : standard fans 9W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Single-Deck Deli/Meat/Seafood Merchandiser,               !- Name	[Based on Hill Phoenix OM All others]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  376,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [391 Btu/hr/ft = 3,128 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.83,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  4.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.4 W/ft]
  4.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.4 W/ft = 11 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off cycle 70 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Single Deck Frozen Meat Merchandiser is a Doored Case based on Hill Phoenix OMZ served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 1 row lights
!- Fan Notes : standard fans 9W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Single Deck Frozen Meat Merchandiser,                     !- Name	[Based on Hill Phoenix OMZ]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  506,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [526 Btu/hr/ft = 4,208 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -20.56,                                                   !- Case Operating Temperature {C}  [-5øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  6.9,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [2.1 W/ft]
  6.9,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [2.1 W/ft = 17 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.2,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.1 W/ft = 57 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  56.3,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [17.2 W/ft = 137 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1205.7,                                                   !- Case Defrost Power per Unit Length {W/m}  [367.5 W/ft  2,940 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched4PerDay59MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -30.00,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Single Deck Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix OMZD Frozen Food served by the Low Temperature .
!- NOTES : data sheet 01/10
!- Lighting Notes : 1 row fluorescent; LED lighting available as low as 3W/row/ft
!- Fan Notes : standard fans 6.2 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Single Deck Frozen Food/Ice Cream Merchandiser,           !- Name	[Based on Hill Phoenix OMZD Frozen Food]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  408,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [424 Btu/hr/ft = 3,392 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -19.44,                                                   !- Case Operating Temperature {C}  [-3øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  13.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.0 W/ft]
  13.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.0 W/ft = 32 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.2,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.1 W/ft = 57 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  84.9,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [25.9 W/ft = 207 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  873.3,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.2 W/ft  2,129 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay45MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched1PerDay49MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -27.22,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Single Deck Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix OMZD Ice Cream served by the Low Temperature .
!- NOTES : data sheet 01/10
!- Lighting Notes : 1 row fluorescent; LED lighting available as low as 3W/row/ft
!- Fan Notes : standard fans 6.2 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Single Deck Frozen Food/Ice Cream Merchandiser,           !- Name	[Based on Hill Phoenix OMZD Ice Cream]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  427,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [444 Btu/hr/ft = 3,552 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -25.00,                                                   !- Case Operating Temperature {C}  [-13øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  13.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.0 W/ft]
  13.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.0 W/ft = 32 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.2,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.1 W/ft = 57 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  84.9,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [25.9 W/ft = 207 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  873.3,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.2 W/ft  2,129 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay45MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched1PerDay49MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -32.78,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-27øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Mulit Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix ON2.5 UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 3 rows lights; max lighting 28 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Mulit Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser, !- Name	[Based on Hill Phoenix ON2.5 UM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  710,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [739 Btu/hr/ft = 5,912 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.28,                                                    !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  5.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.7 W/ft]
  5.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.7 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 168 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix ON2UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 2 rows; max lighting 21 W/ft
!- Fan Notes : standard fans 10W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser, !- Name	[Based on Hill Phoenix ON2UM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  582,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [605 Btu/hr/ft = 4,840 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.28,                                                    !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  5.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.7 W/ft]
  5.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.7 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  45.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [14.0 W/ft = 112 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi Deck Deli Meat End Cap Merchandiser is a Doored Case based on Hill Phoenix ON3.5EM served by the Medium Temperature .
!- NOTES : 
!- Lighting Notes : Actual lighting: 34 W per 5-ft row of lights; 3 rows assumed (max lighting 170 W per 5-ft row)
!- Fan Notes : Standard Fans 60 W/case (10 W/ft)
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi Deck Deli Meat End Cap Merchandiser,         !- Name	[Based on Hill Phoenix ON3.5EM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1052,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 6,668 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  1.9,                                                      !- Case Length {m}  [6 ft]
  3.89,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  7.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [2.3 W/ft]
  7.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [2.3 W/ft = 14 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  54.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [16.7 W/ft = 102 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  122.2,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [37.3 W/ft = 227 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  344.6,                                                    !- Case Defrost Power per Unit Length {W/m}  [105.0 W/ft  640 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix ON3.5UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 4 rows lights; max lighting 35 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser, !- Name	[Based on Hill Phoenix ON3.5UM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  891,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [927 Btu/hr/ft = 7,416 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.28,                                                    !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  5.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.7 W/ft]
  5.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.7 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  91.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [28.0 W/ft = 224 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi-Deck Deli/Meat End Cap Merchandiser is a Doored Case based on Hill Phoenix ON3EM served by the Medium Temperature .
!- NOTES : 
!- Lighting Notes : Actual lighting: 34 W per 5-ft row of lights; 3 rows assumed (max lighting 170 W per 5-ft row)
!- Fan Notes : Standard Fans 60 W/case (10 W/ft)
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi-Deck Deli/Meat End Cap Merchandiser,         !- Name	[Based on Hill Phoenix ON3EM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  891,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 5,648 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  1.9,                                                      !- Case Length {m}  [6 ft]
  3.89,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  7.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [2.3 W/ft]
  7.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [2.3 W/ft = 14 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  54.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [16.7 W/ft = 102 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  122.2,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [37.3 W/ft = 227 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  344.6,                                                    !- Case Defrost Power per Unit Length {W/m}  [105.0 W/ft  640 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi Deck Bulk Produce End Cap Merchandiser is a Doored Case based on Hill Phoenix ON3EP served by the Medium Temperature .
!- NOTES : 
!- Lighting Notes : Lighting not an option
!- Fan Notes : Standard Fans 60 W/case (10 W/ft)
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi Deck Bulk Produce End Cap Merchandiser,      !- Name	[Based on Hill Phoenix ON3EP]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  616,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 3,908 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  1.9,                                                      !- Case Length {m}  [6 ft]
  5.28,                                                     !- Case Operating Temperature {C}  [42øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  5.0,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.5 W/ft]
  5.0,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.5 W/ft = 9 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  344.6,                                                    !- Case Defrost Power per Unit Length {W/m}  [105.0 W/ft  640 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched2PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -1.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [29øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Island Multi Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix ON3IM Meat served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 46 W/ft
!- Fan Notes : Standard fans 21 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Island Multi Deck Deli/Meat Merchandiser,          !- Name	[Based on Hill Phoenix ON3IM Meat]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1095,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,139 Btu/hr/ft = 13,668 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  0.00,                                                     !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  10.6,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.2 W/ft]
  10.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.2 W/ft = 39 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  34.0,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.4 W/ft = 124 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  874.3,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.5 W/ft  3,198 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Island Multi Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix ON3IM Deli served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 46 W/ft
!- Fan Notes : Standard fans 21 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Island Multi Deck Deli/Meat Merchandiser,          !- Name	[Based on Hill Phoenix ON3IM Deli]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  995,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [1,035 Btu/hr/ft = 12,420 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  10.6,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.2 W/ft]
  10.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.2 W/ft = 39 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  34.0,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.4 W/ft = 124 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  874.3,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.5 W/ft  3,198 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix ON3UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 3 rows lighting; max lighting 28 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser, !- Name	[Based on Hill Phoenix ON3UM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  723,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [752 Btu/hr/ft = 6,016 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.28,                                                    !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  5.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.7 W/ft]
  5.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.7 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 168 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Self Service Hot Foods Merchandiser is a Doored Case based on Hill Phoenix ON4EM  served by the Medium Temperature .
!- NOTES : 
!- Lighting Notes : Actual lighting: 34 W per 5-ft row of lights; 3 rows assumed (max lighting 170 W per 5-ft row)
!- Fan Notes : Standard Fans 60 W/case (10 W/ft)
!- Defrost Notes : 

Refrigeration:Case,
  Multi-Deck Self Service Hot Foods Merchandiser,           !- Name	[Based on Hill Phoenix ON4EM ]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  946,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 5,998 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  1.9,                                                      !- Case Length {m}  [6 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  7.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [2.3 W/ft]
  7.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [2.3 W/ft = 14 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  54.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [16.7 W/ft = 102 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  64.1,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [19.5 W/ft = 119 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  344.6,                                                    !- Case Defrost Power per Unit Length {W/m}  [105.0 W/ft  640 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched6PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix ON4UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 4 rows lights; max lighting 29 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi Deck Produce/Dairy/Deli Merchandiser,        !- Name	[Based on Hill Phoenix ON4UM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1003,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,043 Btu/hr/ft = 8,344 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.00,                                                     !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  5.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.7 W/ft]
  5.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.7 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  91.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [28.0 W/ft = 224 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix ON5DM Deli Dairy Cut Produce served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for standard dairy; rating of 1646 BTU/h/ft for 2.5" ext; rating of 1619 BTU/h/ft for 5" ext; rating of 1561 BUT/h/f for 7.5" ext. Operating temperatures also decrease slightly with extensions.
!- Lighting Notes : 5 rows; max lighting 64 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi Deck Produce/Dairy/Deli Merchandiser,        !- Name	[Based on Hill Phoenix ON5DM Deli Dairy Cut Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1626,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,691 Btu/hr/ft = 13,528 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.94,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  21.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.5 W/ft = 52 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay32MinEa,                        !- Case Defrost Schedule Name  [off cycle 42 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix ON5DM Beverage Bulk Produce served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for standard dairy; rating of 1508 BTU/h/ft for 2.5" ext; rating of 1456 BTU/h/ft for 5" ext; rating of 1430 BUT/h/f for 7.5" ext. Operating temperatures also decrease slightly with extensions.
!- Lighting Notes : 5 rows; max lighting 64 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi Deck Produce/Dairy/Deli Merchandiser,        !- Name	[Based on Hill Phoenix ON5DM Beverage Bulk Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1490,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,550 Btu/hr/ft = 12,400 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  6.67,                                                     !- Case Operating Temperature {C}  [44øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  21.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.5 W/ft = 52 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay32MinEa,                        !- Case Defrost Schedule Name  [off cycle 42 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -1.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [29øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Narrow Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix ON5DMH-NRG Dairy/Deli Cut Produce served by the Medium Temperature .
!- NOTES : Data sheet 09/09; rating given for standard dairy; rating of 1410 BTU/h/ft for 2.5" ext; rating of 1385 BTU/h/ft for 5" ext; rating of 1365 BUT/h/f for 7.5" ext. 
!- Lighting Notes : 5 rows; max lighting 64 W/ft
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  High Narrow Multi-Deck Merchandiser with Synergy-E,       !- Name	[Based on Hill Phoenix ON5DMH-NRG Dairy/Deli Cut Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1389,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,445 Btu/hr/ft = 11,560 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.78,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.7 W/ft]
  15.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.7 W/ft = 38 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -2.22,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [28øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Narrow Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix ON5DMH-NRG Beverage Bulk Produce served by the Medium Temperature .
!- NOTES : Data sheet 09/09; rating given for standard dairy; rating of 1200 BTU/h/ft for 2.5" ext; rating of 1175 BTU/h/ft for 5" ext; rating of 1155 BUT/h/f for 7.5" ext. 
!- Lighting Notes : 5 rows; max lighting 64 W/ft
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  High Narrow Multi-Deck Merchandiser with Synergy-E,       !- Name	[Based on Hill Phoenix ON5DMH-NRG Beverage Bulk Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1187,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,235 Btu/hr/ft = 9,880 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.7 W/ft]
  15.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.7 W/ft = 38 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay32MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  1.11,                                                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [34øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Narrow Multi-Deck Produce/Dairy Merchandiser is a Doored Case based on Hill Phoenix ON5DMH Dairy, Cut Produce served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for standard dairy; rating of 1675 BTU/h/ft for 2.5" ext; rating of 1659 BTU/h/ft for 5" ext; rating of 1580 BUT/h/f for 7.5" ext. Operating temperatures also decrease up to 5 F with extensions.
!- Lighting Notes : 5 rows; max lighting 64 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Narrow Multi-Deck Produce/Dairy Merchandiser,        !- Name	[Based on Hill Phoenix ON5DMH Dairy, Cut Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1653,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,720 Btu/hr/ft = 13,760 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  4.72,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  21.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.5 W/ft = 52 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay32MinEa,                        !- Case Defrost Schedule Name  [off cycle 42 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Narrow Multi-Deck Produce/Dairy Merchandiser is a Doored Case based on Hill Phoenix ON5DMH Beverage Bulk Produce served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for standard dairy; rating of 1520 BTU/h/ft for 2.5" ext; rating of 1488 BTU/h/ft for 5" ext; rating of 1475 BUT/h/f for 7.5" ext. Operating temperatures also decrease slightly with extensions.
!- Lighting Notes : 5 rows; max lighting 64 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Narrow Multi-Deck Produce/Dairy Merchandiser,        !- Name	[Based on Hill Phoenix ON5DMH Beverage Bulk Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1519,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,580 Btu/hr/ft = 12,640 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  7.50,                                                     !- Case Operating Temperature {C}  [46øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  21.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.5 W/ft = 52 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay32MinEa,                        !- Case Defrost Schedule Name  [off cycle 42 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay32MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -1.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [29øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi-Deck Deli End Cap Merchandiser is a Doored Case based on Hill Phoenix ON5EM served by the Medium Temperature .
!- NOTES : 
!- Lighting Notes : Actual lighting: 34 W per 5-ft row of lights; 3 rows assumed (max lighting 170 W per 5-ft row)
!- Fan Notes : Standard Fans 60 W/case (10 W/ft)
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi-Deck Deli End Cap Merchandiser,              !- Name	[Based on Hill Phoenix ON5EM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  987,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 6,258 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  1.9,                                                      !- Case Length {m}  [6 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  7.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [2.3 W/ft]
  7.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [2.3 W/ft = 14 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  54.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [16.7 W/ft = 102 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  122.2,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [37.3 W/ft = 227 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  344.6,                                                    !- Case Defrost Power per Unit Length {W/m}  [105.0 W/ft  640 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched6PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi-Deck Produce Merchandiser is a Doored Case based on Hill Phoenix ON5UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lights 42 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi-Deck Produce Merchandiser,                   !- Name	[Based on Hill Phoenix ON5UM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1051,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,093 Btu/hr/ft = 8,744 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.78,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  14.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.3 W/ft]
  14.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.3 W/ft = 34 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric ,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix ON6UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lights 49 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi-Deck Produce/Dairy/Deli Merchandiser,        !- Name	[Based on Hill Phoenix ON6UM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  923,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [960 Btu/hr/ft = 11,520 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  1.11,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  16.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.9 W/ft]
  16.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.9 W/ft = 59 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 420 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.5,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.8 W/ft = 46 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,599 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [hot gas 26 minutes]
  UserProvideDefSched4PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Single Deck Frozen Meat End Cap Merchandiser is a Doored Case based on Hill Phoenix ONEMZ served by the Low Temperature .
!- NOTES : 
!- Lighting Notes : Lighting not an option
!- Fan Notes : Standard Fans 60 W/case (10 W/ft)
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Single Deck Frozen Meat End Cap Merchandiser,      !- Name	[Based on Hill Phoenix ONEMZ]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  254,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 1,608 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  1.9,                                                      !- Case Length {m}  [6 ft]
  -8.61,                                                    !- Case Operating Temperature {C}  [17øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  7.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [2.3 W/ft]
  7.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [2.3 W/ft = 14 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  22.6,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [6.9 W/ft = 42 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  429.6,                                                    !- Case Defrost Power per Unit Length {W/m}  [131.0 W/ft  798 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay45MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched2PerDay49MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -17.78,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [0øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix ONHM Standard served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 50 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi-Deck Deli/Meat Merchandiser,                 !- Name	[Based on Hill Phoenix ONHM Standard]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1269,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,320 Btu/hr/ft = 10,560 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.94,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  21.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.5 W/ft = 52 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix ONHM All Others served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 6 rows lights; max lighting 50 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi-Deck Deli/Meat Merchandiser,                 !- Name	[Based on Hill Phoenix ONHM All Others]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1173,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,220 Btu/hr/ft = 9,760 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.94,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  21.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.5 W/ft = 52 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Narrow Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix ONHMH Standard served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 6 rows lights; max lighting 57 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Narrow Multi-Deck Deli/Meat Merchandiser,            !- Name	[Based on Hill Phoenix ONHMH Standard]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1269,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,320 Btu/hr/ft = 10,560 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.94,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  21.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.5 W/ft = 52 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Narrow Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix ONHMH All Others served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 6 rows lights; max lighting 57 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Narrow Multi-Deck Deli/Meat Merchandiser,            !- Name	[Based on Hill Phoenix ONHMH All Others]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1173,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,220 Btu/hr/ft = 9,760 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.39,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  21.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.5 W/ft = 52 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi-Deck Produce Merchandiser is a Doored Case based on Hill Phoenix ONHP Cut Produce served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 50 W/ft
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi-Deck Produce Merchandiser,                   !- Name	[Based on Hill Phoenix ONHP Cut Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1152,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,198 Btu/hr/ft = 9,584 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.61,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  16.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [5.1 W/ft]
  16.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [5.1 W/ft = 41 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay35MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes]
  UserProvideDefSched3PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi-Deck Produce Merchandiser is a Doored Case based on Hill Phoenix ONHP Bulk Produce served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 6 rows lights; max lighting 50 W/ft
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi-Deck Produce Merchandiser,                   !- Name	[Based on Hill Phoenix ONHP Bulk Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  786,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [818 Btu/hr/ft = 6,544 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  5.56,                                                     !- Case Operating Temperature {C}  [42øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  16.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [5.1 W/ft]
  16.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [5.1 W/ft = 41 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay35MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes]
  UserProvideDefSched3PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -1.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [29øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Narrow Multi-Deck Produce Merchandiser is a Doored Case based on Hill Phoenix ONHPH Cut Produce served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 5 rows; max lighting 57 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Narrow Multi-Deck Produce Merchandiser,              !- Name	[Based on Hill Phoenix ONHPH Cut Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1163,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,210 Btu/hr/ft = 9,680 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  4.44,                                                     !- Case Operating Temperature {C}  [40øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  21.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.5 W/ft = 52 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes]
  UserProvideDefSched4PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Narrow Multi-Deck Produce Merchandiser is a Doored Case based on Hill Phoenix ONHPH Bulk Produce served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 5 rows; max lighting 57 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Narrow Multi-Deck Produce Merchandiser,              !- Name	[Based on Hill Phoenix ONHPH Bulk Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  793,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [825 Btu/hr/ft = 6,600 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  5.56,                                                     !- Case Operating Temperature {C}  [42øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  21.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.5 W/ft = 52 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes]
  UserProvideDefSched4PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -1.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [29øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Island Deli/Meat Merchandiser, double Wraparound end is a  based on Hill Phoenix ONIM/ONIMB Meat served by the Medium Temperature .
!- NOTES : Data sheet 04/09; Add 400 BTU/H/CASE for each wraparound end; ONIM double wraparound ends; ONIMB single
!- Lighting Notes : Max lighting 15 W/ft
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Island Deli/Meat Merchandiser, double Wraparound end, !- Name	[Based on Hill Phoenix ONIM/ONIMB Meat]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  789,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [821 Btu/hr/ft = 9,852 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  -1.39,                                                    !- Case Operating Temperature {C}  [30øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  ,                                                         !- Standard Case Fan Power per Unit Length {W/m}  [7.7 W/ft]
  ,                                                         !- Operating Case Fan Power per Unit Length {W/m}  [7.7 W/ft = ]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  37.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [11.5 W/ft = 138 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  524.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [160.0 W/ft  1,920 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay35MinEa,                        !- Case Defrost Schedule Name  [antisweat values for ONIMB; ? Values for ONIM; off cycle defrost 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -11.11,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [12øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Island Deli/Meat Merchandiser, double Wraparound end is a  based on Hill Phoenix ONIM/ONIMB Deli served by the Medium Temperature .
!- NOTES : Data sheet 04/09; Add 250 BTU/H/CASE for each wraparound end; ONIM double wraparound ends; ONIMB single
!- Lighting Notes : Max lighting 15 W/ft
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Island Deli/Meat Merchandiser, double Wraparound end, !- Name	[Based on Hill Phoenix ONIM/ONIMB Deli]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  765,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [796 Btu/hr/ft = 9,552 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  0.28,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  ,                                                         !- Standard Case Fan Power per Unit Length {W/m}  [7.7 W/ft]
  ,                                                         !- Operating Case Fan Power per Unit Length {W/m}  [7.7 W/ft = ]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  37.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [11.5 W/ft = 138 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  524.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [160.0 W/ft  1,920 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay35MinEa,                        !- Case Defrost Schedule Name  [antisweat values for ONIMB; ? Values for ONIM; off cycle defrost 45 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Island Bulk Produce Merchandiser is a Doored Case based on Hill Phoenix ONIP Narrow Island Double Wraparound End served by the Medium Temperature .
!- NOTES : data sheet 04/09; add 600 Btu/h./CASE for each wraparound end.
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Island Bulk Produce Merchandiser,                  !- Name	[Based on Hill Phoenix ONIP Narrow Island Double Wraparound End]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  563,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [586 Btu/hr/ft = 7,032 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  25.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.7 W/ft]
  25.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.7 W/ft = 92 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  15.4,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [4.7 W/ft = 56 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay44MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched3PerDay51MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Island Bulk Produce Merchandiser is a Doored Case based on Hill Phoenix ONIPB Narrow Island Single Wraparound End served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Island Bulk Produce Merchandiser,                  !- Name	[Based on Hill Phoenix ONIPB Narrow Island Single Wraparound End]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  563,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [586 Btu/hr/ft = 7,032 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  24.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.3 W/ft]
  24.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.3 W/ft = 88 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  24.2,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [7.4 W/ft = 88 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay44MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched3PerDay51MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Island Bulk Produce Merchandiser is a Doored Case based on Hill Phoenix ONIPBB Narrow Island Double Joint served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Island Bulk Produce Merchandiser,                  !- Name	[Based on Hill Phoenix ONIPBB Narrow Island Double Joint]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  563,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [586 Btu/hr/ft = 7,032 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  25.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.7 W/ft]
  25.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.7 W/ft = 92 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  41.3,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [12.6 W/ft = 151 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay44MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched3PerDay51MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Island Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONIZ Frozen Food served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 5.7 w/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Island Frozen Food/Ice Cream Merchandiser,         !- Name	[Based on Hill Phoenix ONIZ Frozen Food]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  392,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [408 Btu/hr/ft = 4,896 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  -16.39,                                                   !- Case Operating Temperature {C}  [3øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 44 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  83.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [25.5 W/ft = 306 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  879.1,                                                    !- Case Defrost Power per Unit Length {W/m}  [267.9 W/ft  3,215 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay35MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched2PerDay49MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -24.44,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-12øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Island Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONIZ Ice Cream served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 5.7 w/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Island Frozen Food/Ice Cream Merchandiser,         !- Name	[Based on Hill Phoenix ONIZ Ice Cream]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  450,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [468 Btu/hr/ft = 5,616 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  -22.22,                                                   !- Case Operating Temperature {C}  [-8øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 44 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  83.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [25.5 W/ft = 306 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1675.2,                                                   !- Case Defrost Power per Unit Length {W/m}  [510.6 W/ft  6,127 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay35MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched2PerDay49MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -30.00,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Island Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONIZ Medium Temperature served by the Medium Temperature .
!- NOTES : data sheet 04/09; note fan; defrost data not given separately for med temp application
!- Lighting Notes : No lighting
!- Fan Notes : No case fan rating available
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Island Frozen Food/Ice Cream Merchandiser,         !- Name	[Based on Hill Phoenix ONIZ Medium Temperature]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  298,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [310 Btu/hr/ft = 3,720 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  -0.56,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 44 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  83.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [25.5 W/ft = 306 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  879.1,                                                    !- Case Defrost Power per Unit Length {W/m}  [267.9 W/ft  3,215 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay35MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched1PerDay49MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Island Frozen Food Merchandiser is a Doored Case based on Hill Phoenix ONIZGG served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : standard fans 6 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Island Frozen Food Merchandiser,                   !- Name	[Based on Hill Phoenix ONIZGG]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  509,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [530 Btu/hr/ft = 6,360 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  -20.00,                                                   !- Case Operating Temperature {C}  [-4øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.6,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.9 W/ft]
  12.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.9 W/ft = 46 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  86.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [26.5 W/ft = 317 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  878.4,                                                    !- Case Defrost Power per Unit Length {W/m}  [267.8 W/ft  3,213 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay35MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched2PerDay49MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -30.00,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Single Deck Frozen Meat Merchandiser is a Doored Case based on Hill Phoenix ONMZ served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 1 row lights; = max lighting
!- Fan Notes : Standard fans 8.1 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Single Deck Frozen Meat Merchandiser,              !- Name	[Based on Hill Phoenix ONMZ]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  390,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [406 Btu/hr/ft = 4,872 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  -7.50,                                                    !- Case Operating Temperature {C}  [19øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  6.2,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.9 W/ft]
  6.2,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.9 W/ft = 23 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.2,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.1 W/ft = 85 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  55.9,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [17.0 W/ft = 204 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1189.8,                                                   !- Case Defrost Power per Unit Length {W/m}  [362.7 W/ft  4,352 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Schedule Name  [hot gas 20 minutes]
  UserProvideDefSched4PerDay59MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -17.78,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [0øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi Deck Dairy Merchandiser is a Doored Case based on Hill Phoenix ONN 47'' served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : set = max lights which appears to be one row of lights
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  Multi Deck Dairy Merchandiser,                            !- Name	[Based on Hill Phoenix ONN 47'']
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1014,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,055 Btu/hr/ft = 4,220 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  1.2,                                                      !- Case Length {m}  [4 ft]
  2.78,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  41.8,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [12.8 W/ft]
  27.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [8.3 W/ft = 33 W]
  18.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [5.8 W/ft]
  18.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [5.8 W/ft = 23 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.4,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.0 W/ft  532 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay35MinEa,                        !- Case Defrost Schedule Name  [off cycle 40 minutes; hot gas 25 minutes]
  UserProvideDefSched6PerDay35MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Multi Deck Deli Merchandiser is a Doored Case based on Hill Phoenix ONN35U served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 3 rows lights; max lighting 28 W/ft
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Multi Deck Deli Merchandiser,                      !- Name	[Based on Hill Phoenix ONN35U]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  673,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [700 Btu/hr/ft = 5,600 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  4.44,                                                     !- Case Operating Temperature {C}  [40øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  31.6,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [9.6 W/ft]
  20.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.2 W/ft = 50 W]
  68.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [21.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 168 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi Deck Utility Merchandiser is a Doored Case based on Hill Phoenix ONN5U served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 5 rows; max lighting 42 W/ft
!- Fan Notes : 
!- Defrost Notes : 

Refrigeration:Case,
  Multi Deck Utility Merchandiser,                          !- Name	[Based on Hill Phoenix ONN5U]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  952,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [990 Btu/hr/ft = 7,920 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.61,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  36.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [11.0 W/ft]
  14.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.3 W/ft = 34 W]
  114.8,                                                    !- Standard Case Lighting Power per Unit Length {W/m}  [35.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [off cycle 45 minutes]
  UserProvideDefSched4PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -6.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [20øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Single Deck Produce Merchandiser is a Doored Case based on Hill Phoenix ONP served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 9 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Single Deck Produce Merchandiser,                  !- Name	[Based on Hill Phoenix ONP]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  362,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [377 Btu/hr/ft = 3,016 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.06,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  4.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.4 W/ft]
  4.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.4 W/ft = 11 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay40MinEa,                        !- Case Defrost Schedule Name  [off cycle 60 minutes; hot gas 26 minutes]
  UserProvideDefSched2PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Glass Door Reach In Beverage Merchandiser is a Doored Case based on Hill Phoenix ONRB Deli/Dairy served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Glass Door Reach In Beverage Merchandiser,         !- Name	[Based on Hill Phoenix ONRB Deli/Dairy]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  282,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 2,936 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  2.78,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  95.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [29.0 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 136 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  77.3,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [23.6 W/ft = 236 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  603.1,                                                    !- Case Defrost Power per Unit Length {W/m}  [183.8 W/ft  1,838 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [Anthony 101 antisweat; Eliminator antisweat is 17 W/ft; defrost off cycle 30 minutes; hot gas 24 minutes]
  UserProvideDefSched4PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  0.00,                                                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [32øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Glass Door Reach In Beverage Merchandiser is a Doored Case based on Hill Phoenix ONRB Beverage served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Glass Door Reach In Beverage Merchandiser,         !- Name	[Based on Hill Phoenix ONRB Beverage]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  271,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 2,816 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  4.17,                                                     !- Case Operating Temperature {C}  [40øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  95.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [29.0 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 136 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  77.3,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [23.6 W/ft = 236 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  603.1,                                                    !- Case Defrost Power per Unit Length {W/m}  [183.8 W/ft  1,838 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [Anthony 101 antisweat; Eliminator antisweat is 17 W/ft; defrost off cycle 30 minutes; hot gas 24 minutes]
  UserProvideDefSched4PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  1.11,                                                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [34øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Narrow Glass Door Reach-in Beverage Merchandiser is a Doored Case based on Hill Phoenix ONRBH Deli/Dairy served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Narrow Glass Door Reach-in Beverage Merchandiser,    !- Name	[Based on Hill Phoenix ONRBH Deli/Dairy]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  282,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 2,936 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  2.78,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  10.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.2 W/ft = 32 W]
  95.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [29.0 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 136 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  80.9,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.7 W/ft = 246 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  618.6,                                                    !- Case Defrost Power per Unit Length {W/m}  [188.5 W/ft  1,885 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [Anthony 101 antisweat; Eliminator antisweat is 17 W/ft; defrost off cycle 30 minutes; hot gas 24 minutes]
  UserProvideDefSched4PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  0.00,                                                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [32øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Narrow Glass Door Reach-in Beverage Merchandiser is a Doored Case based on Hill Phoenix ONRBH Beverage served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Narrow Glass Door Reach-in Beverage Merchandiser,    !- Name	[Based on Hill Phoenix ONRBH Beverage]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  271,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 2,816 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  3.89,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  10.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.2 W/ft = 32 W]
  95.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [29.0 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 136 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  80.9,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [24.7 W/ft = 246 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  618.6,                                                    !- Case Defrost Power per Unit Length {W/m}  [188.5 W/ft  1,885 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [off cycle 30 minutes; hot gas 24 minutes]
  UserProvideDefSched4PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  1.11,                                                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [34øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food is a Doored Case based on Hill Phoenix ONRIZ Frozen Standard served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food, !- Name	[Based on Hill Phoenix ONRIZ Frozen Standard]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  410,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 4,264 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  -18.61,                                                   !- Case Operating Temperature {C}  [-2øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  95.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [29.0 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 136 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  304.1,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [92.7 W/ft = 926 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1809.4,                                                   !- Case Defrost Power per Unit Length {W/m}  [551.5 W/ft  5,513 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [Anthony anti-sweat; other antisweat as low as 29 W/ft; hot gas defrost 24 minutes]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -23.89,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-11øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Glass Door Reach in  Back-toBack Frozen Food/Ice Cream Merchandiser: Ice Cream is a Doored Case based on Hill Phoenix ONRIZ Ice Cream Standard served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Glass Door Reach in  Back-toBack Frozen Food/Ice Cream Merchandiser: Ice Cream, !- Name	[Based on Hill Phoenix ONRIZ Ice Cream Standard]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  438,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 4,552 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  -21.39,                                                   !- Case Operating Temperature {C}  [-7øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  95.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [29.0 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 136 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  304.1,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [92.7 W/ft = 926 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1809.4,                                                   !- Case Defrost Power per Unit Length {W/m}  [551.5 W/ft  5,513 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [Anthony anti-sweat; other antisweat as low as 29 W/ft; hot gas defrost 24 minutes]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -27.22,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Narrow Glass Door Reach-in Back-to-Back Frozen Food/Ice Cream: Frozen food is a  based on Hill Phoenix ONRIZH Frozen Standard served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Narrow Glass Door Reach-in Back-to-Back Frozen Food/Ice Cream: Frozen food, !- Name	[Based on Hill Phoenix ONRIZH Frozen Standard]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  410,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 4,264 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  -18.61,                                                   !- Case Operating Temperature {C}  [-2øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  95.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [29.0 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 136 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  251.1,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [76.5 W/ft = 765 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1809.4,                                                   !- Case Defrost Power per Unit Length {W/m}  [551.5 W/ft  5,513 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [Anthony anti-sweat; other antisweat as low as 36 W/ft; hot gas defrost 24 minutes]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -23.89,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-11øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Narrow Glass Door Reach-in Back-to-Back Frozen Food/Ice Cream: Ice cream is a  based on Hill Phoenix ONRIZH Ice Cream Standard served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Narrow Glass Door Reach-in Back-to-Back Frozen Food/Ice Cream: Ice cream, !- Name	[Based on Hill Phoenix ONRIZH Ice Cream Standard]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  438,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 4,552 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  -21.39,                                                   !- Case Operating Temperature {C}  [-7øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  95.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [29.0 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 136 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  251.1,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [76.5 W/ft = 765 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1809.4,                                                   !- Case Defrost Power per Unit Length {W/m}  [551.5 W/ft  5,513 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [Anthony anti-sweat; other antisweat as low as 36 W/ft; hot gas defrost 24 minutes]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -27.22,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food is a Doored Case based on Hill Phoenix ONRZ Frozen Standard served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food, !- Name	[Based on Hill Phoenix ONRZ Frozen Standard]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  480,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 4,996 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  -18.61,                                                   !- Case Operating Temperature {C}  [-2øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  95.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [29.0 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 136 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  251.1,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [76.5 W/ft = 765 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1809.4,                                                   !- Case Defrost Power per Unit Length {W/m}  [551.5 W/ft  5,513 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [Anthony anti-sweat; other antisweat as low as 29 W/ft; hot gas defrost 24 minutes]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -23.89,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-11øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Ice Cream is a Doored Case based on Hill Phoenix ONRZ Ice Cream Standard served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Ice Cream, !- Name	[Based on Hill Phoenix ONRZ Ice Cream Standard]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  504,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 5,236 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  -21.39,                                                   !- Case Operating Temperature {C}  [-7øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  95.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [29.0 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 136 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  251.1,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [76.5 W/ft = 765 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1809.4,                                                   !- Case Defrost Power per Unit Length {W/m}  [551.5 W/ft  5,513 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [Anthony anti-sweat; other antisweat as low as 29 W/ft; hot gas defrost 24 minutes]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -27.22,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONRZH Frozen Standard served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes : 

Refrigeration:Case,
  High Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser, !- Name	[Based on Hill Phoenix ONRZH Frozen Standard]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  480,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 4,996 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.0,                                                      !- Case Length {m}  [10 ft]
  -18.61,                                                   !- Case Operating Temperature {C}  [-2øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 37 W]
  95.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [29.0 W/ft]
  44.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [13.6 W/ft = 136 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  304.1,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [92.7 W/ft = 926 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1809.4,                                                   !- Case Defrost Power per Unit Length {W/m}  [551.5 W/ft  5,513 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay46MinEa,                        !- Case Defrost Schedule Name  [Anthony anti-sweat; other antisweat as low as 29 W/ft; hot gas defrost 24 minutes]
  UserProvideDefSched1PerDay60MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -23.89,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-11øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

