    -0.5403,                 !- Coefficient5 y**2
    -0.6334,                 !- Coefficient6 x*y
    0.02081,                 !- Coefficient7 x**3
    0.003983,                !- Coefficient8 y**3
    -0.01139,                !- Coefficient9 x**2*y
    -0.001546,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAE2-0050-IAA,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAE2-0050-IAA_R-12_MED_pwrcurv,  !- Name
    1052.,                   !- Coefficient1 Constant
    4.484,                   !- Coefficient2 x
    0.2753,                  !- Coefficient3 x**2
    -31.37,                  !- Coefficient4 y
    0.8658,                  !- Coefficient5 y**2
    0.2583,                  !- Coefficient6 x*y
    0.005362,                !- Coefficient7 x**3
    -0.006640,               !- Coefficient8 y**3
    0.001370,                !- Coefficient9 x**2*y
    0.0006363,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAE2-0050-IAA,   !nominal MBtu/h = 3850.0, !nominal kW = 0.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAE2-0050-IAA,  !- Name
    KAE2-0050-IAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAE2-0050-IAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_HAT2-0050-IAA,   !nominal MBtu/h = 3600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAT2-0050-IAA_R-12_MED_qcurv,  !- Name
    3012.,                   !- Coefficient1 Constant
    115.4,                   !- Coefficient2 x
    2.407,                   !- Coefficient3 x**2
    -57.49,                  !- Coefficient4 y
    0.8285,                  !- Coefficient5 y**2
    -0.9987,                 !- Coefficient6 x*y
    0.02134,                 !- Coefficient7 x**3
    -0.006212,               !- Coefficient8 y**3
    -0.01315,                !- Coefficient9 x**2*y
    0.001791,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_HAT2-0050-IAA,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAT2-0050-IAA_R-12_MED_pwrcurv,  !- Name
    321.0,                   !- Coefficient1 Constant
    5.522,                   !- Coefficient2 x
    0.3556,                  !- Coefficient3 x**2
    15.25,                   !- Coefficient4 y
    -0.2098,                 !- Coefficient5 y**2
    0.2749,                  !- Coefficient6 x*y
    0.003335,                !- Coefficient7 x**3
    0.001571,                !- Coefficient8 y**3
    -0.002935,               !- Coefficient9 x**2*y
    -0.001221,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_HAT2-0050-IAA,   !nominal MBtu/h = 3600.0, !nominal kW = 0.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_HAT2-0050-IAA,  !- Name
    HAT2-0050-IAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAT2-0050-IAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAE1-0050-TAC,   !nominal MBtu/h = 3840.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAE1-0050-TAC_R-12_MED_qcurv,  !- Name
    2083.,                   !- Coefficient1 Constant
    104.0,                   !- Coefficient2 x
    2.739,                   !- Coefficient3 x**2
    15.14,                   !- Coefficient4 y
    -0.8352,                 !- Coefficient5 y**2
    -0.4400,                 !- Coefficient6 x*y
    0.04982,                 !- Coefficient7 x**3
    0.006075,                !- Coefficient8 y**3
    -0.007086,               !- Coefficient9 x**2*y
    -0.002866,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAE1-0050-TAC,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAE1-0050-TAC_R-12_MED_pwrcurv,  !- Name
    575.2,                   !- Coefficient1 Constant
    0.05319,                 !- Coefficient2 x
    -0.02316,                !- Coefficient3 x**2
    -0.3350,                 !- Coefficient4 y
    0.1397,                  !- Coefficient5 y**2
    0.2883,                  !- Coefficient6 x*y
    0.0009722,               !- Coefficient7 x**3
    -0.001064,               !- Coefficient8 y**3
    0.004162,                !- Coefficient9 x**2*y
    0.0009483,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAE1-0050-TAC,   !nominal MBtu/h = 3840.0, !nominal kW = 0.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAE1-0050-TAC,  !- Name
    KAE1-0050-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAE1-0050-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAG2-0075-IAA,   !nominal MBtu/h = 5420.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAG2-0075-IAA_R-12_MED_qcurv,  !- Name
    4214.,                   !- Coefficient1 Constant
    138.1,                   !- Coefficient2 x
    2.905,                   !- Coefficient3 x**2
    -69.79,                  !- Coefficient4 y
    1.007,                   !- Coefficient5 y**2
    -0.4393,                 !- Coefficient6 x*y
    0.04368,                 !- Coefficient7 x**3
    -0.009056,               !- Coefficient8 y**3
    -0.008935,               !- Coefficient9 x**2*y
    -0.007475,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAG2-0075-IAA,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAG2-0075-IAA_R-12_MED_pwrcurv,  !- Name
    -1906.,                  !- Coefficient1 Constant
    -11.93,                  !- Coefficient2 x
    -0.7819,                 !- Coefficient3 x**2
    181.2,                   !- Coefficient4 y
    -4.064,                  !- Coefficient5 y**2
    0.3206,                  !- Coefficient6 x*y
    -0.01453,                !- Coefficient7 x**3
    0.03136,                 !- Coefficient8 y**3
    0.001352,                !- Coefficient9 x**2*y
    0.0008970,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAG2-0075-IAA,   !nominal MBtu/h = 5420.0, !nominal kW = 0.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAG2-0075-IAA,  !- Name
    KAG2-0075-IAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAG2-0075-IAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAG1-0075-TAC,   !nominal MBtu/h = 5420.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAG1-0075-TAC_R-12_MED_qcurv,  !- Name
    4214.,                   !- Coefficient1 Constant
    138.1,                   !- Coefficient2 x
    2.905,                   !- Coefficient3 x**2
    -69.79,                  !- Coefficient4 y
    1.007,                   !- Coefficient5 y**2
    -0.4393,                 !- Coefficient6 x*y
    0.04368,                 !- Coefficient7 x**3
    -0.009056,               !- Coefficient8 y**3
    -0.008935,               !- Coefficient9 x**2*y
    -0.007475,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAG1-0075-TAC,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAG1-0075-TAC_R-12_MED_pwrcurv,  !- Name
    177.4,                   !- Coefficient1 Constant
    -8.698,                  !- Coefficient2 x
    -0.1258,                 !- Coefficient3 x**2
    29.76,                   !- Coefficient4 y
    -0.4907,                 !- Coefficient5 y**2
    0.5653,                  !- Coefficient6 x*y
    0.006186,                !- Coefficient7 x**3
    0.003776,                !- Coefficient8 y**3
    0.007024,                !- Coefficient9 x**2*y
    -0.0006870,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAG1-0075-TAC,   !nominal MBtu/h = 5420.0, !nominal kW = 0.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAG1-0075-TAC,  !- Name
    KAG1-0075-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAG1-0075-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAM1-0075-TAC,   !nominal MBtu/h = 5010.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAM1-0075-TAC_R-12_MED_qcurv,  !- Name
    3003.,                   !- Coefficient1 Constant
    116.3,                   !- Coefficient2 x
    1.553,                   !- Coefficient3 x**2
    -6.875,                  !- Coefficient4 y
    -0.3323,                 !- Coefficient5 y**2
    -0.3367,                 !- Coefficient6 x*y
    0.004290,                !- Coefficient7 x**3
    0.0008149,               !- Coefficient8 y**3
    -0.01002,                !- Coefficient9 x**2*y
    -0.007566,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAM1-0075-TAC,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAM1-0075-TAC_R-12_MED_pwrcurv,  !- Name
    406.7,                   !- Coefficient1 Constant
    -4.781,                  !- Coefficient2 x
    -0.08704,                !- Coefficient3 x**2
    8.183,                   !- Coefficient4 y
    0.04160,                 !- Coefficient5 y**2
    0.1761,                  !- Coefficient6 x*y
    0.001655,                !- Coefficient7 x**3
    -0.0004505,              !- Coefficient8 y**3
    0.0007595,               !- Coefficient9 x**2*y
    0.002809,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAM1-0075-TAC,   !nominal MBtu/h = 5010.0, !nominal kW = 0.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAM1-0075-TAC,  !- Name
    KAM1-0075-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM1-0075-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAM2-0075-IAA,   !nominal MBtu/h = 5030.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAM2-0075-IAA_R-12_MED_qcurv,  !- Name
    4063.,                   !- Coefficient1 Constant
    152.4,                   !- Coefficient2 x
    1.006,                   !- Coefficient3 x**2
    -76.13,                  !- Coefficient4 y
    1.137,                   !- Coefficient5 y**2
    -1.870,                  !- Coefficient6 x*y
    -0.009790,               !- Coefficient7 x**3
    -0.009344,               !- Coefficient8 y**3
    0.003134,                !- Coefficient9 x**2*y
    0.008946,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAM2-0075-IAA,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAM2-0075-IAA_R-12_MED_pwrcurv,  !- Name
    757.5,                   !- Coefficient1 Constant
    -14.03,                  !- Coefficient2 x
    0.04709,                 !- Coefficient3 x**2
    -12.83,                  !- Coefficient4 y
    0.4895,                  !- Coefficient5 y**2
    0.6537,                  !- Coefficient6 x*y
    0.003612,                !- Coefficient7 x**3
    -0.003429,               !- Coefficient8 y**3
    -0.002763,               !- Coefficient9 x**2*y
    -0.002773,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAM2-0075-IAA,   !nominal MBtu/h = 5030.0, !nominal kW = 0.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAM2-0075-IAA,  !- Name
    KAM2-0075-IAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM2-0075-IAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAJ3-0100-CAA,   !nominal MBtu/h = 6510.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJ3-0100-CAA_R-12_MED_qcurv,  !- Name
    6540.,                   !- Coefficient1 Constant
    195.2,                   !- Coefficient2 x
    1.061,                   !- Coefficient3 x**2
    -187.0,                  !- Coefficient4 y
    3.410,                   !- Coefficient5 y**2
    -2.565,                  !- Coefficient6 x*y
    -0.01930,                !- Coefficient7 x**3
    -0.02598,                !- Coefficient8 y**3
    0.008121,                !- Coefficient9 x**2*y
    0.01334,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAJ3-0100-CAA,   !nominal kW = 1.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJ3-0100-CAA_R-12_MED_pwrcurv,  !- Name
    497.3,                   !- Coefficient1 Constant
    -11.93,                  !- Coefficient2 x
    -0.04445,                !- Coefficient3 x**2
    13.36,                   !- Coefficient4 y
    -0.06966,                !- Coefficient5 y**2
    0.5393,                  !- Coefficient6 x*y
    -0.0003096,              !- Coefficient7 x**3
    0.0006065,               !- Coefficient8 y**3
    -0.002357,               !- Coefficient9 x**2*y
    -0.0004059,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAJ3-0100-CAA,   !nominal MBtu/h = 6510.0, !nominal kW = 1.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAJ3-0100-CAA,  !- Name
    KAJ3-0100-CAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJ3-0100-CAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAJ1-0100-TAC,   !nominal MBtu/h = 6440.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJ1-0100-TAC_R-12_MED_qcurv,  !- Name
    3946.,                   !- Coefficient1 Constant
    144.0,                   !- Coefficient2 x
    1.968,                   !- Coefficient3 x**2
    -13.54,                  !- Coefficient4 y
    -0.3847,                 !- Coefficient5 y**2
    -0.3519,                 !- Coefficient6 x*y
    0.004041,                !- Coefficient7 x**3
    0.001213,                !- Coefficient8 y**3
    -0.01167,                !- Coefficient9 x**2*y
    -0.01049,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAJ1-0100-TAC,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJ1-0100-TAC_R-12_MED_pwrcurv,  !- Name
    504.7,                   !- Coefficient1 Constant
    -6.155,                  !- Coefficient2 x
    -0.08723,                !- Coefficient3 x**2
    8.002,                   !- Coefficient4 y
    0.09448,                 !- Coefficient5 y**2
    0.2517,                  !- Coefficient6 x*y
    0.003007,                !- Coefficient7 x**3
    -0.001040,               !- Coefficient8 y**3
    0.0005648,               !- Coefficient9 x**2*y
    0.002562,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAJ1-0100-TAC,   !nominal MBtu/h = 6440.0, !nominal kW = 0.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAJ1-0100-TAC,  !- Name
    KAJ1-0100-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJ1-0100-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAK1-0100-TAC,   !nominal MBtu/h = 7520.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAK1-0100-TAC_R-12_MED_qcurv,  !- Name
    3734.,                   !- Coefficient1 Constant
    187.3,                   !- Coefficient2 x
    3.798,                   !- Coefficient3 x**2
    49.48,                   !- Coefficient4 y
    -2.140,                  !- Coefficient5 y**2
    -1.140,                  !- Coefficient6 x*y
    0.04753,                 !- Coefficient7 x**3
    0.01635,                 !- Coefficient8 y**3
    -0.01577,                !- Coefficient9 x**2*y
    -0.0007872,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAK1-0100-TAC,   !nominal kW = 1.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAK1-0100-TAC_R-12_MED_pwrcurv,  !- Name
    454.6,                   !- Coefficient1 Constant
    -27.51,                  !- Coefficient2 x
    -0.6836,                 !- Coefficient3 x**2
    17.25,                   !- Coefficient4 y
    -0.05971,                !- Coefficient5 y**2
    1.097,                   !- Coefficient6 x*y
    0.002164,                !- Coefficient7 x**3
    0.0002403,               !- Coefficient8 y**3
    0.01818,                 !- Coefficient9 x**2*y
    -0.001284,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAK1-0100-TAC,   !nominal MBtu/h = 7520.0, !nominal kW = 1.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAK1-0100-TAC,  !- Name
    KAK1-0100-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAK1-0100-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAK2-0100-CAA,   !nominal MBtu/h = 7520.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAK2-0100-CAA_R-12_MED_qcurv,  !- Name
    3734.,                   !- Coefficient1 Constant
    187.3,                   !- Coefficient2 x
    3.798,                   !- Coefficient3 x**2
    49.48,                   !- Coefficient4 y
    -2.140,                  !- Coefficient5 y**2
    -1.140,                  !- Coefficient6 x*y
    0.04753,                 !- Coefficient7 x**3
    0.01635,                 !- Coefficient8 y**3
    -0.01577,                !- Coefficient9 x**2*y
    -0.0007872,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAK2-0100-CAA,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAK2-0100-CAA_R-12_MED_pwrcurv,  !- Name
    22.15,                   !- Coefficient1 Constant
    -36.00,                  !- Coefficient2 x
    -1.567,                  !- Coefficient3 x**2
    50.36,                   !- Coefficient4 y
    -0.8600,                 !- Coefficient5 y**2
    1.013,                   !- Coefficient6 x*y
    -0.007685,               !- Coefficient7 x**3
    0.006724,                !- Coefficient8 y**3
    0.02676,                 !- Coefficient9 x**2*y
    0.001664,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAK2-0100-CAA,   !nominal MBtu/h = 7520.0, !nominal kW = 1.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAK2-0100-CAA,  !- Name
    KAK2-0100-CAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAK2-0100-CAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KALA-0150-TAC,   !nominal MBtu/h = 9450.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALA-0150-TAC_R-12_MED_qcurv,  !- Name
    5550.,                   !- Coefficient1 Constant
    208.0,                   !- Coefficient2 x
    2.489,                   !- Coefficient3 x**2
    -20.98,                  !- Coefficient4 y
    -0.3641,                 !- Coefficient5 y**2
    -0.8970,                 !- Coefficient6 x*y
    0.001431,                !- Coefficient7 x**3
    0.0002064,               !- Coefficient8 y**3
    -0.01506,                !- Coefficient9 x**2*y
    -0.006684,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KALA-0150-TAC,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALA-0150-TAC_R-12_MED_pwrcurv,  !- Name
    625.3,                   !- Coefficient1 Constant
    3.995,                   !- Coefficient2 x
    -0.06848,                !- Coefficient3 x**2
    17.68,                   !- Coefficient4 y
    0.06474,                 !- Coefficient5 y**2
    -0.06371,                !- Coefficient6 x*y
    0.0002074,               !- Coefficient7 x**3
    -0.001371,               !- Coefficient8 y**3
    -0.002699,               !- Coefficient9 x**2*y
    0.006303,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KALA-0150-TAC,   !nominal MBtu/h = 9450.0, !nominal kW = 1.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KALA-0150-TAC,  !- Name
    KALA-0150-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALA-0150-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KALB-0150-CAB,   !nominal MBtu/h = 9410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALB-0150-CAB_R-12_MED_qcurv,  !- Name
    7393.,                   !- Coefficient1 Constant
    231.0,                   !- Coefficient2 x
    2.488,                   !- Coefficient3 x**2
    -133.8,                  !- Coefficient4 y
    1.835,                   !- Coefficient5 y**2
    -1.736,                  !- Coefficient6 x*y
    -0.003396,               !- Coefficient7 x**3
    -0.01346,                !- Coefficient8 y**3
    -0.01297,                !- Coefficient9 x**2*y
    0.001178,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KALB-0150-CAB,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALB-0150-CAB_R-12_MED_pwrcurv,  !- Name
    697.8,                   !- Coefficient1 Constant
    -11.99,                  !- Coefficient2 x
    0.3229,                  !- Coefficient3 x**2
    22.84,                   !- Coefficient4 y
    -0.1684,                 !- Coefficient5 y**2
    0.6715,                  !- Coefficient6 x*y
    -0.008877,               !- Coefficient7 x**3
    0.001452,                !- Coefficient8 y**3
    -0.01193,                !- Coefficient9 x**2*y
    -0.0009909,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KALB-0150-CAB,   !nominal MBtu/h = 9410.0, !nominal kW = 1.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KALB-0150-CAB,  !- Name
    KALB-0150-CAB_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALB-0150-CAB_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KATB-0150-CAB,   !nominal MBtu/h = 11400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KATB-0150-CAB_R-12_MED_qcurv,  !- Name
    1.773e+004,              !- Coefficient1 Constant
    121.7,                   !- Coefficient2 x
    0.1019,                  !- Coefficient3 x**2
    -857.6,                  !- Coefficient4 y
    19.67,                   !- Coefficient5 y**2
    2.949,                   !- Coefficient6 x*y
    0.02321,                 !- Coefficient7 x**3
    -0.1578,                 !- Coefficient8 y**3
    0.05693,                 !- Coefficient9 x**2*y
    -0.03876,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KATB-0150-CAB,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KATB-0150-CAB_R-12_MED_pwrcurv,  !- Name
    2837.,                   !- Coefficient1 Constant
    -11.81,                  !- Coefficient2 x
    -0.7660,                 !- Coefficient3 x**2
    -102.1,                  !- Coefficient4 y
    2.770,                   !- Coefficient5 y**2
    1.194,                   !- Coefficient6 x*y
    -0.01081,                !- Coefficient7 x**3
    -0.02125,                !- Coefficient8 y**3
    0.01605,                 !- Coefficient9 x**2*y
    -0.003729,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KATB-0150-CAB,   !nominal MBtu/h = 11400.0, !nominal kW = 1.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KATB-0150-CAB,  !- Name
    KATB-0150-CAB_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KATB-0150-CAB_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_EAB1-0150-TAC,   !nominal MBtu/h = 11600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAB1-0150-TAC_R-12_MED_qcurv,  !- Name
    7307.,                   !- Coefficient1 Constant
    232.1,                   !- Coefficient2 x
    2.825,                   !- Coefficient3 x**2
    -54.56,                  !- Coefficient4 y
    0.07844,                 !- Coefficient5 y**2
    -0.3186,                 !- Coefficient6 x*y
    0.02503,                 !- Coefficient7 x**3
    -0.002382,               !- Coefficient8 y**3
    0.004349,                !- Coefficient9 x**2*y
    -0.01018,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_EAB1-0150-TAC,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAB1-0150-TAC_R-12_MED_pwrcurv,  !- Name
    1241.,                   !- Coefficient1 Constant
    12.16,                   !- Coefficient2 x
    0.2184,                  !- Coefficient3 x**2
    4.568,                   !- Coefficient4 y
    0.1695,                  !- Coefficient5 y**2
    0.2636,                  !- Coefficient6 x*y
    0.007884,                !- Coefficient7 x**3
    -0.0009593,              !- Coefficient8 y**3
    0.004256,                !- Coefficient9 x**2*y
    0.004279,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_EAB1-0150-TAC,   !nominal MBtu/h = 11600.0, !nominal kW = 1.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_EAB1-0150-TAC,  !- Name
    EAB1-0150-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAB1-0150-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KATA-0150-TAC,   !nominal MBtu/h = 11700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KATA-0150-TAC_R-12_MED_qcurv,  !- Name
    9570.,                   !- Coefficient1 Constant
    327.0,                   !- Coefficient2 x
    7.587,                   !- Coefficient3 x**2
    -197.1,                  !- Coefficient4 y
    3.128,                   !- Coefficient5 y**2
    -2.299,                  !- Coefficient6 x*y
    0.1020,                  !- Coefficient7 x**3
    -0.02369,                !- Coefficient8 y**3
    -0.02911,                !- Coefficient9 x**2*y
    0.002411,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KATA-0150-TAC,   !nominal kW = 1.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KATA-0150-TAC_R-12_MED_pwrcurv,  !- Name
    1366.,                   !- Coefficient1 Constant
    -1.824,                  !- Coefficient2 x
    -0.5405,                 !- Coefficient3 x**2
    -4.615,                  !- Coefficient4 y
    0.4871,                  !- Coefficient5 y**2
    0.5534,                  !- Coefficient6 x*y
    -0.004569,               !- Coefficient7 x**3
    -0.003668,               !- Coefficient8 y**3
    0.01361,                 !- Coefficient9 x**2*y
    0.004339,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KATA-0150-TAC,   !nominal MBtu/h = 11700.0, !nominal kW = 1.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KATA-0150-TAC,  !- Name
    KATA-0150-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KATA-0150-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_EAB2-0150-CAB,   !nominal MBtu/h = 11500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAB2-0150-CAB_R-12_MED_qcurv,  !- Name
    7908.,                   !- Coefficient1 Constant
    246.3,                   !- Coefficient2 x
    2.677,                   !- Coefficient3 x**2
    -87.05,                  !- Coefficient4 y
    0.5521,                  !- Coefficient5 y**2
    -1.165,                  !- Coefficient6 x*y
    0.01753,                 !- Coefficient7 x**3
    -0.004255,               !- Coefficient8 y**3
    -0.006544,               !- Coefficient9 x**2*y
    -0.004365,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_EAB2-0150-CAB,   !nominal kW = 1.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAB2-0150-CAB_R-12_MED_pwrcurv,  !- Name
    1166.,                   !- Coefficient1 Constant
    -17.15,                  !- Coefficient2 x
    -1.092,                  !- Coefficient3 x**2
    9.272,                   !- Coefficient4 y
    0.1295,                  !- Coefficient5 y**2
    0.9511,                  !- Coefficient6 x*y
    -0.01234,                !- Coefficient7 x**3
    -0.0009337,              !- Coefficient8 y**3
    0.01444,                 !- Coefficient9 x**2*y
    -0.0008066,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_EAB2-0150-CAB,   !nominal MBtu/h = 11500.0, !nominal kW = 1.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_EAB2-0150-CAB,  !- Name
    EAB2-0150-CAB_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAB2-0150-CAB_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_EAV1-0200-TAC,   !nominal MBtu/h = 13600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAV1-0200-TAC_R-12_MED_qcurv,  !- Name
    7668.,                   !- Coefficient1 Constant
    297.1,                   !- Coefficient2 x
    3.981,                   !- Coefficient3 x**2
    -13.40,                  !- Coefficient4 y
    -0.8174,                 !- Coefficient5 y**2
    -0.9316,                 !- Coefficient6 x*y
    0.01317,                 !- Coefficient7 x**3
    0.001366,                !- Coefficient8 y**3
    -0.02796,                !- Coefficient9 x**2*y
    -0.02031,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_EAV1-0200-TAC,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAV1-0200-TAC_R-12_MED_pwrcurv,  !- Name
    1107.,                   !- Coefficient1 Constant
    -4.888,                  !- Coefficient2 x
    -0.1299,                 !- Coefficient3 x**2
    16.95,                   !- Coefficient4 y
    0.1436,                  !- Coefficient5 y**2
    0.2283,                  !- Coefficient6 x*y
    0.004177,                !- Coefficient7 x**3
    -0.001752,               !- Coefficient8 y**3
    -0.0001210,              !- Coefficient9 x**2*y
    0.006934,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_EAV1-0200-TAC,   !nominal MBtu/h = 13600.0, !nominal kW = 1.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_EAV1-0200-TAC,  !- Name
    EAV1-0200-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAV1-0200-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_EAL2-0200-CAB,   !nominal MBtu/h = 15800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAL2-0200-CAB_R-12_MED_qcurv,  !- Name
    6965.,                   !- Coefficient1 Constant
    364.0,                   !- Coefficient2 x
    6.543,                   !- Coefficient3 x**2
    138.4,                   !- Coefficient4 y
    -5.108,                  !- Coefficient5 y**2
    -2.055,                  !- Coefficient6 x*y
    0.04731,                 !- Coefficient7 x**3
    0.03874,                 !- Coefficient8 y**3
    -0.06075,                !- Coefficient9 x**2*y
    -0.01188,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_EAL2-0200-CAB,   !nominal kW = 2.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAL2-0200-CAB_R-12_MED_pwrcurv,  !- Name
    998.3,                   !- Coefficient1 Constant
    -1.387,                  !- Coefficient2 x
    -0.2367,                 !- Coefficient3 x**2
    62.10,                   !- Coefficient4 y
    -0.9425,                 !- Coefficient5 y**2
    0.8794,                  !- Coefficient6 x*y
    -0.01347,                !- Coefficient7 x**3
    0.007231,                !- Coefficient8 y**3
    -0.002876,               !- Coefficient9 x**2*y
    0.0006281,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_EAL2-0200-CAB,   !nominal MBtu/h = 15800.0, !nominal kW = 2.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_EAL2-0200-CAB,  !- Name
    EAL2-0200-CAB_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAL2-0200-CAB_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_EAL1-0200-TAC,   !nominal MBtu/h = 15900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAL1-0200-TAC_R-12_MED_qcurv,  !- Name
    9361.,                   !- Coefficient1 Constant
    319.5,                   !- Coefficient2 x
    5.071,                   !- Coefficient3 x**2
    -56.04,                  !- Coefficient4 y
    -0.08007,                !- Coefficient5 y**2
    -0.5785,                 !- Coefficient6 x*y
    0.03729,                 !- Coefficient7 x**3
    -0.002257,               !- Coefficient8 y**3
    -0.02034,                !- Coefficient9 x**2*y
    -0.01614,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_EAL1-0200-TAC,   !nominal kW = 2.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAL1-0200-TAC_R-12_MED_pwrcurv,  !- Name
    1730.,                   !- Coefficient1 Constant
    9.408,                   !- Coefficient2 x
    -0.3790,                 !- Coefficient3 x**2
    7.757,                   !- Coefficient4 y
    0.1823,                  !- Coefficient5 y**2
    0.2557,                  !- Coefficient6 x*y
    -0.006685,               !- Coefficient7 x**3
    -0.0002908,              !- Coefficient8 y**3
    0.008147,                !- Coefficient9 x**2*y
    0.01008,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_EAL1-0200-TAC,   !nominal MBtu/h = 15900.0, !nominal kW = 2.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_EAL1-0200-TAC,  !- Name
    EAL1-0200-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAL1-0200-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_3RK1-0300-TAE,   !nominal MBtu/h = 18800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RK1-0300-TAE_R-12_MED_qcurv,  !- Name
    1.098e+004,              !- Coefficient1 Constant
    446.1,                   !- Coefficient2 x
    5.867,                   !- Coefficient3 x**2
    -10.91,                  !- Coefficient4 y
    -1.468,                  !- Coefficient5 y**2
    -1.756,                  !- Coefficient6 x*y
    0.01672,                 !- Coefficient7 x**3
    0.003069,                !- Coefficient8 y**3
    -0.04621,                !- Coefficient9 x**2*y
    -0.02845,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_3RK1-0300-TAE,   !nominal kW = 2.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RK1-0300-TAE_R-12_MED_pwrcurv,  !- Name
    1708.,                   !- Coefficient1 Constant
    -7.828,                  !- Coefficient2 x
    -0.2514,                 !- Coefficient3 x**2
    16.36,                   !- Coefficient4 y
    0.2347,                  !- Coefficient5 y**2
    0.4815,                  !- Coefficient6 x*y
    0.005461,                !- Coefficient7 x**3
    -0.001481,               !- Coefficient8 y**3
    0.006178,                !- Coefficient9 x**2*y
    0.009927,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_3RK1-0300-TAE,   !nominal MBtu/h = 18800.0, !nominal kW = 2.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_3RK1-0300-TAE,  !- Name
    3RK1-0300-TAE_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RK1-0300-TAE_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_3RK2-0310-CAB,   !nominal MBtu/h = 18800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RK2-0310-CAB_R-12_MED_qcurv,  !- Name
    9870.,                   !- Coefficient1 Constant
    518.7,                   !- Coefficient2 x
    7.060,                   !- Coefficient3 x**2
    97.55,                   !- Coefficient4 y
    -4.707,                  !- Coefficient5 y**2
    -4.529,                  !- Coefficient6 x*y
    -0.02452,                !- Coefficient7 x**3
    0.03375,                 !- Coefficient8 y**3
    -0.07797,                !- Coefficient9 x**2*y
    0.0004161,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_3RK2-0310-CAB,   !nominal kW = 2.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RK2-0310-CAB_R-12_MED_pwrcurv,  !- Name
    -1064.,                  !- Coefficient1 Constant
    -19.79,                  !- Coefficient2 x
    -1.928,                  !- Coefficient3 x**2
    213.4,                   !- Coefficient4 y
    -4.000,                  !- Coefficient5 y**2
    1.371,                   !- Coefficient6 x*y
    -0.06449,                !- Coefficient7 x**3
    0.02753,                 !- Coefficient8 y**3
    0.04566,                 !- Coefficient9 x**2*y
    0.002647,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_3RK2-0310-CAB,   !nominal MBtu/h = 18800.0, !nominal kW = 2.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_3RK2-0310-CAB,  !- Name
    3RK2-0310-CAB_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RK2-0310-CAB_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_LAL1-0310-TAC,   !nominal MBtu/h = 23300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAL1-0310-TAC_R-12_MED_qcurv,  !- Name
    1.590e+004,              !- Coefficient1 Constant
    515.7,                   !- Coefficient2 x
    7.515,                   !- Coefficient3 x**2
    -151.4,                  !- Coefficient4 y
    0.3904,                  !- Coefficient5 y**2
    -1.665,                  !- Coefficient6 x*y
    0.05730,                 !- Coefficient7 x**3
    -0.002582,               !- Coefficient8 y**3
    -0.006436,               !- Coefficient9 x**2*y
    -0.01790,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_LAL1-0310-TAC,   !nominal kW = 3.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAL1-0310-TAC_R-12_MED_pwrcurv,  !- Name
    2708.,                   !- Coefficient1 Constant
    30.22,                   !- Coefficient2 x
    1.062,                   !- Coefficient3 x**2
    -1.688,                  !- Coefficient4 y
    0.4011,                  !- Coefficient5 y**2
    0.3756,                  !- Coefficient6 x*y
    0.03505,                 !- Coefficient7 x**3
    -0.001614,               !- Coefficient8 y**3
    0.01229,                 !- Coefficient9 x**2*y
    0.01045,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_LAL1-0310-TAC,   !nominal MBtu/h = 23300.0, !nominal kW = 3.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_LAL1-0310-TAC,  !- Name
    LAL1-0310-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAL1-0310-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_LAC1-0310-TAC,   !nominal MBtu/h = 23300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAC1-0310-TAC_R-12_MED_qcurv,  !- Name
    1.530e+004,              !- Coefficient1 Constant
    468.7,                   !- Coefficient2 x
    5.957,                   !- Coefficient3 x**2
    -126.2,                  !- Coefficient4 y
    -0.03996,                !- Coefficient5 y**2
    -0.3448,                 !- Coefficient6 x*y
    0.01517,                 !- Coefficient7 x**3
    -0.0001941,              !- Coefficient8 y**3
    -0.006713,               !- Coefficient9 x**2*y
    -0.03701,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_LAC1-0310-TAC,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAC1-0310-TAC_R-12_MED_pwrcurv,  !- Name
    2316.,                   !- Coefficient1 Constant
    30.36,                   !- Coefficient2 x
    0.4681,                  !- Coefficient3 x**2
    29.23,                   !- Coefficient4 y
    0.02549,                 !- Coefficient5 y**2
    0.1318,                  !- Coefficient6 x*y
    0.009763,                !- Coefficient7 x**3
    -0.0004082,              !- Coefficient8 y**3
    -0.0002813,              !- Coefficient9 x**2*y
    0.01016,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_LAC1-0310-TAC,   !nominal MBtu/h = 23300.0, !nominal kW = 3.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_LAC1-0310-TAC,  !- Name
    LAC1-0310-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAC1-0310-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_LAL1-0310-CAB,   !nominal MBtu/h = 23300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAL1-0310-CAB_R-12_MED_qcurv,  !- Name
    1.587e+004,              !- Coefficient1 Constant
    571.2,                   !- Coefficient2 x
    15.92,                   !- Coefficient3 x**2
    -135.7,                  !- Coefficient4 y
    0.09319,                 !- Coefficient5 y**2
    -0.7641,                 !- Coefficient6 x*y
    0.3416,                  !- Coefficient7 x**3
    -1.864e-005,             !- Coefficient8 y**3
    0.02592,                 !- Coefficient9 x**2*y
    -0.01619,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_LAL1-0310-CAB,   !nominal kW = 3.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAL1-0310-CAB_R-12_MED_pwrcurv,  !- Name
    2172.,                   !- Coefficient1 Constant
    -5.198,                  !- Coefficient2 x
    -2.373,                  !- Coefficient3 x**2
    40.22,                   !- Coefficient4 y
    -0.5585,                 !- Coefficient5 y**2
    0.4585,                  !- Coefficient6 x*y
    -0.04028,                !- Coefficient7 x**3
    0.006111,                !- Coefficient8 y**3
    0.03276,                 !- Coefficient9 x**2*y
    0.01587,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_LAL1-0310-CAB,   !nominal MBtu/h = 23300.0, !nominal kW = 3.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_LAL1-0310-CAB,  !- Name
    LAL1-0310-CAB_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAL1-0310-CAB_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_LAL1-0300-TAE,   !nominal MBtu/h = 23300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAL1-0300-TAE_R-12_MED_qcurv,  !- Name
    1.590e+004,              !- Coefficient1 Constant
    515.7,                   !- Coefficient2 x
    7.515,                   !- Coefficient3 x**2
    -151.4,                  !- Coefficient4 y
    0.3904,                  !- Coefficient5 y**2
    -1.665,                  !- Coefficient6 x*y
    0.05730,                 !- Coefficient7 x**3
    -0.002582,               !- Coefficient8 y**3
    -0.006436,               !- Coefficient9 x**2*y
    -0.01790,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_LAL1-0300-TAE,   !nominal kW = 3.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAL1-0300-TAE_R-12_MED_pwrcurv,  !- Name
    2708.,                   !- Coefficient1 Constant
    30.22,                   !- Coefficient2 x
    1.062,                   !- Coefficient3 x**2
    -1.688,                  !- Coefficient4 y
    0.4011,                  !- Coefficient5 y**2
    0.3756,                  !- Coefficient6 x*y
    0.03505,                 !- Coefficient7 x**3
    -0.001614,               !- Coefficient8 y**3
    0.01229,                 !- Coefficient9 x**2*y
    0.01045,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_LAL1-0300-TAE,   !nominal MBtu/h = 23300.0, !nominal kW = 3.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_LAL1-0300-TAE,  !- Name
    LAL1-0300-TAE_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAL1-0300-TAE_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_LAC1-0300-TAE,   !nominal MBtu/h = 23300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAC1-0300-TAE_R-12_MED_qcurv,  !- Name
    1.530e+004,              !- Coefficient1 Constant
    468.7,                   !- Coefficient2 x
    5.957,                   !- Coefficient3 x**2
    -126.2,                  !- Coefficient4 y
    -0.03996,                !- Coefficient5 y**2
    -0.3448,                 !- Coefficient6 x*y
    0.01517,                 !- Coefficient7 x**3
    -0.0001941,              !- Coefficient8 y**3
    -0.006713,               !- Coefficient9 x**2*y
    -0.03701,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_LAC1-0300-TAE,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAC1-0300-TAE_R-12_MED_pwrcurv,  !- Name
    2316.,                   !- Coefficient1 Constant
    30.36,                   !- Coefficient2 x
    0.4681,                  !- Coefficient3 x**2
    29.23,                   !- Coefficient4 y
    0.02549,                 !- Coefficient5 y**2
    0.1318,                  !- Coefficient6 x*y
    0.009763,                !- Coefficient7 x**3
    -0.0004082,              !- Coefficient8 y**3
    -0.0002813,              !- Coefficient9 x**2*y
    0.01016,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_LAC1-0300-TAE,   !nominal MBtu/h = 23300.0, !nominal kW = 3.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_LAC1-0300-TAE,  !- Name
    LAC1-0300-TAE_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAC1-0300-TAE_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_LAC1-0310-CAB,   !nominal MBtu/h = 23200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAC1-0310-CAB_R-12_MED_qcurv,  !- Name
    1.529e+004,              !- Coefficient1 Constant
    836.3,                   !- Coefficient2 x
    20.04,                   !- Coefficient3 x**2
    -39.80,                  !- Coefficient4 y
    -3.076,                  !- Coefficient5 y**2
    -9.511,                  !- Coefficient6 x*y
    0.1959,                  !- Coefficient7 x**3
    0.02764,                 !- Coefficient8 y**3
    -0.1576,                 !- Coefficient9 x**2*y
    0.02692,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_LAC1-0310-CAB,   !nominal kW = 3.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAC1-0310-CAB_R-12_MED_pwrcurv,  !- Name
    2658.,                   !- Coefficient1 Constant
    -51.07,                  !- Coefficient2 x
    -2.761,                  !- Coefficient3 x**2
    -5.099,                  !- Coefficient4 y
    1.131,                   !- Coefficient5 y**2
    2.178,                   !- Coefficient6 x*y
    -0.02761,                !- Coefficient7 x**3
    -0.01013,                !- Coefficient8 y**3
    0.03832,                 !- Coefficient9 x**2*y
    -0.001911,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_LAC1-0310-CAB,   !nominal MBtu/h = 23200.0, !nominal kW = 3.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_LAC1-0310-CAB,  !- Name
    LAC1-0310-CAB_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAC1-0310-CAB_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_MRA2-0506-CFB,   !nominal MBtu/h = 29300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRA2-0506-CFB_R-12_MED_qcurv,  !- Name
    1.778e+004,              !- Coefficient1 Constant
    626.4,                   !- Coefficient2 x
    6.816,                   !- Coefficient3 x**2
    -87.06,                  !- Coefficient4 y
    -1.013,                  !- Coefficient5 y**2
    -1.717,                  !- Coefficient6 x*y
    -0.01848,                !- Coefficient7 x**3
    0.001617,                !- Coefficient8 y**3
    -0.03867,                !- Coefficient9 x**2*y
    -0.04267,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_MRA2-0506-CFB,   !nominal kW = 4.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRA2-0506-CFB_R-12_MED_pwrcurv,  !- Name
    3620.,                   !- Coefficient1 Constant
    24.25,                   !- Coefficient2 x
    -0.005416,               !- Coefficient3 x**2
    26.07,                   !- Coefficient4 y
    0.09528,                 !- Coefficient5 y**2
    0.7661,                  !- Coefficient6 x*y
    0.005527,                !- Coefficient7 x**3
    0.001009,                !- Coefficient8 y**3
    0.01536,                 !- Coefficient9 x**2*y
    0.01488,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_MRA2-0506-CFB,   !nominal MBtu/h = 29300.0, !nominal kW = 4.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_MRA2-0506-CFB,  !- Name
    MRA2-0506-CFB_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    MRA2-0506-CFB_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_MRA2-0500-TFC,   !nominal MBtu/h = 29300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRA2-0500-TFC_R-12_MED_qcurv,  !- Name
    1.778e+004,              !- Coefficient1 Constant
    626.4,                   !- Coefficient2 x
    6.816,                   !- Coefficient3 x**2
    -87.06,                  !- Coefficient4 y
    -1.013,                  !- Coefficient5 y**2
    -1.717,                  !- Coefficient6 x*y
    -0.01848,                !- Coefficient7 x**3
    0.001617,                !- Coefficient8 y**3
    -0.03867,                !- Coefficient9 x**2*y
    -0.04267,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_MRA2-0500-TFC,   !nominal kW = 4.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRA2-0500-TFC_R-12_MED_pwrcurv,  !- Name
    3661.,                   !- Coefficient1 Constant
    36.69,                   !- Coefficient2 x
    0.8550,                  !- Coefficient3 x**2
    12.62,                   !- Coefficient4 y
    0.3394,                  !- Coefficient5 y**2
    0.5283,                  !- Coefficient6 x*y
    0.02329,                 !- Coefficient7 x**3
    -0.0006911,              !- Coefficient8 y**3
    0.009845,                !- Coefficient9 x**2*y
    0.01518,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_MRA2-0500-TFC,   !nominal MBtu/h = 29300.0, !nominal kW = 4.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_MRA2-0500-TFC,  !- Name
    MRA2-0500-TFC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    MRA2-0500-TFC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_9RA1-0506-CFB,   !nominal MBtu/h = 36700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RA1-0506-CFB_R-12_MED_qcurv,  !- Name
    3.513e+004,              !- Coefficient1 Constant
    566.2,                   !- Coefficient2 x
    -4.025,                  !- Coefficient3 x**2
    -1018.,                  !- Coefficient4 y
    19.45,                   !- Coefficient5 y**2
    -0.8455,                 !- Coefficient6 x*y
    -0.1516,                 !- Coefficient7 x**3
    -0.1523,                 !- Coefficient8 y**3
    0.08920,                 !- Coefficient9 x**2*y
    -0.008636,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_9RA1-0506-CFB,   !nominal kW = 5.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RA1-0506-CFB_R-12_MED_pwrcurv,  !- Name
    -746.8,                  !- Coefficient1 Constant
    -26.84,                  !- Coefficient2 x
    0.8875,                  !- Coefficient3 x**2
    380.5,                   !- Coefficient4 y
    -7.828,                  !- Coefficient5 y**2
    4.548,                   !- Coefficient6 x*y
    0.03084,                 !- Coefficient7 x**3
    0.05751,                 !- Coefficient8 y**3
    -0.03695,                !- Coefficient9 x**2*y
    -0.04847,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_9RA1-0506-CFB,   !nominal MBtu/h = 36700.0, !nominal kW = 5.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_9RA1-0506-CFB,  !- Name
    9RA1-0506-CFB_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    9RA1-0506-CFB_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    20.6,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_9RA1-0505-TFC,   !nominal MBtu/h = 36300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RA1-0505-TFC_R-12_MED_qcurv,  !- Name
    3.510e+004,              !- Coefficient1 Constant
    855.2,                   !- Coefficient2 x
    15.39,                   !- Coefficient3 x**2
    -934.0,                  !- Coefficient4 y
    16.41,                   !- Coefficient5 y**2
    -5.164,                  !- Coefficient6 x*y
    0.2407,                  !- Coefficient7 x**3
    -0.1230,                 !- Coefficient8 y**3
    -0.03212,                !- Coefficient9 x**2*y
    0.01132,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_9RA1-0505-TFC,   !nominal kW = 5.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RA1-0505-TFC_R-12_MED_pwrcurv,  !- Name
    2745.,                   !- Coefficient1 Constant
    -92.05,                  !- Coefficient2 x
    -7.728,                  !- Coefficient3 x**2
    97.76,                   !- Coefficient4 y
    -1.394,                  !- Coefficient5 y**2
    2.472,                   !- Coefficient6 x*y
    -0.07621,                !- Coefficient7 x**3
    0.01123,                 !- Coefficient8 y**3
    0.08296,                 !- Coefficient9 x**2*y
    0.008511,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_9RA1-0505-TFC,   !nominal MBtu/h = 36300.0, !nominal kW = 5.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_9RA1-0505-TFC,  !- Name
    9RA1-0505-TFC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    9RA1-0505-TFC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_MRC1-0500-TFD,   !nominal MBtu/h = 36300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRC1-0500-TFD_R-12_MED_qcurv,  !- Name
    1.928e+004,              !- Coefficient1 Constant
    669.7,                   !- Coefficient2 x
    8.172,                   !- Coefficient3 x**2
    -61.14,                  !- Coefficient4 y
    -1.044,                  !- Coefficient5 y**2
    -2.465,                  !- Coefficient6 x*y
    0.03056,                 !- Coefficient7 x**3
    -0.001361,               !- Coefficient8 y**3
    -0.04528,                !- Coefficient9 x**2*y
    -0.02451,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_MRC1-0500-TFD,   !nominal kW = 5.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRC1-0500-TFD_R-12_MED_pwrcurv,  !- Name
    3493.,                   !- Coefficient1 Constant
    75.80,                   !- Coefficient2 x
    1.129,                   !- Coefficient3 x**2
    50.45,                   !- Coefficient4 y
    0.1164,                  !- Coefficient5 y**2
    -0.2379,                 !- Coefficient6 x*y
    0.01210,                 !- Coefficient7 x**3
    -0.002878,               !- Coefficient8 y**3
    -0.01437,                !- Coefficient9 x**2*y
    0.01262,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_MRC1-0500-TFD,   !nominal MBtu/h = 36300.0, !nominal kW = 5.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_MRC1-0500-TFD,  !- Name
    MRC1-0500-TFD_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    MRC1-0500-TFD_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    19.4,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_MRB1-0500-TFC,   !nominal MBtu/h = 36000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRB1-0500-TFC_R-12_MED_qcurv,  !- Name
    2.032e+004,              !- Coefficient1 Constant
    691.3,                   !- Coefficient2 x
    7.700,                   !- Coefficient3 x**2
    -95.66,                  !- Coefficient4 y
    -0.6054,                 !- Coefficient5 y**2
    -2.030,                  !- Coefficient6 x*y
    -0.001926,               !- Coefficient7 x**3
    -0.003265,               !- Coefficient8 y**3
    -0.04429,                !- Coefficient9 x**2*y
    -0.02779,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_MRB1-0500-TFC,   !nominal kW = 4.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRB1-0500-TFC_R-12_MED_pwrcurv,  !- Name
    3617.,                   !- Coefficient1 Constant
    44.24,                   !- Coefficient2 x
    0.1827,                  !- Coefficient3 x**2
    17.50,                   !- Coefficient4 y
    0.5178,                  !- Coefficient5 y**2
    0.5716,                  !- Coefficient6 x*y
    -0.001388,               !- Coefficient7 x**3
    -0.001430,               !- Coefficient8 y**3
    0.01174,                 !- Coefficient9 x**2*y
    0.01669,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_MRB1-0500-TFC,   !nominal MBtu/h = 36000.0, !nominal kW = 4.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_MRB1-0500-TFC,  !- Name
    MRB1-0500-TFC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    MRB1-0500-TFC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_9RB1-0765-TFC,   !nominal MBtu/h = 47600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RB1-0765-TFC_R-12_MED_qcurv,  !- Name
    2.016e+004,              !- Coefficient1 Constant
    1188.,                   !- Coefficient2 x
    31.57,                   !- Coefficient3 x**2
    511.8,                   !- Coefficient4 y
    -17.91,                  !- Coefficient5 y**2
    -5.579,                  !- Coefficient6 x*y
    0.4576,                  !- Coefficient7 x**3
    0.1352,                  !- Coefficient8 y**3
    -0.2118,                 !- Coefficient9 x**2*y
    -0.06641,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_9RB1-0765-TFC,   !nominal kW = 6.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RB1-0765-TFC_R-12_MED_pwrcurv,  !- Name
    8471.,                   !- Coefficient1 Constant
    65.03,                   !- Coefficient2 x
    -0.4822,                 !- Coefficient3 x**2
    -210.1,                  !- Coefficient4 y
    6.056,                   !- Coefficient5 y**2
    0.8910,                  !- Coefficient6 x*y
    -0.001055,               !- Coefficient7 x**3
    -0.04590,                !- Coefficient8 y**3
    0.02951,                 !- Coefficient9 x**2*y
    0.01390,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_9RB1-0765-TFC,   !nominal MBtu/h = 47600.0, !nominal kW = 6.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_9RB1-0765-TFC,  !- Name
    9RB1-0765-TFC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    9RB1-0765-TFC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_9RS3-0765-TFC,   !nominal MBtu/h = 56300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RS3-0765-TFC_R-12_MED_qcurv,  !- Name
    275.2,                   !- Coefficient1 Constant
    1226.,                   !- Coefficient2 x
    31.78,                   !- Coefficient3 x**2
    2154.,                   !- Coefficient4 y
    -55.59,                  !- Coefficient5 y**2
    -5.169,                  !- Coefficient6 x*y
    0.2577,                  !- Coefficient7 x**3
    0.4107,                  !- Coefficient8 y**3
    -0.4019,                 !- Coefficient9 x**2*y
    -0.1164,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_9RS3-0765-TFC,   !nominal kW = 8.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RS3-0765-TFC_R-12_MED_pwrcurv,  !- Name
    2342.,                   !- Coefficient1 Constant
    182.2,                   !- Coefficient2 x
    4.243,                   !- Coefficient3 x**2
    337.7,                   !- Coefficient4 y
    -6.206,                  !- Coefficient5 y**2
    -1.326,                  !- Coefficient6 x*y
    -0.03620,                !- Coefficient7 x**3
    0.04601,                 !- Coefficient8 y**3
    -0.1634,                 !- Coefficient9 x**2*y
    -0.008053,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_9RS3-0765-TFC,   !nominal MBtu/h = 56300.0, !nominal kW = 8.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_9RS3-0765-TFC,  !- Name
    9RS3-0765-TFC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    9RS3-0765-TFC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_4RA3-1000-TSK,   !nominal MBtu/h = 67900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RA3-1000-TSK_R-12_MED_qcurv,  !- Name
    3.809e+004,              !- Coefficient1 Constant
    1425.,                   !- Coefficient2 x
    19.27,                   !- Coefficient3 x**2
    -53.88,                  !- Coefficient4 y
    -4.692,                  !- Coefficient5 y**2
    -5.777,                  !- Coefficient6 x*y
    0.04002,                 !- Coefficient7 x**3
    0.01514,                 !- Coefficient8 y**3
    -0.1443,                 !- Coefficient9 x**2*y
    -0.06117,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_4RA3-1000-TSK,   !nominal kW = 9.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RA3-1000-TSK_R-12_MED_pwrcurv,  !- Name
    4346.,                   !- Coefficient1 Constant
    57.50,                   !- Coefficient2 x
    0.2608,                  !- Coefficient3 x**2
    137.5,                   !- Coefficient4 y
    -0.1501,                 !- Coefficient5 y**2
    0.3493,                  !- Coefficient6 x*y
    0.01025,                 !- Coefficient7 x**3
    -0.005600,               !- Coefficient8 y**3
    -0.02069,                !- Coefficient9 x**2*y
    0.03243,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_4RA3-1000-TSK,   !nominal MBtu/h = 67900.0, !nominal kW = 9.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_4RA3-1000-TSK,  !- Name
    4RA3-1000-TSK_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RA3-1000-TSK_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_4RL1-1900-TSU,   !nominal MBtu/h = 83200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RL1-1900-TSU_R-12_MED_qcurv,  !- Name
    3025.,                   !- Coefficient1 Constant
    842.7,                   !- Coefficient2 x
    12.62,                   !- Coefficient3 x**2
    2593.,                   !- Coefficient4 y
    -62.27,                  !- Coefficient5 y**2
    15.38,                   !- Coefficient6 x*y
    0.008558,                !- Coefficient7 x**3
    0.4284,                  !- Coefficient8 y**3
    -0.1172,                 !- Coefficient9 x**2*y
    -0.2318,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_4RL1-1900-TSU,   !nominal kW = 12.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RL1-1900-TSU_R-12_MED_pwrcurv,  !- Name
    -1.080e+004,             !- Coefficient1 Constant
    336.7,                   !- Coefficient2 x
    11.63,                   !- Coefficient3 x**2
    1516.,                   !- Coefficient4 y
    -31.62,                  !- Coefficient5 y**2
    -1.722,                  !- Coefficient6 x*y
    0.09300,                 !- Coefficient7 x**3
    0.2334,                  !- Coefficient8 y**3
    -0.1112,                 !- Coefficient9 x**2*y
    0.04161,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_4RL1-1900-TSU,   !nominal MBtu/h = 83200.0, !nominal kW = 12.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_4RL1-1900-TSU,  !- Name
    4RL1-1900-TSU_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RL1-1900-TSU_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_6RA4-2000-TSK,   !nominal MBtu/h = 109000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-2000-TSK_R-12_MED_qcurv,  !- Name
    7.057e+004,              !- Coefficient1 Constant
    2165.,                   !- Coefficient2 x
    27.79,                   !- Coefficient3 x**2
    -452.8,                  !- Coefficient4 y
    -3.324,                  !- Coefficient5 y**2
    -4.265,                  !- Coefficient6 x*y
    0.09729,                 !- Coefficient7 x**3
    0.01340,                 !- Coefficient8 y**3
    -0.06630,                !- Coefficient9 x**2*y
    -0.1160,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_6RA4-2000-TSK,   !nominal kW = 14.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-2000-TSK_R-12_MED_pwrcurv,  !- Name
    1.109e+004,              !- Coefficient1 Constant
    -148.6,                  !- Coefficient2 x
    -2.174,                  !- Coefficient3 x**2
    -73.21,                  !- Coefficient4 y
    4.390,                   !- Coefficient5 y**2
    7.022,                   !- Coefficient6 x*y
    0.05651,                 !- Coefficient7 x**3
    -0.001516,               !- Coefficient8 y**3
    0.1657,                  !- Coefficient9 x**2*y
    0.1313,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_6RA4-2000-TSK,   !nominal MBtu/h = 109000.0, !nominal kW = 14.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_6RA4-2000-TSK,  !- Name
    6RA4-2000-TSK_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-2000-TSK_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_6RH1-2000-TSK,   !nominal MBtu/h = 125000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RH1-2000-TSK_R-12_MED_qcurv,  !- Name
    7.749e+004,              !- Coefficient1 Constant
    2672.,                   !- Coefficient2 x
    35.23,                   !- Coefficient3 x**2
    -469.5,                  !- Coefficient4 y
    -3.109,                  !- Coefficient5 y**2
    -11.01,                  !- Coefficient6 x*y
    0.1596,                  !- Coefficient7 x**3
    0.009490,                !- Coefficient8 y**3
    -0.1419,                 !- Coefficient9 x**2*y
    -0.08122,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_6RH1-2000-TSK,   !nominal kW = 28.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RH1-2000-TSK_R-12_MED_pwrcurv,  !- Name
    1.359e+004,              !- Coefficient1 Constant
    81.00,                   !- Coefficient2 x
    -0.3732,                 !- Coefficient3 x**2
    80.41,                   !- Coefficient4 y
    4.934,                   !- Coefficient5 y**2
    5.061,                   !- Coefficient6 x*y
    0.03312,                 !- Coefficient7 x**3
    0.01919,                 !- Coefficient8 y**3
    0.08008,                 !- Coefficient9 x**2*y
    0.05968,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_6RH1-2000-TSK,   !nominal MBtu/h = 125000.0, !nominal kW = 28.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_6RH1-2000-TSK,  !- Name
    6RH1-2000-TSK_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-2000-TSK_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_HAF2-0033-IAA,   !nominal MBtu/h = 2780.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAF2-0033-IAA_R-12_HIGH_qcurv,  !- Name
    1875.,                   !- Coefficient1 Constant
    33.75,                   !- Coefficient2 x
    0.5918,                  !- Coefficient3 x**2
    -55.32,                  !- Coefficient4 y
    0.9868,                  !- Coefficient5 y**2
    0.3163,                  !- Coefficient6 x*y
    0.01699,                 !- Coefficient7 x**3
    -0.007353,               !- Coefficient8 y**3
    -0.003201,               !- Coefficient9 x**2*y
    -0.008605,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_HAF2-0033-IAA,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAF2-0033-IAA_R-12_HIGH_pwrcurv,  !- Name
    271.8,                   !- Coefficient1 Constant
    2.407,                   !- Coefficient2 x
    0.06150,                 !- Coefficient3 x**2
    -0.3021,                 !- Coefficient4 y
    0.06366,                 !- Coefficient5 y**2
    -0.001287,               !- Coefficient6 x*y
    -0.001796,               !- Coefficient7 x**3
    -0.0004566,              !- Coefficient8 y**3
    -0.001189,               !- Coefficient9 x**2*y
    0.001136,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_HAF2-0033-IAA,   !nominal MBtu/h = 2780.0, !nominal kW = 0.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_HAF2-0033-IAA,  !- Name
    HAF2-0033-IAA_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAF2-0033-IAA_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_HAK2-0050-IAB,   !nominal MBtu/h = 4480.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAK2-0050-IAB_R-12_HIGH_qcurv,  !- Name
    1968.,                   !- Coefficient1 Constant
    68.58,                   !- Coefficient2 x
    0.9130,                  !- Coefficient3 x**2
    -14.63,                  !- Coefficient4 y
    -0.06115,                !- Coefficient5 y**2
    -0.2534,                 !- Coefficient6 x*y
    0.001488,                !- Coefficient7 x**3
    4.144e-005,              !- Coefficient8 y**3
    -0.003974,               !- Coefficient9 x**2*y
    -0.005426,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_HAK2-0050-IAB,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAK2-0050-IAB_R-12_HIGH_pwrcurv,  !- Name
    372.1,                   !- Coefficient1 Constant
    1.879,                   !- Coefficient2 x
    0.004057,                !- Coefficient3 x**2
    4.116,                   !- Coefficient4 y
    0.02499,                 !- Coefficient5 y**2
    0.06583,                 !- Coefficient6 x*y
    0.001072,                !- Coefficient7 x**3
    -0.0002316,              !- Coefficient8 y**3
    0.0005190,               !- Coefficient9 x**2*y
    0.001639,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_HAK2-0050-IAB,   !nominal MBtu/h = 4480.0, !nominal kW = 0.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_HAK2-0050-IAB,  !- Name
    HAK2-0050-IAB_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAK2-0050-IAB_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_KAN2-0050-IAA,   !nominal MBtu/h = 5050.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAN2-0050-IAA_R-12_HIGH_qcurv,  !- Name
    3065.,                   !- Coefficient1 Constant
    118.7,                   !- Coefficient2 x
    0.5968,                  !- Coefficient3 x**2
    -73.50,                  !- Coefficient4 y
    1.154,                   !- Coefficient5 y**2
    -1.912,                  !- Coefficient6 x*y
    -0.01496,                !- Coefficient7 x**3
    -0.008751,               !- Coefficient8 y**3
    0.002663,                !- Coefficient9 x**2*y
    0.01261,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_KAN2-0050-IAA,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAN2-0050-IAA_R-12_HIGH_pwrcurv,  !- Name
    658.6,                   !- Coefficient1 Constant
    -6.831,                  !- Coefficient2 x
    -0.2945,                 !- Coefficient3 x**2
    -20.68,                  !- Coefficient4 y
    0.6196,                  !- Coefficient5 y**2
    0.2057,                  !- Coefficient6 x*y
    0.0003248,               !- Coefficient7 x**3
    -0.004881,               !- Coefficient8 y**3
    0.006329,                !- Coefficient9 x**2*y
    0.001357,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_KAN2-0050-IAA,   !nominal MBtu/h = 5050.0, !nominal kW = 0.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_KAN2-0050-IAA,  !- Name
    KAN2-0050-IAA_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAN2-0050-IAA_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_KAM2-0075-IAA,   !nominal MBtu/h = 8180.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAM2-0075-IAA_R-12_HIGH_qcurv,  !- Name
    4063.,                   !- Coefficient1 Constant
    152.4,                   !- Coefficient2 x
    1.006,                   !- Coefficient3 x**2
    -76.13,                  !- Coefficient4 y
    1.137,                   !- Coefficient5 y**2
    -1.870,                  !- Coefficient6 x*y
    -0.009790,               !- Coefficient7 x**3
    -0.009344,               !- Coefficient8 y**3
    0.003134,                !- Coefficient9 x**2*y
    0.008946,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_KAM2-0075-IAA,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAM2-0075-IAA_R-12_HIGH_pwrcurv,  !- Name
    757.5,                   !- Coefficient1 Constant
    -14.03,                  !- Coefficient2 x
    0.04709,                 !- Coefficient3 x**2
    -12.83,                  !- Coefficient4 y
    0.4895,                  !- Coefficient5 y**2
    0.6537,                  !- Coefficient6 x*y
    0.003612,                !- Coefficient7 x**3
    -0.003429,               !- Coefficient8 y**3
    -0.002763,               !- Coefficient9 x**2*y
    -0.002773,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_KAM2-0075-IAA,   !nominal MBtu/h = 8180.0, !nominal kW = 1.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_KAM2-0075-IAA,  !- Name
    KAM2-0075-IAA_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM2-0075-IAA_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_KAJ1-0100-TAC,   !nominal MBtu/h = 10300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJ1-0100-TAC_R-12_HIGH_qcurv,  !- Name
    3946.,                   !- Coefficient1 Constant
    144.0,                   !- Coefficient2 x
    1.968,                   !- Coefficient3 x**2
    -13.54,                  !- Coefficient4 y
    -0.3847,                 !- Coefficient5 y**2
    -0.3519,                 !- Coefficient6 x*y
    0.004041,                !- Coefficient7 x**3
    0.001213,                !- Coefficient8 y**3
    -0.01167,                !- Coefficient9 x**2*y
    -0.01049,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_KAJ1-0100-TAC,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJ1-0100-TAC_R-12_HIGH_pwrcurv,  !- Name
    504.7,                   !- Coefficient1 Constant
    -6.155,                  !- Coefficient2 x
    -0.08723,                !- Coefficient3 x**2
    8.002,                   !- Coefficient4 y
    0.09448,                 !- Coefficient5 y**2
    0.2517,                  !- Coefficient6 x*y
    0.003007,                !- Coefficient7 x**3
    -0.001040,               !- Coefficient8 y**3
    0.0005648,               !- Coefficient9 x**2*y
    0.002562,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_KAJ1-0100-TAC,   !nominal MBtu/h = 10300.0, !nominal kW = 1.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_KAJ1-0100-TAC,  !- Name
    KAJ1-0100-TAC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJ1-0100-TAC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_KAJ3-0100-CAA,   !nominal MBtu/h = 10400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJ3-0100-CAA_R-12_HIGH_qcurv,  !- Name
    6540.,                   !- Coefficient1 Constant
    195.2,                   !- Coefficient2 x
    1.061,                   !- Coefficient3 x**2
    -187.0,                  !- Coefficient4 y
    3.410,                   !- Coefficient5 y**2
    -2.565,                  !- Coefficient6 x*y
    -0.01930,                !- Coefficient7 x**3
    -0.02598,                !- Coefficient8 y**3
    0.008121,                !- Coefficient9 x**2*y
    0.01334,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_KAJ3-0100-CAA,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJ3-0100-CAA_R-12_HIGH_pwrcurv,  !- Name
    497.3,                   !- Coefficient1 Constant
    -11.93,                  !- Coefficient2 x
    -0.04445,                !- Coefficient3 x**2
    13.36,                   !- Coefficient4 y
    -0.06966,                !- Coefficient5 y**2
    0.5393,                  !- Coefficient6 x*y
    -0.0003097,              !- Coefficient7 x**3
    0.0006065,               !- Coefficient8 y**3
    -0.002357,               !- Coefficient9 x**2*y
    -0.0004059,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_KAJ3-0100-CAA,   !nominal MBtu/h = 10400.0, !nominal kW = 1.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_KAJ3-0100-CAA,  !- Name
    KAJ3-0100-CAA_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJ3-0100-CAA_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_KALA-0150-TAC,   !nominal MBtu/h = 15200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALA-0150-TAC_R-12_HIGH_qcurv,  !- Name
    5550.,                   !- Coefficient1 Constant
    208.0,                   !- Coefficient2 x
    2.489,                   !- Coefficient3 x**2
    -20.98,                  !- Coefficient4 y
    -0.3641,                 !- Coefficient5 y**2
    -0.8970,                 !- Coefficient6 x*y
    0.001431,                !- Coefficient7 x**3
    0.0002064,               !- Coefficient8 y**3
    -0.01506,                !- Coefficient9 x**2*y
    -0.006684,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_KALA-0150-TAC,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALA-0150-TAC_R-12_HIGH_pwrcurv,  !- Name
    625.3,                   !- Coefficient1 Constant
    3.995,                   !- Coefficient2 x
    -0.06848,                !- Coefficient3 x**2
    17.68,                   !- Coefficient4 y
    0.06474,                 !- Coefficient5 y**2
    -0.06371,                !- Coefficient6 x*y
    0.0002074,               !- Coefficient7 x**3
    -0.001371,               !- Coefficient8 y**3
    -0.002699,               !- Coefficient9 x**2*y
    0.006303,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_KALA-0150-TAC,   !nominal MBtu/h = 15200.0, !nominal kW = 1.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_KALA-0150-TAC,  !- Name
    KALA-0150-TAC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALA-0150-TAC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_EAC1-0150-TAC,   !nominal MBtu/h = 15900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAC1-0150-TAC_R-12_HIGH_qcurv,  !- Name
    5549.,                   !- Coefficient1 Constant
    228.2,                   !- Coefficient2 x
    3.090,                   !- Coefficient3 x**2
    2.237,                   !- Coefficient4 y
    -0.8314,                 !- Coefficient5 y**2
    -0.9022,                 !- Coefficient6 x*y
    0.01193,                 !- Coefficient7 x**3
    0.001879,                !- Coefficient8 y**3
    -0.02592,                !- Coefficient9 x**2*y
    -0.01137,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_EAC1-0150-TAC,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAC1-0150-TAC_R-12_HIGH_pwrcurv,  !- Name
    875.2,                   !- Coefficient1 Constant
    -2.034,                  !- Coefficient2 x
    -0.08056,                !- Coefficient3 x**2
    9.754,                   !- Coefficient4 y
    0.03176,                 !- Coefficient5 y**2
    0.2112,                  !- Coefficient6 x*y
    0.002605,                !- Coefficient7 x**3
    3.747e-005,              !- Coefficient8 y**3
    0.003032,                !- Coefficient9 x**2*y
    0.006073,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_EAC1-0150-TAC,   !nominal MBtu/h = 15900.0, !nominal kW = 1.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_EAC1-0150-TAC,  !- Name
    EAC1-0150-TAC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAC1-0150-TAC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_KALB-0150-CAB,   !nominal MBtu/h = 15300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALB-0150-CAB_R-12_HIGH_qcurv,  !- Name
    7393.,                   !- Coefficient1 Constant
    231.0,                   !- Coefficient2 x
    2.488,                   !- Coefficient3 x**2
    -133.8,                  !- Coefficient4 y
    1.835,                   !- Coefficient5 y**2
    -1.736,                  !- Coefficient6 x*y
    -0.003395,               !- Coefficient7 x**3
    -0.01346,                !- Coefficient8 y**3
    -0.01297,                !- Coefficient9 x**2*y
    0.001178,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_KALB-0150-CAB,   !nominal kW = 1.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALB-0150-CAB_R-12_HIGH_pwrcurv,  !- Name
    697.8,                   !- Coefficient1 Constant
    -11.99,                  !- Coefficient2 x
    0.3229,                  !- Coefficient3 x**2
    22.84,                   !- Coefficient4 y
    -0.1684,                 !- Coefficient5 y**2
    0.6715,                  !- Coefficient6 x*y
    -0.008877,               !- Coefficient7 x**3
    0.001452,                !- Coefficient8 y**3
    -0.01193,                !- Coefficient9 x**2*y
    -0.0009909,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_KALB-0150-CAB,   !nominal MBtu/h = 15300.0, !nominal kW = 1.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_KALB-0150-CAB,  !- Name
    KALB-0150-CAB_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALB-0150-CAB_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_EAC2-0150-CAB,   !nominal MBtu/h = 15900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAC2-0150-CAB_R-12_HIGH_qcurv,  !- Name
    1.026e+004,              !- Coefficient1 Constant
    262.3,                   !- Coefficient2 x
    2.714,                   !- Coefficient3 x**2
    -301.7,                  !- Coefficient4 y
    5.412,                   !- Coefficient5 y**2
    -2.470,                  !- Coefficient6 x*y
    0.01984,                 !- Coefficient7 x**3
    -0.03933,                !- Coefficient8 y**3
    -0.01643,                !- Coefficient9 x**2*y
    0.005058,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_EAC2-0150-CAB,   !nominal kW = 1.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAC2-0150-CAB_R-12_HIGH_pwrcurv,  !- Name
    1177.,                   !- Coefficient1 Constant
    -28.06,                  !- Coefficient2 x
    -0.6378,                 !- Coefficient3 x**2
    -5.325,                  !- Coefficient4 y
    0.3912,                  !- Coefficient5 y**2
    1.392,                   !- Coefficient6 x*y
    0.003251,                !- Coefficient7 x**3
    -0.002970,               !- Coefficient8 y**3
    0.01435,                 !- Coefficient9 x**2*y
    -0.006259,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_EAC2-0150-CAB,   !nominal MBtu/h = 15900.0, !nominal kW = 1.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_EAC2-0150-CAB,  !- Name
    EAC2-0150-CAB_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAC2-0150-CAB_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_ERJ1-0200-TAC,   !nominal MBtu/h = 20300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERJ1-0200-TAC_R-12_HIGH_qcurv,  !- Name
    8503.,                   !- Coefficient1 Constant
    337.0,                   !- Coefficient2 x
    4.439,                   !- Coefficient3 x**2
    -37.75,                  !- Coefficient4 y
    -1.024,                  !- Coefficient5 y**2
    -1.531,                  !- Coefficient6 x*y
    0.006812,                !- Coefficient7 x**3
    0.005797,                !- Coefficient8 y**3
    -0.02052,                !- Coefficient9 x**2*y
    -0.01837,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_ERJ1-0200-TAC,   !nominal kW = 2.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERJ1-0200-TAC_R-12_HIGH_pwrcurv,  !- Name
    1878.,                   !- Coefficient1 Constant
    -0.9487,                 !- Coefficient2 x
    -0.05919,                !- Coefficient3 x**2
    3.658,                   !- Coefficient4 y
    0.1229,                  !- Coefficient5 y**2
    0.2305,                  !- Coefficient6 x*y
    0.004473,                !- Coefficient7 x**3
    -0.001687,               !- Coefficient8 y**3
    -0.0007360,              !- Coefficient9 x**2*y
    0.005591,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_ERJ1-0200-TAC,   !nominal MBtu/h = 20300.0, !nominal kW = 2.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_ERJ1-0200-TAC,  !- Name
    ERJ1-0200-TAC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERJ1-0200-TAC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_ERJ2-0200-CAB,   !nominal MBtu/h = 20500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERJ2-0200-CAB_R-12_HIGH_qcurv,  !- Name
    6621.,                   !- Coefficient1 Constant
    190.3,                   !- Coefficient2 x
    6.082,                   !- Coefficient3 x**2
    112.6,                   !- Coefficient4 y
    -4.926,                  !- Coefficient5 y**2
    5.238,                   !- Coefficient6 x*y
    0.01632,                 !- Coefficient7 x**3
    0.03887,                 !- Coefficient8 y**3
    -0.06176,                !- Coefficient9 x**2*y
    -0.09306,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_ERJ2-0200-CAB,   !nominal kW = 2.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERJ2-0200-CAB_R-12_HIGH_pwrcurv,  !- Name
    -417.0,                  !- Coefficient1 Constant
    -55.69,                  !- Coefficient2 x
    0.6911,                  !- Coefficient3 x**2
    177.7,                   !- Coefficient4 y
    -4.007,                  !- Coefficient5 y**2
    3.026,                   !- Coefficient6 x*y
    -0.01755,                !- Coefficient7 x**3
    0.03052,                 !- Coefficient8 y**3
    -0.02006,                !- Coefficient9 x**2*y
    -0.02573,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_ERJ2-0200-CAB,   !nominal MBtu/h = 20500.0, !nominal kW = 2.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_ERJ2-0200-CAB,  !- Name
    ERJ2-0200-CAB_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERJ2-0200-CAB_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_EAV1-0200-TAC,   !nominal MBtu/h = 21200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAV1-0200-TAC_R-12_HIGH_qcurv,  !- Name
    7668.,                   !- Coefficient1 Constant
    297.1,                   !- Coefficient2 x
    3.981,                   !- Coefficient3 x**2
    -13.40,                  !- Coefficient4 y
    -0.8174,                 !- Coefficient5 y**2
    -0.9316,                 !- Coefficient6 x*y
    0.01317,                 !- Coefficient7 x**3
    0.001366,                !- Coefficient8 y**3
    -0.02796,                !- Coefficient9 x**2*y
    -0.02031,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_EAV1-0200-TAC,   !nominal kW = 2.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAV1-0200-TAC_R-12_HIGH_pwrcurv,  !- Name
    1107.,                   !- Coefficient1 Constant
    -4.888,                  !- Coefficient2 x
    -0.1299,                 !- Coefficient3 x**2
    16.95,                   !- Coefficient4 y
    0.1436,                  !- Coefficient5 y**2
    0.2283,                  !- Coefficient6 x*y
    0.004177,                !- Coefficient7 x**3
    -0.001752,               !- Coefficient8 y**3
    -0.0001210,              !- Coefficient9 x**2*y
    0.006934,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_EAV1-0200-TAC,   !nominal MBtu/h = 21200.0, !nominal kW = 2.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_EAV1-0200-TAC,  !- Name
    EAV1-0200-TAC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAV1-0200-TAC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_EAV2-0200-CAB,   !nominal MBtu/h = 21300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAV2-0200-CAB_R-12_HIGH_qcurv,  !- Name
    1.049e+004,              !- Coefficient1 Constant
    307.2,                   !- Coefficient2 x
    3.300,                   !- Coefficient3 x**2
    -177.6,                  !- Coefficient4 y
    2.133,                   !- Coefficient5 y**2
    -1.516,                  !- Coefficient6 x*y
    0.03951,                 !- Coefficient7 x**3
    -0.01479,                !- Coefficient8 y**3
    -0.01157,                !- Coefficient9 x**2*y
    -0.01349,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_EAV2-0200-CAB,   !nominal kW = 2.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAV2-0200-CAB_R-12_HIGH_pwrcurv,  !- Name
    1097.,                   !- Coefficient1 Constant
    -14.35,                  !- Coefficient2 x
    -0.3999,                 !- Coefficient3 x**2
    27.42,                   !- Coefficient4 y
    -0.1618,                 !- Coefficient5 y**2
    0.7419,                  !- Coefficient6 x*y
    -0.002009,               !- Coefficient7 x**3
    0.001104,                !- Coefficient8 y**3
    0.004260,                !- Coefficient9 x**2*y
    0.001375,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_EAV2-0200-CAB,   !nominal MBtu/h = 21300.0, !nominal kW = 2.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_EAV2-0200-CAB,  !- Name
    EAV2-0200-CAB_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAV2-0200-CAB_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_3RK1-0300-TAE,   !nominal MBtu/h = 29500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RK1-0300-TAE_R-12_HIGH_qcurv,  !- Name
    1.098e+004,              !- Coefficient1 Constant
    446.1,                   !- Coefficient2 x
    5.867,                   !- Coefficient3 x**2
    -10.91,                  !- Coefficient4 y
    -1.468,                  !- Coefficient5 y**2
    -1.756,                  !- Coefficient6 x*y
    0.01672,                 !- Coefficient7 x**3
    0.003069,                !- Coefficient8 y**3
    -0.04621,                !- Coefficient9 x**2*y
    -0.02845,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_3RK1-0300-TAE,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RK1-0300-TAE_R-12_HIGH_pwrcurv,  !- Name
    1708.,                   !- Coefficient1 Constant
    -7.828,                  !- Coefficient2 x
    -0.2514,                 !- Coefficient3 x**2
    16.36,                   !- Coefficient4 y
    0.2347,                  !- Coefficient5 y**2
    0.4815,                  !- Coefficient6 x*y
    0.005461,                !- Coefficient7 x**3
    -0.001481,               !- Coefficient8 y**3
    0.006178,                !- Coefficient9 x**2*y
    0.009927,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_3RK1-0300-TAE,   !nominal MBtu/h = 29500.0, !nominal kW = 3.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_3RK1-0300-TAE,  !- Name
    3RK1-0300-TAE_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RK1-0300-TAE_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_3RK1-0310-TAC,   !nominal MBtu/h = 29500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RK1-0310-TAC_R-12_HIGH_qcurv,  !- Name
    1.098e+004,              !- Coefficient1 Constant
    446.1,                   !- Coefficient2 x
    5.867,                   !- Coefficient3 x**2
    -10.91,                  !- Coefficient4 y
    -1.468,                  !- Coefficient5 y**2
    -1.756,                  !- Coefficient6 x*y
    0.01672,                 !- Coefficient7 x**3
    0.003069,                !- Coefficient8 y**3
    -0.04621,                !- Coefficient9 x**2*y
    -0.02845,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_3RK1-0310-TAC,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RK1-0310-TAC_R-12_HIGH_pwrcurv,  !- Name
    1708.,                   !- Coefficient1 Constant
    -7.828,                  !- Coefficient2 x
    -0.2514,                 !- Coefficient3 x**2
    16.36,                   !- Coefficient4 y
    0.2347,                  !- Coefficient5 y**2
    0.4815,                  !- Coefficient6 x*y
    0.005461,                !- Coefficient7 x**3
    -0.001481,               !- Coefficient8 y**3
    0.006178,                !- Coefficient9 x**2*y
    0.009927,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_3RK1-0310-TAC,   !nominal MBtu/h = 29500.0, !nominal kW = 3.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_3RK1-0310-TAC,  !- Name
    3RK1-0310-TAC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RK1-0310-TAC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_NRB2-0310-CFB,   !nominal MBtu/h = 30400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRB2-0310-CFB_R-12_HIGH_qcurv,  !- Name
    1.523e+004,              !- Coefficient1 Constant
    444.5,                   !- Coefficient2 x
    7.131,                   !- Coefficient3 x**2
    -256.0,                  !- Coefficient4 y
    2.932,                   !- Coefficient5 y**2
    -0.7371,                 !- Coefficient6 x*y
    0.02632,                 !- Coefficient7 x**3
    -0.02049,                !- Coefficient8 y**3
    -0.07626,                !- Coefficient9 x**2*y
    -0.04016,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_NRB2-0310-CFB,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRB2-0310-CFB_R-12_HIGH_pwrcurv,  !- Name
    3190.,                   !- Coefficient1 Constant
    -33.54,                  !- Coefficient2 x
    -0.09471,                !- Coefficient3 x**2
    -52.04,                  !- Coefficient4 y
    1.541,                   !- Coefficient5 y**2
    2.350,                   !- Coefficient6 x*y
    -0.006170,               !- Coefficient7 x**3
    -0.01104,                !- Coefficient8 y**3
    0.007730,                !- Coefficient9 x**2*y
    -0.01394,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_NRB2-0310-CFB,   !nominal MBtu/h = 30400.0, !nominal kW = 3.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_NRB2-0310-CFB,  !- Name
    NRB2-0310-CFB_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRB2-0310-CFB_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_3RK2-0310-CAB,   !nominal MBtu/h = 30000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RK2-0310-CAB_R-12_HIGH_qcurv,  !- Name
    9870.,                   !- Coefficient1 Constant
    518.7,                   !- Coefficient2 x
    7.060,                   !- Coefficient3 x**2
    97.55,                   !- Coefficient4 y
    -4.707,                  !- Coefficient5 y**2
    -4.529,                  !- Coefficient6 x*y
    -0.02452,                !- Coefficient7 x**3
    0.03375,                 !- Coefficient8 y**3
    -0.07797,                !- Coefficient9 x**2*y
    0.0004162,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_3RK2-0310-CAB,   !nominal kW = 3.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RK2-0310-CAB_R-12_HIGH_pwrcurv,  !- Name
    -1064.,                  !- Coefficient1 Constant
    -19.79,                  !- Coefficient2 x
    -1.928,                  !- Coefficient3 x**2
    213.4,                   !- Coefficient4 y
    -4.000,                  !- Coefficient5 y**2
    1.371,                   !- Coefficient6 x*y
    -0.06449,                !- Coefficient7 x**3
    0.02753,                 !- Coefficient8 y**3
    0.04566,                 !- Coefficient9 x**2*y
    0.002647,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_3RK2-0310-CAB,   !nominal MBtu/h = 30000.0, !nominal kW = 3.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_3RK2-0310-CAB,  !- Name
    3RK2-0310-CAB_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RK2-0310-CAB_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_LAH1-0310-CAB,   !nominal MBtu/h = 31900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAH1-0310-CAB_R-12_HIGH_qcurv,  !- Name
    1.397e+004,              !- Coefficient1 Constant
    538.9,                   !- Coefficient2 x
    6.538,                   !- Coefficient3 x**2
    -133.0,                  !- Coefficient4 y
    0.3330,                  !- Coefficient5 y**2
    -5.317,                  !- Coefficient6 x*y
    -0.03306,                !- Coefficient7 x**3
    -0.003608,               !- Coefficient8 y**3
    -0.05074,                !- Coefficient9 x**2*y
    0.01009,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_LAH1-0310-CAB,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAH1-0310-CAB_R-12_HIGH_pwrcurv,  !- Name
    1293.,                   !- Coefficient1 Constant
    -1.765,                  !- Coefficient2 x
    -0.8457,                 !- Coefficient3 x**2
    73.38,                   !- Coefficient4 y
    -1.155,                  !- Coefficient5 y**2
    0.5631,                  !- Coefficient6 x*y
    -0.01381,                !- Coefficient7 x**3
    0.008183,                !- Coefficient8 y**3
    0.02145,                 !- Coefficient9 x**2*y
    0.006951,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_LAH1-0310-CAB,   !nominal MBtu/h = 31900.0, !nominal kW = 3.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_LAH1-0310-CAB,  !- Name
    LAH1-0310-CAB_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAH1-0310-CAB_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_LAH1-0310-TAC,   !nominal MBtu/h = 31900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAH1-0310-TAC_R-12_HIGH_qcurv,  !- Name
    1.258e+004,              !- Coefficient1 Constant
    443.8,                   !- Coefficient2 x
    5.880,                   !- Coefficient3 x**2
    -67.18,                  !- Coefficient4 y
    -0.5215,                 !- Coefficient5 y**2
    -1.518,                  !- Coefficient6 x*y
    0.01526,                 !- Coefficient7 x**3
    -0.001569,               !- Coefficient8 y**3
    -0.03437,                !- Coefficient9 x**2*y
    -0.02740,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_LAH1-0310-TAC,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAH1-0310-TAC_R-12_HIGH_pwrcurv,  !- Name
    2149.,                   !- Coefficient1 Constant
    -0.9608,                 !- Coefficient2 x
    -0.06377,                !- Coefficient3 x**2
    5.966,                   !- Coefficient4 y
    0.2835,                  !- Coefficient5 y**2
    0.5034,                  !- Coefficient6 x*y
    0.006187,                !- Coefficient7 x**3
    -0.001713,               !- Coefficient8 y**3
    0.005847,                !- Coefficient9 x**2*y
    0.006023,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_LAH1-0310-TAC,   !nominal MBtu/h = 31900.0, !nominal kW = 3.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_LAH1-0310-TAC,  !- Name
    LAH1-0310-TAC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAH1-0310-TAC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_LAH1-0300-TAE,   !nominal MBtu/h = 31900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAH1-0300-TAE_R-12_HIGH_qcurv,  !- Name
    1.258e+004,              !- Coefficient1 Constant
    443.8,                   !- Coefficient2 x
    5.880,                   !- Coefficient3 x**2
    -67.18,                  !- Coefficient4 y
    -0.5215,                 !- Coefficient5 y**2
    -1.518,                  !- Coefficient6 x*y
    0.01526,                 !- Coefficient7 x**3
    -0.001569,               !- Coefficient8 y**3
    -0.03437,                !- Coefficient9 x**2*y
    -0.02740,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_LAH1-0300-TAE,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAH1-0300-TAE_R-12_HIGH_pwrcurv,  !- Name
    2149.,                   !- Coefficient1 Constant
    -0.9608,                 !- Coefficient2 x
    -0.06377,                !- Coefficient3 x**2
    5.966,                   !- Coefficient4 y
    0.2835,                  !- Coefficient5 y**2
    0.5034,                  !- Coefficient6 x*y
    0.006187,                !- Coefficient7 x**3
    -0.001713,               !- Coefficient8 y**3
    0.005847,                !- Coefficient9 x**2*y
    0.006023,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_LAH1-0300-TAE,   !nominal MBtu/h = 31900.0, !nominal kW = 3.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_LAH1-0300-TAE,  !- Name
    LAH1-0300-TAE_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAH1-0300-TAE_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_MRF2-0506-CFB,   !nominal MBtu/h = 48900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRF2-0506-CFB_R-12_HIGH_qcurv,  !- Name
    1.754e+004,              !- Coefficient1 Constant
    625.8,                   !- Coefficient2 x
    8.233,                   !- Coefficient3 x**2
    -59.57,                  !- Coefficient4 y
    -1.263,                  !- Coefficient5 y**2
    -1.140,                  !- Coefficient6 x*y
    0.02993,                 !- Coefficient7 x**3
    0.0008828,               !- Coefficient8 y**3
    -0.04694,                !- Coefficient9 x**2*y
    -0.03527,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_MRF2-0506-CFB,   !nominal kW = 5.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRF2-0506-CFB_R-12_HIGH_pwrcurv,  !- Name
    1599.,                   !- Coefficient1 Constant
    -4.650,                  !- Coefficient2 x
    -0.1825,                 !- Coefficient3 x**2
    87.94,                   !- Coefficient4 y
    -0.2101,                 !- Coefficient5 y**2
    0.6450,                  !- Coefficient6 x*y
    0.01055,                 !- Coefficient7 x**3
    -0.003243,               !- Coefficient8 y**3
    -0.01432,                !- Coefficient9 x**2*y
    0.01549,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_MRF2-0506-CFB,   !nominal MBtu/h = 48900.0, !nominal kW = 5.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_MRF2-0506-CFB,  !- Name
    MRF2-0506-CFB_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    MRF2-0506-CFB_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_MRF2-0500-TFC,   !nominal MBtu/h = 48900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRF2-0500-TFC_R-12_HIGH_qcurv,  !- Name
    1.754e+004,              !- Coefficient1 Constant
    625.8,                   !- Coefficient2 x
    8.233,                   !- Coefficient3 x**2
    -59.57,                  !- Coefficient4 y
    -1.263,                  !- Coefficient5 y**2
    -1.140,                  !- Coefficient6 x*y
    0.02993,                 !- Coefficient7 x**3
    0.0008828,               !- Coefficient8 y**3
    -0.04694,                !- Coefficient9 x**2*y
    -0.03527,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_MRF2-0500-TFC,   !nominal kW = 5.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRF2-0500-TFC_R-12_HIGH_pwrcurv,  !- Name
    1575.,                   !- Coefficient1 Constant
    -2.610,                  !- Coefficient2 x
    -0.1891,                 !- Coefficient3 x**2
    83.34,                   !- Coefficient4 y
    -0.1417,                 !- Coefficient5 y**2
    0.5310,                  !- Coefficient6 x*y
    0.01000,                 !- Coefficient7 x**3
    -0.003726,               !- Coefficient8 y**3
    -0.01394,                !- Coefficient9 x**2*y
    0.01613,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_MRF2-0500-TFC,   !nominal MBtu/h = 48900.0, !nominal kW = 5.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_MRF2-0500-TFC,  !- Name
    MRF2-0500-TFC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    MRF2-0500-TFC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_9RC1-0765-TFC,   !nominal MBtu/h = 71900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RC1-0765-TFC_R-12_HIGH_qcurv,  !- Name
    3.252e+004,              !- Coefficient1 Constant
    1126.,                   !- Coefficient2 x
    13.14,                   !- Coefficient3 x**2
    -410.3,                  !- Coefficient4 y
    2.461,                   !- Coefficient5 y**2
    -5.609,                  !- Coefficient6 x*y
    -0.1728,                 !- Coefficient7 x**3
    -0.01045,                !- Coefficient8 y**3
    -0.1272,                 !- Coefficient9 x**2*y
    -0.04172,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_9RC1-0765-TFC,   !nominal kW = 8.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RC1-0765-TFC_R-12_HIGH_pwrcurv,  !- Name
    3934.,                   !- Coefficient1 Constant
    -25.91,                  !- Coefficient2 x
    1.670,                   !- Coefficient3 x**2
    97.40,                   !- Coefficient4 y
    -1.057,                  !- Coefficient5 y**2
    4.670,                   !- Coefficient6 x*y
    -0.01383,                !- Coefficient7 x**3
    0.009969,                !- Coefficient8 y**3
    -0.05101,                !- Coefficient9 x**2*y
    -0.02809,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_9RC1-0765-TFC,   !nominal MBtu/h = 71900.0, !nominal kW = 8.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_9RC1-0765-TFC,  !- Name
    9RC1-0765-TFC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    9RC1-0765-TFC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_9RS3-1015-THC,   !nominal MBtu/h = 99800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RS3-1015-THC_R-12_HIGH_qcurv,  !- Name
    6.045e+004,              !- Coefficient1 Constant
    1414.,                   !- Coefficient2 x
    11.00,                   !- Coefficient3 x**2
    -1744.,                  !- Coefficient4 y
    32.83,                   !- Coefficient5 y**2
    -5.443,                  !- Coefficient6 x*y
    -0.1722,                 !- Coefficient7 x**3
    -0.2529,                 !- Coefficient8 y**3
    -0.02683,                !- Coefficient9 x**2*y
    -0.05973,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_9RS3-1015-THC,   !nominal kW = 11.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RS3-1015-THC_R-12_HIGH_pwrcurv,  !- Name
    1.090e+004,              !- Coefficient1 Constant
    94.66,                   !- Coefficient2 x
    -4.278,                  !- Coefficient3 x**2
    -269.6,                  !- Coefficient4 y
    8.450,                   !- Coefficient5 y**2
    -1.748,                  !- Coefficient6 x*y
    -0.06139,                !- Coefficient7 x**3
    -0.06553,                !- Coefficient8 y**3
    0.04159,                 !- Coefficient9 x**2*y
    0.06246,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_9RS3-1015-THC,   !nominal MBtu/h = 99800.0, !nominal kW = 11.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_9RS3-1015-THC,  !- Name
    9RS3-1015-THC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    9RS3-1015-THC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_4RA3-1000-TSK,   !nominal MBtu/h = 106000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RA3-1000-TSK_R-12_HIGH_qcurv,  !- Name
    3.809e+004,              !- Coefficient1 Constant
    1425.,                   !- Coefficient2 x
    19.27,                   !- Coefficient3 x**2
    -53.88,                  !- Coefficient4 y
    -4.692,                  !- Coefficient5 y**2
    -5.777,                  !- Coefficient6 x*y
    0.04002,                 !- Coefficient7 x**3
    0.01514,                 !- Coefficient8 y**3
    -0.1443,                 !- Coefficient9 x**2*y
    -0.06116,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_4RA3-1000-TSK,   !nominal kW = 11.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RA3-1000-TSK_R-12_HIGH_pwrcurv,  !- Name
    4346.,                   !- Coefficient1 Constant
    57.50,                   !- Coefficient2 x
    0.2608,                  !- Coefficient3 x**2
    137.5,                   !- Coefficient4 y
    -0.1501,                 !- Coefficient5 y**2
    0.3493,                  !- Coefficient6 x*y
    0.01025,                 !- Coefficient7 x**3
    -0.005600,               !- Coefficient8 y**3
    -0.02070,                !- Coefficient9 x**2*y
    0.03243,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_4RA3-1000-TSK,   !nominal MBtu/h = 106000.0, !nominal kW = 11.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_4RA3-1000-TSK,  !- Name
    4RA3-1000-TSK_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RA3-1000-TSK_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_4RH1-1500-TSK,   !nominal MBtu/h = 148000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RH1-1500-TSK_R-12_HIGH_qcurv,  !- Name
    5.409e+004,              !- Coefficient1 Constant
    1514.,                   !- Coefficient2 x
    19.86,                   !- Coefficient3 x**2
    -312.5,                  !- Coefficient4 y
    -3.080,                  !- Coefficient5 y**2
    -1.792,                  !- Coefficient6 x*y
    0.05668,                 !- Coefficient7 x**3
    0.02776,                 !- Coefficient8 y**3
    -0.01256,                !- Coefficient9 x**2*y
    -0.01632,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_4RH1-1500-TSK,   !nominal kW = 17.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RH1-1500-TSK_R-12_HIGH_pwrcurv,  !- Name
    6286.,                   !- Coefficient1 Constant
    -129.6,                  !- Coefficient2 x
    -2.389,                  !- Coefficient3 x**2
    225.2,                   !- Coefficient4 y
    -1.089,                  !- Coefficient5 y**2
    4.070,                   !- Coefficient6 x*y
    0.04458,                 !- Coefficient7 x**3
    -0.0002578,              !- Coefficient8 y**3
    0.002961,                !- Coefficient9 x**2*y
    0.05589,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_4RH1-1500-TSK,   !nominal MBtu/h = 148000.0, !nominal kW = 17.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_4RH1-1500-TSK,  !- Name
    4RH1-1500-TSK_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RH1-1500-TSK_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_6RA4-2000-TSK,   !nominal MBtu/h = 164000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-2000-TSK_R-12_HIGH_qcurv,  !- Name
    7.025e+004,              !- Coefficient1 Constant
    2026.,                   !- Coefficient2 x
    26.42,                   !- Coefficient3 x**2
    -502.0,                  !- Coefficient4 y
    -1.419,                  !- Coefficient5 y**2
    -2.246,                  !- Coefficient6 x*y
    0.07049,                 !- Coefficient7 x**3
    -0.01112,                !- Coefficient8 y**3
    -0.1126,                 !- Coefficient9 x**2*y
    -0.1732,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_HIGH_6RA4-2000-TSK,   !nominal kW = 18.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-2000-TSK_R-12_HIGH_pwrcurv,  !- Name
    6086.,                   !- Coefficient1 Constant
    70.31,                   !- Coefficient2 x
    0.9204,                  !- Coefficient3 x**2
    256.4,                   !- Coefficient4 y
    -0.5031,                 !- Coefficient5 y**2
    1.730,                   !- Coefficient6 x*y
    0.04656,                 !- Coefficient7 x**3
    -0.01113,                !- Coefficient8 y**3
    -0.04642,                !- Coefficient9 x**2*y
    0.03762,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_HIGH_6RA4-2000-TSK,   !nominal MBtu/h = 164000.0, !nominal kW = 18.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_HIGH_6RA4-2000-TSK,  !- Name
    6RA4-2000-TSK_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-2000-TSK_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-134A_HIGH_EAVA-021E-TAC,   !nominal MBtu/h = 21700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVA-021E-TAC_R-134A_HIGH_qcurv,  !- Name
    1.053e+004,              !- Coefficient1 Constant
    404.0,                   !- Coefficient2 x
    5.739,                   !- Coefficient3 x**2
    -144.0,                  !- Coefficient4 y
    0.9657,                  !- Coefficient5 y**2
    -3.848,                  !- Coefficient6 x*y
    0.04244,                 !- Coefficient7 x**3
    -0.005768,               !- Coefficient8 y**3
    -0.03883,                !- Coefficient9 x**2*y
    0.005938,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-134A_HIGH_EAVA-021E-TAC,   !nominal kW = 2.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVA-021E-TAC_R-134A_HIGH_pwrcurv,  !- Name
    832.2,                   !- Coefficient1 Constant
    -24.39,                  !- Coefficient2 x
    -0.8736,                 !- Coefficient3 x**2
    25.68,                   !- Coefficient4 y
    0.03764,                 !- Coefficient5 y**2
    1.338,                   !- Coefficient6 x*y
    -0.005082,               !- Coefficient7 x**3
    -0.001810,               !- Coefficient8 y**3
    0.01041,                 !- Coefficient9 x**2*y
    -0.003217,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-134A_HIGH_EAVA-021E-TAC,   !nominal MBtu/h = 21700.0, !nominal kW = 2.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-134A_HIGH_EAVA-021E-TAC,  !- Name
    EAVA-021E-TAC_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVA-021E-TAC_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_HAFB-0033-IAA,   !nominal MBtu/h = 694.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAFB-0033-IAA_R-22_LOW_qcurv,  !- Name
    2328.,                   !- Coefficient1 Constant
    107.9,                   !- Coefficient2 x
    1.833,                   !- Coefficient3 x**2
    -26.90,                  !- Coefficient4 y
    -0.08240,                !- Coefficient5 y**2
    -1.413,                  !- Coefficient6 x*y
    0.01051,                 !- Coefficient7 x**3
    0.001174,                !- Coefficient8 y**3
    -0.01921,                !- Coefficient9 x**2*y
    0.001920,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_HAFB-0033-IAA,   !nominal kW = 0.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAFB-0033-IAA_R-22_LOW_pwrcurv,  !- Name
    212.7,                   !- Coefficient1 Constant
    1.841,                   !- Coefficient2 x
    0.1269,                  !- Coefficient3 x**2
    15.68,                   !- Coefficient4 y
    -0.2052,                 !- Coefficient5 y**2
    0.3470,                  !- Coefficient6 x*y
    0.002281,                !- Coefficient7 x**3
    0.001059,                !- Coefficient8 y**3
    0.002050,                !- Coefficient9 x**2*y
    -0.001505,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_LOW_HAFB-0033-IAA,   !nominal MBtu/h = 694.0, !nominal kW = 0.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_LOW_HAFB-0033-IAA,  !- Name
    HAFB-0033-IAA_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAFB-0033-IAA_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_KANB-0050-IAA,   !nominal MBtu/h = 1300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KANB-0050-IAA_R-22_LOW_qcurv,  !- Name
    3340.,                   !- Coefficient1 Constant
    127.9,                   !- Coefficient2 x
    1.534,                   !- Coefficient3 x**2
    -11.25,                  !- Coefficient4 y
    -0.5209,                 !- Coefficient5 y**2
    -0.8146,                 !- Coefficient6 x*y
    0.001302,                !- Coefficient7 x**3
    0.002947,                !- Coefficient8 y**3
    -0.01724,                !- Coefficient9 x**2*y
    -0.007200,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_KANB-0050-IAA,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KANB-0050-IAA_R-22_LOW_pwrcurv,  !- Name
    15.30,                   !- Coefficient1 Constant
    -29.83,                  !- Coefficient2 x
    -0.8092,                 !- Coefficient3 x**2
    26.56,                   !- Coefficient4 y
    -0.1716,                 !- Coefficient5 y**2
    0.9475,                  !- Coefficient6 x*y
    -0.008213,               !- Coefficient7 x**3
    -0.0002263,              !- Coefficient8 y**3
    0.005106,                !- Coefficient9 x**2*y
    -0.004740,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_LOW_KANB-0050-IAA,   !nominal MBtu/h = 1300.0, !nominal kW = 0.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_LOW_KANB-0050-IAA,  !- Name
    KANB-0050-IAA_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KANB-0050-IAA_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_HATB-0051-CAA,   !nominal MBtu/h = 1930.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HATB-0051-CAA_R-22_LOW_qcurv,  !- Name
    3818.,                   !- Coefficient1 Constant
    144.9,                   !- Coefficient2 x
    2.248,                   !- Coefficient3 x**2
    -23.60,                  !- Coefficient4 y
    -0.07940,                !- Coefficient5 y**2
    -0.5620,                 !- Coefficient6 x*y
    0.01539,                 !- Coefficient7 x**3
    0.0002645,               !- Coefficient8 y**3
    -0.004006,               !- Coefficient9 x**2*y
    -0.001509,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_HATB-0051-CAA,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HATB-0051-CAA_R-22_LOW_pwrcurv,  !- Name
    251.2,                   !- Coefficient1 Constant
    -9.341,                  !- Coefficient2 x
    -0.1776,                 !- Coefficient3 x**2
    28.88,                   !- Coefficient4 y
    -0.2823,                 !- Coefficient5 y**2
    0.7376,                  !- Coefficient6 x*y
    0.0006036,               !- Coefficient7 x**3
    0.001671,                !- Coefficient8 y**3
    0.007087,                !- Coefficient9 x**2*y
    -0.001122,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_LOW_HATB-0051-CAA,   !nominal MBtu/h = 1930.0, !nominal kW = 0.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_LOW_HATB-0051-CAA,  !- Name
    HATB-0051-CAA_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HATB-0051-CAA_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_KAMA-0075-TAC,   !nominal MBtu/h = 2470.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAMA-0075-TAC_R-22_LOW_qcurv,  !- Name
    5580.,                   !- Coefficient1 Constant
    195.1,                   !- Coefficient2 x
    2.418,                   !- Coefficient3 x**2
    -60.56,                  !- Coefficient4 y
    0.2370,                  !- Coefficient5 y**2
    -1.628,                  !- Coefficient6 x*y
    0.009849,                !- Coefficient7 x**3
    -0.001223,               !- Coefficient8 y**3
    -0.01555,                !- Coefficient9 x**2*y
    0.001902,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_KAMA-0075-TAC,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAMA-0075-TAC_R-22_LOW_pwrcurv,  !- Name
    414.5,                   !- Coefficient1 Constant
    -11.66,                  !- Coefficient2 x
    -0.3256,                 !- Coefficient3 x**2
    18.39,                   !- Coefficient4 y
    0.01425,                 !- Coefficient5 y**2
    0.6261,                  !- Coefficient6 x*y
    -0.001752,               !- Coefficient7 x**3
    -0.0008620,              !- Coefficient8 y**3
    0.004032,                !- Coefficient9 x**2*y
    -0.0001172,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_LOW_KAMA-0075-TAC,   !nominal MBtu/h = 2470.0, !nominal kW = 0.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_LOW_KAMA-0075-TAC,  !- Name
    KAMA-0075-TAC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAMA-0075-TAC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_KAMB-0075-CAB,   !nominal MBtu/h = 2720.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAMB-0075-CAB_R-22_LOW_qcurv,  !- Name
    5712.,                   !- Coefficient1 Constant
    185.1,                   !- Coefficient2 x
    1.741,                   !- Coefficient3 x**2
    -75.37,                  !- Coefficient4 y
    0.6864,                  !- Coefficient5 y**2
    -1.832,                  !- Coefficient6 x*y
    -0.0002548,              !- Coefficient7 x**3
    -0.005896,               !- Coefficient8 y**3
    -0.01861,                !- Coefficient9 x**2*y
    0.001557,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_KAMB-0075-CAB,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAMB-0075-CAB_R-22_LOW_pwrcurv,  !- Name
    621.5,                   !- Coefficient1 Constant
    -6.154,                  !- Coefficient2 x
    -0.3612,                 !- Coefficient3 x**2
    7.765,                   !- Coefficient4 y
    0.1880,                  !- Coefficient5 y**2
    0.2655,                  !- Coefficient6 x*y
    -0.003014,               !- Coefficient7 x**3
    -0.001917,               !- Coefficient8 y**3
    0.001984,                !- Coefficient9 x**2*y
    0.002249,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_LOW_KAMB-0075-CAB,   !nominal MBtu/h = 2720.0, !nominal kW = 0.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_LOW_KAMB-0075-CAB,  !- Name
    KAMB-0075-CAB_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAMB-0075-CAB_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_KAKA-0200-TAC,   !nominal MBtu/h = 3800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKA-0200-TAC_R-22_LOW_qcurv,  !- Name
    9012.,                   !- Coefficient1 Constant
    363.5,                   !- Coefficient2 x
    5.476,                   !- Coefficient3 x**2
    -74.36,                  !- Coefficient4 y
    -0.2711,                 !- Coefficient5 y**2
    -2.723,                  !- Coefficient6 x*y
    0.03481,                 !- Coefficient7 x**3
    0.004506,                !- Coefficient8 y**3
    -0.01797,                !- Coefficient9 x**2*y
    0.007239,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_KAKA-0200-TAC,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKA-0200-TAC_R-22_LOW_pwrcurv,  !- Name
    1279.,                   !- Coefficient1 Constant
    19.40,                   !- Coefficient2 x
    0.3482,                  !- Coefficient3 x**2
    3.785,                   !- Coefficient4 y
    0.4331,                  !- Coefficient5 y**2
    0.4406,                  !- Coefficient6 x*y
    0.005149,                !- Coefficient7 x**3
    -0.003542,               !- Coefficient8 y**3
    0.004456,                !- Coefficient9 x**2*y
    0.003649,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_LOW_KAKA-0200-TAC,   !nominal MBtu/h = 3800.0, !nominal kW = 0.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_LOW_KAKA-0200-TAC,  !- Name
    KAKA-0200-TAC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKA-0200-TAC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_KAJB-0100-CAV,   !nominal MBtu/h = 3470.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJB-0100-CAV_R-22_LOW_qcurv,  !- Name
    7644.,                   !- Coefficient1 Constant
    278.1,                   !- Coefficient2 x
    3.971,                   !- Coefficient3 x**2
    -91.35,                  !- Coefficient4 y
    0.7123,                  !- Coefficient5 y**2
    -2.047,                  !- Coefficient6 x*y
    0.02110,                 !- Coefficient7 x**3
    -0.005448,               !- Coefficient8 y**3
    -0.02061,                !- Coefficient9 x**2*y
    0.0005560,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_KAJB-0100-CAV,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJB-0100-CAV_R-22_LOW_pwrcurv,  !- Name
    882.8,                   !- Coefficient1 Constant
    -4.539,                  !- Coefficient2 x
    -0.2907,                 !- Coefficient3 x**2
    4.829,                   !- Coefficient4 y
    0.3793,                  !- Coefficient5 y**2
    0.4887,                  !- Coefficient6 x*y
    -0.002041,               !- Coefficient7 x**3
    -0.003465,               !- Coefficient8 y**3
    0.003639,                !- Coefficient9 x**2*y
    0.001729,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_LOW_KAJB-0100-CAV,   !nominal MBtu/h = 3470.0, !nominal kW = 0.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_LOW_KAJB-0100-CAV,  !- Name
    KAJB-0100-CAV_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJB-0100-CAV_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_KAJA-0101-TAC,   !nominal MBtu/h = 3370.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJA-0101-TAC_R-22_LOW_qcurv,  !- Name
    6570.,                   !- Coefficient1 Constant
    210.7,                   !- Coefficient2 x
    1.955,                   !- Coefficient3 x**2
    -50.63,                  !- Coefficient4 y
    -0.1502,                 !- Coefficient5 y**2
    -1.387,                  !- Coefficient6 x*y
    -0.0001414,              !- Coefficient7 x**3
    0.0004128,               !- Coefficient8 y**3
    -0.01557,                !- Coefficient9 x**2*y
    -0.004788,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_KAJA-0101-TAC,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJA-0101-TAC_R-22_LOW_pwrcurv,  !- Name
    308.2,                   !- Coefficient1 Constant
    -25.01,                  !- Coefficient2 x
    -0.7566,                 !- Coefficient3 x**2
    35.06,                   !- Coefficient4 y
    -0.2492,                 !- Coefficient5 y**2
    0.8679,                  !- Coefficient6 x*y
    -0.006068,               !- Coefficient7 x**3
    0.001108,                !- Coefficient8 y**3
    0.005938,                !- Coefficient9 x**2*y
    -0.0009833,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_LOW_KAJA-0101-TAC,   !nominal MBtu/h = 3370.0, !nominal kW = 0.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_LOW_KAJA-0101-TAC,  !- Name
    KAJA-0101-TAC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJA-0101-TAC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_KAKB-0200-CAV,   !nominal MBtu/h = 4030.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKB-0200-CAV_R-22_LOW_qcurv,  !- Name
    8766.,                   !- Coefficient1 Constant
    354.1,                   !- Coefficient2 x
    5.590,                   !- Coefficient3 x**2
    -69.83,                  !- Coefficient4 y
    -0.09497,                !- Coefficient5 y**2
    -2.314,                  !- Coefficient6 x*y
    0.03656,                 !- Coefficient7 x**3
    0.001392,                !- Coefficient8 y**3
    -0.01863,                !- Coefficient9 x**2*y
    0.002625,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_KAKB-0200-CAV,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKB-0200-CAV_R-22_LOW_pwrcurv,  !- Name
    1221.,                   !- Coefficient1 Constant
    9.247,                   !- Coefficient2 x
    0.2631,                  !- Coefficient3 x**2
    9.633,                   !- Coefficient4 y
    0.3537,                  !- Coefficient5 y**2
    0.6713,                  !- Coefficient6 x*y
    0.005297,                !- Coefficient7 x**3
    -0.003117,               !- Coefficient8 y**3
    0.006670,                !- Coefficient9 x**2*y
    0.002000,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_LOW_KAKB-0200-CAV,   !nominal MBtu/h = 4030.0, !nominal kW = 1.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_LOW_KAKB-0200-CAV,  !- Name
    KAKB-0200-CAV_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKB-0200-CAV_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_EADA-0200-TAC,   !nominal MBtu/h = 5700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EADA-0200-TAC_R-22_LOW_qcurv,  !- Name
    1.178e+004,              !- Coefficient1 Constant
    396.5,                   !- Coefficient2 x
    4.419,                   !- Coefficient3 x**2
    -91.93,                  !- Coefficient4 y
    -0.2287,                 !- Coefficient5 y**2
    -2.441,                  !- Coefficient6 x*y
    0.01856,                 !- Coefficient7 x**3
    0.002054,                !- Coefficient8 y**3
    -0.01447,                !- Coefficient9 x**2*y
    -0.0005700,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_EADA-0200-TAC,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EADA-0200-TAC_R-22_LOW_pwrcurv,  !- Name
    1150.,                   !- Coefficient1 Constant
    -35.86,                  !- Coefficient2 x
    -1.118,                  !- Coefficient3 x**2
    16.35,                   !- Coefficient4 y
    0.7266,                  !- Coefficient5 y**2
    1.500,                   !- Coefficient6 x*y
    -0.004963,               !- Coefficient7 x**3
    -0.007292,               !- Coefficient8 y**3
    0.01562,                 !- Coefficient9 x**2*y
    0.002172,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_LOW_EADA-0200-TAC,   !nominal MBtu/h = 5700.0, !nominal kW = 1.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_LOW_EADA-0200-TAC,  !- Name
    EADA-0200-TAC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EADA-0200-TAC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_EADB-0200-CAB,   !nominal MBtu/h = 5400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EADB-0200-CAB_R-22_LOW_qcurv,  !- Name
    1.262e+004,              !- Coefficient1 Constant
    466.0,                   !- Coefficient2 x
    5.449,                   !- Coefficient3 x**2
    -104.6,                  !- Coefficient4 y
    -0.6331,                 !- Coefficient5 y**2
    -4.232,                  !- Coefficient6 x*y
    0.02461,                 !- Coefficient7 x**3
    0.008862,                !- Coefficient8 y**3
    -0.02518,                !- Coefficient9 x**2*y
    0.01314,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_EADB-0200-CAB,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EADB-0200-CAB_R-22_LOW_pwrcurv,  !- Name
    706.3,                   !- Coefficient1 Constant
    -41.39,                  !- Coefficient2 x
    -1.335,                  !- Coefficient3 x**2
    52.52,                   !- Coefficient4 y
    -0.2488,                 !- Coefficient5 y**2
    1.525,                   !- Coefficient6 x*y
    -0.007505,               !- Coefficient7 x**3
    0.0006748,               !- Coefficient8 y**3
    0.01685,                 !- Coefficient9 x**2*y
    0.001884,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_LOW_EADB-0200-CAB,   !nominal MBtu/h = 5400.0, !nominal kW = 1.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_LOW_EADB-0200-CAB,  !- Name
    EADB-0200-CAB_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EADB-0200-CAB_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_EAVA-0210-TAC,   !nominal MBtu/h = 6470.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVA-0210-TAC_R-22_LOW_qcurv,  !- Name
    1.549e+004,              !- Coefficient1 Constant
    378.6,                   !- Coefficient2 x
    -0.9699,                 !- Coefficient3 x**2
    -296.8,                  !- Coefficient4 y
    4.018,                   !- Coefficient5 y**2
    -5.618,                  !- Coefficient6 x*y
    -0.06797,                !- Coefficient7 x**3
    -0.03086,                !- Coefficient8 y**3
    -0.03461,                !- Coefficient9 x**2*y
    0.02147,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_EAVA-0210-TAC,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVA-0210-TAC_R-22_LOW_pwrcurv,  !- Name
    1429.,                   !- Coefficient1 Constant
    -113.6,                  !- Coefficient2 x
    -4.764,                  !- Coefficient3 x**2
    -41.12,                  !- Coefficient4 y
    2.281,                   !- Coefficient5 y**2
    1.090,                   !- Coefficient6 x*y
    -0.05058,                !- Coefficient7 x**3
    -0.01951,                !- Coefficient8 y**3
    0.01852,                 !- Coefficient9 x**2*y
    0.01120,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_LOW_EAVA-0210-TAC,   !nominal MBtu/h = 6470.0, !nominal kW = 1.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_LOW_EAVA-0210-TAC,  !- Name
    EAVA-0210-TAC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVA-0210-TAC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_EAVB-0210-CAV,   !nominal MBtu/h = 6820.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVB-0210-CAV_R-22_LOW_qcurv,  !- Name
    1.609e+004,              !- Coefficient1 Constant
    521.0,                   !- Coefficient2 x
    5.184,                   !- Coefficient3 x**2
    -234.9,                  !- Coefficient4 y
    3.004,                   !- Coefficient5 y**2
    -4.022,                  !- Coefficient6 x*y
    0.0009684,               !- Coefficient7 x**3
    -0.02776,                !- Coefficient8 y**3
    -0.03921,                !- Coefficient9 x**2*y
    -0.002083,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_EAVB-0210-CAV,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVB-0210-CAV_R-22_LOW_pwrcurv,  !- Name
    2235.,                   !- Coefficient1 Constant
    -4.237,                  !- Coefficient2 x
    -0.5640,                 !- Coefficient3 x**2
    -9.598,                  !- Coefficient4 y
    1.384,                   !- Coefficient5 y**2
    1.209,                   !- Coefficient6 x*y
    -0.004761,               !- Coefficient7 x**3
    -0.01371,                !- Coefficient8 y**3
    0.01070,                 !- Coefficient9 x**2*y
    0.001635,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_LOW_EAVB-0210-CAV,   !nominal MBtu/h = 6820.0, !nominal kW = 1.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_LOW_EAVB-0210-CAV,  !- Name
    EAVB-0210-CAV_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVB-0210-CAV_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_3AJA-0210-TAC,   !nominal MBtu/h = 8420.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3AJA-0210-TAC_R-22_LOW_qcurv,  !- Name
    1.878e+004,              !- Coefficient1 Constant
    528.7,                   !- Coefficient2 x
    3.418,                   !- Coefficient3 x**2
    -273.7,                  !- Coefficient4 y
    2.840,                   !- Coefficient5 y**2
    -4.888,                  !- Coefficient6 x*y
    0.009245,                !- Coefficient7 x**3
    -0.01142,                !- Coefficient8 y**3
    0.02143,                 !- Coefficient9 x**2*y
    0.05105,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_3AJA-0210-TAC,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3AJA-0210-TAC_R-22_LOW_pwrcurv,  !- Name
    2440.,                   !- Coefficient1 Constant
    -95.48,                  !- Coefficient2 x
    -4.460,                  !- Coefficient3 x**2
    -64.81,                  !- Coefficient4 y
    2.731,                   !- Coefficient5 y**2
    -0.03721,                !- Coefficient6 x*y
    -0.03353,                !- Coefficient7 x**3
    -0.01514,                !- Coefficient8 y**3
    0.03281,                 !- Coefficient9 x**2*y
    0.04330,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_LOW_3AJA-0210-TAC,   !nominal MBtu/h = 8420.0, !nominal kW = 2.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_LOW_3AJA-0210-TAC,  !- Name
    3AJA-0210-TAC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3AJA-0210-TAC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_3AJB-0210-CAB,   !nominal MBtu/h = 8310.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3AJB-0210-CAB_R-22_LOW_qcurv,  !- Name
    1.684e+004,              !- Coefficient1 Constant
    230.8,                   !- Coefficient2 x
    -10.70,                  !- Coefficient3 x**2
    -308.0,                  !- Coefficient4 y
    2.936,                   !- Coefficient5 y**2
    -8.099,                  !- Coefficient6 x*y
    -0.1925,                 !- Coefficient7 x**3
    -0.02057,                !- Coefficient8 y**3
    -0.05556,                !- Coefficient9 x**2*y
    0.03032,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_3AJB-0210-CAB,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3AJB-0210-CAB_R-22_LOW_pwrcurv,  !- Name
    730.8,                   !- Coefficient1 Constant
    -226.1,                  !- Coefficient2 x
    -10.21,                  !- Coefficient3 x**2
    -7.745,                  !- Coefficient4 y
    1.325,                   !- Coefficient5 y**2
    -0.3779,                 !- Coefficient6 x*y
    -0.1171,                 !- Coefficient7 x**3
    -0.009530,               !- Coefficient8 y**3
    0.005630,                !- Coefficient9 x**2*y
    0.02511,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_LOW_3AJB-0210-CAB,   !nominal MBtu/h = 8310.0, !nominal kW = 2.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_LOW_3AJB-0210-CAB,  !- Name
    3AJB-0210-CAB_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3AJB-0210-CAB_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_LAHA-0310-TAC,   !nominal MBtu/h = 9840.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAHA-0310-TAC_R-22_LOW_qcurv,  !- Name
    2.724e+004,              !- Coefficient1 Constant
    662.5,                   !- Coefficient2 x
    0.4639,                  !- Coefficient3 x**2
    -652.2,                  !- Coefficient4 y
    10.55,                   !- Coefficient5 y**2
    -9.976,                  !- Coefficient6 x*y
    -0.08827,                !- Coefficient7 x**3
    -0.08195,                !- Coefficient8 y**3
    -0.07605,                !- Coefficient9 x**2*y
    0.03442,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_LAHA-0310-TAC,   !nominal kW = 2.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAHA-0310-TAC_R-22_LOW_pwrcurv,  !- Name
    5200.,                   !- Coefficient1 Constant
    -112.4,                  !- Coefficient2 x
    -6.127,                  !- Coefficient3 x**2
    -255.7,                  !- Coefficient4 y
    7.877,                   !- Coefficient5 y**2
    0.1869,                  !- Coefficient6 x*y
    -0.06863,                !- Coefficient7 x**3
    -0.06414,                !- Coefficient8 y**3
    0.01459,                 !- Coefficient9 x**2*y
    0.02639,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_LOW_LAHA-0310-TAC,   !nominal MBtu/h = 9840.0, !nominal kW = 2.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_LOW_LAHA-0310-TAC,  !- Name
    LAHA-0310-TAC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAHA-0310-TAC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_LAHB-0311-CAB,   !nominal MBtu/h = 9890.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAHB-0311-CAB_R-22_LOW_qcurv,  !- Name
    2.756e+004,              !- Coefficient1 Constant
    858.1,                   !- Coefficient2 x
    6.581,                   !- Coefficient3 x**2
    -544.1,                  !- Coefficient4 y
    6.885,                   !- Coefficient5 y**2
    -11.86,                  !- Coefficient6 x*y
    -0.01274,                !- Coefficient7 x**3
    -0.04613,                !- Coefficient8 y**3
    -0.07833,                !- Coefficient9 x**2*y
    0.05216,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_LOW_LAHB-0311-CAB,   !nominal kW = 2.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAHB-0311-CAB_R-22_LOW_pwrcurv,  !- Name
    5620.,                   !- Coefficient1 Constant
    51.87,                   !- Coefficient2 x
    -0.6546,                 !- Coefficient3 x**2
    -148.6,                  !- Coefficient4 y
    4.751,                   !- Coefficient5 y**2
    -0.2086,                 !- Coefficient6 x*y
    -0.01293,                !- Coefficient7 x**3
    -0.03998,                !- Coefficient8 y**3
    -0.003152,               !- Coefficient9 x**2*y
    0.01389,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_LOW_LAHB-0311-CAB,   !nominal MBtu/h = 9890.0, !nominal kW = 2.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_LOW_LAHB-0311-CAB,  !- Name
    LAHB-0311-CAB_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAHB-0311-CAB_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_HAJ1-0050-TAC,   !nominal MBtu/h = 3700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAJ1-0050-TAC_R-22_MED_qcurv,  !- Name
    2887.,                   !- Coefficient1 Constant
    100.2,                   !- Coefficient2 x
    1.509,                   !- Coefficient3 x**2
    -40.90,                  !- Coefficient4 y
    0.3811,                  !- Coefficient5 y**2
    -0.7484,                 !- Coefficient6 x*y
    0.01080,                 !- Coefficient7 x**3
    -0.002965,               !- Coefficient8 y**3
    -0.009275,               !- Coefficient9 x**2*y
    -0.0008686,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_HAJ1-0050-TAC,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAJ1-0050-TAC_R-22_MED_pwrcurv,  !- Name
    130.3,                   !- Coefficient1 Constant
    -7.857,                  !- Coefficient2 x
    -0.2369,                 !- Coefficient3 x**2
    16.10,                   !- Coefficient4 y
    -0.1556,                 !- Coefficient5 y**2
    0.3775,                  !- Coefficient6 x*y
    -0.003321,               !- Coefficient7 x**3
    0.0007272,               !- Coefficient8 y**3
    0.001680,                !- Coefficient9 x**2*y
    -0.0008550,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_MED_HAJ1-0050-TAC,   !nominal MBtu/h = 3700.0, !nominal kW = 0.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_MED_HAJ1-0050-TAC,  !- Name
    HAJ1-0050-TAC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAJ1-0050-TAC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_HAJ2-0050-CAV,   !nominal MBtu/h = 3800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAJ2-0050-CAV_R-22_MED_qcurv,  !- Name
    2531.,                   !- Coefficient1 Constant
    98.60,                   !- Coefficient2 x
    0.3636,                  !- Coefficient3 x**2
    -11.74,                  !- Coefficient4 y
    -0.3589,                 !- Coefficient5 y**2
    -1.153,                  !- Coefficient6 x*y
    -0.02301,                !- Coefficient7 x**3
    0.002964,                !- Coefficient8 y**3
    -0.01130,                !- Coefficient9 x**2*y
    0.003066,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_HAJ2-0050-CAV,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAJ2-0050-CAV_R-22_MED_pwrcurv,  !- Name
    201.2,                   !- Coefficient1 Constant
    -0.1067,                 !- Coefficient2 x
    0.06911,                 !- Coefficient3 x**2
    14.35,                   !- Coefficient4 y
    -0.1501,                 !- Coefficient5 y**2
    0.1644,                  !- Coefficient6 x*y
    0.003642,                !- Coefficient7 x**3
    0.0007774,               !- Coefficient8 y**3
    7.581e-005,              !- Coefficient9 x**2*y
    0.0008340,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_MED_HAJ2-0050-CAV,   !nominal MBtu/h = 3800.0, !nominal kW = 0.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_MED_HAJ2-0050-CAV,  !- Name
    HAJ2-0050-CAV_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAJ2-0050-CAV_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_KAE2-0075-CAV,   !nominal MBtu/h = 6090.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAE2-0075-CAV_R-22_MED_qcurv,  !- Name
    4517.,                   !- Coefficient1 Constant
    154.7,                   !- Coefficient2 x
    2.586,                   !- Coefficient3 x**2
    -61.23,                  !- Coefficient4 y
    0.6176,                  !- Coefficient5 y**2
    -0.8641,                 !- Coefficient6 x*y
    0.03663,                 !- Coefficient7 x**3
    -0.004881,               !- Coefficient8 y**3
    0.0008694,               !- Coefficient9 x**2*y
    1.145e-005,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_KAE2-0075-CAV,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAE2-0075-CAV_R-22_MED_pwrcurv,  !- Name
    601.9,                   !- Coefficient1 Constant
    -10.96,                  !- Coefficient2 x
    -0.2911,                 !- Coefficient3 x**2
    2.099,                   !- Coefficient4 y
    0.2985,                  !- Coefficient5 y**2
    0.6680,                  !- Coefficient6 x*y
    0.004536,                !- Coefficient7 x**3
    -0.002893,               !- Coefficient8 y**3
    0.01054,                 !- Coefficient9 x**2*y
    -0.0002904,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_MED_KAE2-0075-CAV,   !nominal MBtu/h = 6090.0, !nominal kW = 0.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_MED_KAE2-0075-CAV,  !- Name
    KAE2-0075-CAV_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAE2-0075-CAV_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_KAE1-0075-TAC,   !nominal MBtu/h = 6080.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAE1-0075-TAC_R-22_MED_qcurv,  !- Name
    4242.,                   !- Coefficient1 Constant
    157.1,                   !- Coefficient2 x
    1.744,                   !- Coefficient3 x**2
    -36.21,                  !- Coefficient4 y
    -0.1123,                 !- Coefficient5 y**2
    -1.338,                  !- Coefficient6 x*y
    -0.01118,                !- Coefficient7 x**3
    0.001120,                !- Coefficient8 y**3
    -0.02206,                !- Coefficient9 x**2*y
    -0.001678,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_KAE1-0075-TAC,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAE1-0075-TAC_R-22_MED_pwrcurv,  !- Name
    450.9,                   !- Coefficient1 Constant
    -2.440,                  !- Coefficient2 x
    -0.1746,                 !- Coefficient3 x**2
    15.07,                   !- Coefficient4 y
    -0.06856,                !- Coefficient5 y**2
    0.3812,                  !- Coefficient6 x*y
    -0.001858,               !- Coefficient7 x**3
    0.0001516,               !- Coefficient8 y**3
    0.001847,                !- Coefficient9 x**2*y
    5.540e-005,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_MED_KAE1-0075-TAC,   !nominal MBtu/h = 6080.0, !nominal kW = 0.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_MED_KAE1-0075-TAC,  !- Name
    KAE1-0075-TAC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAE1-0075-TAC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_KAKA-0200-TAC,   !nominal MBtu/h = 12900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKA-0200-TAC_R-22_MED_qcurv,  !- Name
    9211.,                   !- Coefficient1 Constant
    311.5,                   !- Coefficient2 x
    5.552,                   !- Coefficient3 x**2
    -131.5,                  !- Coefficient4 y
    1.454,                   !- Coefficient5 y**2
    -2.187,                  !- Coefficient6 x*y
    0.07278,                 !- Coefficient7 x**3
    -0.01066,                !- Coefficient8 y**3
    -0.05279,                !- Coefficient9 x**2*y
    -0.001473,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_KAKA-0200-TAC,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKA-0200-TAC_R-22_MED_pwrcurv,  !- Name
    550.2,                   !- Coefficient1 Constant
    -23.75,                  !- Coefficient2 x
    -1.112,                  !- Coefficient3 x**2
    34.34,                   !- Coefficient4 y
    -0.1814,                 !- Coefficient5 y**2
    0.8465,                  !- Coefficient6 x*y
    -0.007685,               !- Coefficient7 x**3
    0.0008999,               !- Coefficient8 y**3
    0.01574,                 !- Coefficient9 x**2*y
    0.003077,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_MED_KAKA-0200-TAC,   !nominal MBtu/h = 12900.0, !nominal kW = 1.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_MED_KAKA-0200-TAC,  !- Name
    KAKA-0200-TAC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKA-0200-TAC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_KAKB-0200-CAV,   !nominal MBtu/h = 13200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKB-0200-CAV_R-22_MED_qcurv,  !- Name
    8948.,                   !- Coefficient1 Constant
    319.2,                   !- Coefficient2 x
    4.914,                   !- Coefficient3 x**2
    -98.32,                  !- Coefficient4 y
    0.6770,                  !- Coefficient5 y**2
    -2.208,                  !- Coefficient6 x*y
    0.04226,                 !- Coefficient7 x**3
    -0.005454,               !- Coefficient8 y**3
    -0.04075,                !- Coefficient9 x**2*y
    -0.002455,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_KAKB-0200-CAV,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKB-0200-CAV_R-22_MED_pwrcurv,  !- Name
    1162.,                   !- Coefficient1 Constant
    -17.36,                  !- Coefficient2 x
    -0.3990,                 !- Coefficient3 x**2
    -7.361,                  !- Coefficient4 y
    0.8876,                  !- Coefficient5 y**2
    0.3372,                  !- Coefficient6 x*y
    0.01967,                 !- Coefficient7 x**3
    -0.007726,               !- Coefficient8 y**3
    -0.001033,               !- Coefficient9 x**2*y
    0.008599,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_MED_KAKB-0200-CAV,   !nominal MBtu/h = 13200.0, !nominal kW = 1.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_MED_KAKB-0200-CAV,  !- Name
    KAKB-0200-CAV_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKB-0200-CAV_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_ERC2-0200-CAB,   !nominal MBtu/h = 14400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERC2-0200-CAB_R-22_MED_qcurv,  !- Name
    1.056e+004,              !- Coefficient1 Constant
    444.0,                   !- Coefficient2 x
    6.968,                   !- Coefficient3 x**2
    -95.07,                  !- Coefficient4 y
    -0.009106,               !- Coefficient5 y**2
    -3.412,                  !- Coefficient6 x*y
    0.05694,                 !- Coefficient7 x**3
    2.003e-005,              !- Coefficient8 y**3
    -0.02134,                !- Coefficient9 x**2*y
    0.004323,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_ERC2-0200-CAB,   !nominal kW = 2.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERC2-0200-CAB_R-22_MED_pwrcurv,  !- Name
    1134.,                   !- Coefficient1 Constant
    -32.28,                  !- Coefficient2 x
    -0.3648,                 !- Coefficient3 x**2
    18.36,                   !- Coefficient4 y
    0.2321,                  !- Coefficient5 y**2
    1.494,                   !- Coefficient6 x*y
    0.02041,                 !- Coefficient7 x**3
    -0.001792,               !- Coefficient8 y**3
    0.01129,                 !- Coefficient9 x**2*y
    -0.0008142,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_MED_ERC2-0200-CAB,   !nominal MBtu/h = 14400.0, !nominal kW = 2.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_MED_ERC2-0200-CAB,  !- Name
    ERC2-0200-CAB_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERC2-0200-CAB_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_ERC1-0200-TAC,   !nominal MBtu/h = 14500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERC1-0200-TAC_R-22_MED_qcurv,  !- Name
    1.088e+004,              !- Coefficient1 Constant
    495.1,                   !- Coefficient2 x
    8.155,                   !- Coefficient3 x**2
    -105.5,                  !- Coefficient4 y
    0.009747,                !- Coefficient5 y**2
    -5.055,                  !- Coefficient6 x*y
    0.02836,                 !- Coefficient7 x**3
    0.0006777,               !- Coefficient8 y**3
    -0.07654,                !- Coefficient9 x**2*y
    0.007166,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_ERC1-0200-TAC,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERC1-0200-TAC_R-22_MED_pwrcurv,  !- Name
    1638.,                   !- Coefficient1 Constant
    -38.83,                  !- Coefficient2 x
    -0.7427,                 !- Coefficient3 x**2
    -24.74,                  !- Coefficient4 y
    1.245,                   !- Coefficient5 y**2
    1.593,                   !- Coefficient6 x*y
    0.02824,                 !- Coefficient7 x**3
    -0.009593,               !- Coefficient8 y**3
    0.02789,                 !- Coefficient9 x**2*y
    0.001661,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_MED_ERC1-0200-TAC,   !nominal MBtu/h = 14500.0, !nominal kW = 2.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_MED_ERC1-0200-TAC,  !- Name
    ERC1-0200-TAC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERC1-0200-TAC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_KATA-0200-TAU,   !nominal MBtu/h = 17800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KATA-0200-TAU_R-22_MED_qcurv,  !- Name
    254.6,                   !- Coefficient1 Constant
    667.2,                   !- Coefficient2 x
    4.130,                   !- Coefficient3 x**2
    687.7,                   !- Coefficient4 y
    -18.31,                  !- Coefficient5 y**2
    -15.12,                  !- Coefficient6 x*y
    0.1553,                  !- Coefficient7 x**3
    0.1465,                  !- Coefficient8 y**3
    0.1181,                  !- Coefficient9 x**2*y
    0.1820,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_KATA-0200-TAU,   !nominal kW = 2.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KATA-0200-TAU_R-22_MED_pwrcurv,  !- Name
    8531.,                   !- Coefficient1 Constant
    34.57,                   !- Coefficient2 x
    -1.637,                  !- Coefficient3 x**2
    -435.2,                  !- Coefficient4 y
    9.859,                   !- Coefficient5 y**2
    -1.759,                  !- Coefficient6 x*y
    -0.04618,                !- Coefficient7 x**3
    -0.06781,                !- Coefficient8 y**3
    -0.01005,                !- Coefficient9 x**2*y
    0.03046,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_MED_KATA-0200-TAU,   !nominal MBtu/h = 17800.0, !nominal kW = 2.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_MED_KATA-0200-TAU,  !- Name
    KATA-0200-TAU_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KATA-0200-TAU_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_3RA2-0310-CAB,   !nominal MBtu/h = 25800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RA2-0310-CAB_R-22_MED_qcurv,  !- Name
    1.678e+004,              !- Coefficient1 Constant
    479.7,                   !- Coefficient2 x
    1.493,                   !- Coefficient3 x**2
    -155.2,                  !- Coefficient4 y
    0.6207,                  !- Coefficient5 y**2
    -2.626,                  !- Coefficient6 x*y
    -1.630e-005,             !- Coefficient7 x**3
    -0.006227,               !- Coefficient8 y**3
    0.04573,                 !- Coefficient9 x**2*y
    0.01401,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_3RA2-0310-CAB,   !nominal kW = 4.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RA2-0310-CAB_R-22_MED_pwrcurv,  !- Name
    303.0,                   !- Coefficient1 Constant
    -137.5,                  !- Coefficient2 x
    -0.9392,                 !- Coefficient3 x**2
    105.6,                   !- Coefficient4 y
    -0.2658,                 !- Coefficient5 y**2
    5.495,                   !- Coefficient6 x*y
    0.05087,                 !- Coefficient7 x**3
    -0.002967,               !- Coefficient8 y**3
    0.02759,                 !- Coefficient9 x**2*y
    -0.02582,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_MED_3RA2-0310-CAB,   !nominal MBtu/h = 25800.0, !nominal kW = 4.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_MED_3RA2-0310-CAB,  !- Name
    3RA2-0310-CAB_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RA2-0310-CAB_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_3RA1-0311-TAC,   !nominal MBtu/h = 25800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RA1-0311-TAC_R-22_MED_qcurv,  !- Name
    1.678e+004,              !- Coefficient1 Constant
    479.7,                   !- Coefficient2 x
    1.493,                   !- Coefficient3 x**2
    -155.2,                  !- Coefficient4 y
    0.6207,                  !- Coefficient5 y**2
    -2.626,                  !- Coefficient6 x*y
    -1.630e-005,             !- Coefficient7 x**3
    -0.006227,               !- Coefficient8 y**3
    0.04573,                 !- Coefficient9 x**2*y
    0.01401,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_3RA1-0311-TAC,   !nominal kW = 3.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RA1-0311-TAC_R-22_MED_pwrcurv,  !- Name
    250.5,                   !- Coefficient1 Constant
    -129.3,                  !- Coefficient2 x
    -0.8789,                 !- Coefficient3 x**2
    103.5,                   !- Coefficient4 y
    -0.3247,                 !- Coefficient5 y**2
    5.168,                   !- Coefficient6 x*y
    0.04860,                 !- Coefficient7 x**3
    -0.002255,               !- Coefficient8 y**3
    0.02602,                 !- Coefficient9 x**2*y
    -0.02397,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_MED_3RA1-0311-TAC,   !nominal MBtu/h = 25800.0, !nominal kW = 3.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_MED_3RA1-0311-TAC,  !- Name
    3RA1-0311-TAC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RA1-0311-TAC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_3RA1-0310-TAC,   !nominal MBtu/h = 25800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RA1-0310-TAC_R-22_MED_qcurv,  !- Name
    1.526e+004,              !- Coefficient1 Constant
    526.4,                   !- Coefficient2 x
    7.673,                   !- Coefficient3 x**2
    -67.01,                  !- Coefficient4 y
    -0.6908,                 !- Coefficient5 y**2
    -1.382,                  !- Coefficient6 x*y
    0.05232,                 !- Coefficient7 x**3
    -0.002478,               !- Coefficient8 y**3
    -0.04182,                !- Coefficient9 x**2*y
    -0.02189,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_3RA1-0310-TAC,   !nominal kW = 3.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RA1-0310-TAC_R-22_MED_pwrcurv,  !- Name
    785.0,                   !- Coefficient1 Constant
    -1.318,                  !- Coefficient2 x
    -0.01601,                !- Coefficient3 x**2
    76.75,                   !- Coefficient4 y
    0.1370,                  !- Coefficient5 y**2
    0.1878,                  !- Coefficient6 x*y
    0.01198,                 !- Coefficient7 x**3
    -0.005275,               !- Coefficient8 y**3
    -0.01622,                !- Coefficient9 x**2*y
    0.01916,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_MED_3RA1-0310-TAC,   !nominal MBtu/h = 25800.0, !nominal kW = 3.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_MED_3RA1-0310-TAC,  !- Name
    3RA1-0310-TAC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RA1-0310-TAC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_NRM1-0500-TFC,   !nominal MBtu/h = 43400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRM1-0500-TFC_R-22_MED_qcurv,  !- Name
    3.077e+004,              !- Coefficient1 Constant
    1119.,                   !- Coefficient2 x
    16.06,                   !- Coefficient3 x**2
    -372.7,                  !- Coefficient4 y
    2.847,                   !- Coefficient5 y**2
    -9.054,                  !- Coefficient6 x*y
    0.06347,                 !- Coefficient7 x**3
    -0.02125,                !- Coefficient8 y**3
    -0.1029,                 !- Coefficient9 x**2*y
    0.007786,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_NRM1-0500-TFC,   !nominal kW = 6.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRM1-0500-TFC_R-22_MED_pwrcurv,  !- Name
    -4000.,                  !- Coefficient1 Constant
    -165.9,                  !- Coefficient2 x
    -0.6462,                 !- Coefficient3 x**2
    589.3,                   !- Coefficient4 y
    -11.49,                  !- Coefficient5 y**2
    10.63,                   !- Coefficient6 x*y
    -0.01686,                !- Coefficient7 x**3
    0.08186,                 !- Coefficient8 y**3
    0.01368,                 !- Coefficient9 x**2*y
    -0.09876,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_MED_NRM1-0500-TFC,   !nominal MBtu/h = 43400.0, !nominal kW = 6.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_MED_NRM1-0500-TFC,  !- Name
    NRM1-0500-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRM1-0500-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_9RJ1-0765-TFC,   !nominal MBtu/h = 64100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RJ1-0765-TFC_R-22_MED_qcurv,  !- Name
    4.454e+004,              !- Coefficient1 Constant
    1709.,                   !- Coefficient2 x
    21.86,                   !- Coefficient3 x**2
    -491.0,                  !- Coefficient4 y
    1.988,                   !- Coefficient5 y**2
    -17.86,                  !- Coefficient6 x*y
    0.08382,                 !- Coefficient7 x**3
    -0.005256,               !- Coefficient8 y**3
    -0.1731,                 !- Coefficient9 x**2*y
    0.05608,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_MED_9RJ1-0765-TFC,   !nominal kW = 8.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RJ1-0765-TFC_R-22_MED_pwrcurv,  !- Name
    4048.,                   !- Coefficient1 Constant
    -18.34,                  !- Coefficient2 x
    -0.9197,                 !- Coefficient3 x**2
    153.3,                   !- Coefficient4 y
    -0.9174,                 !- Coefficient5 y**2
    5.361,                   !- Coefficient6 x*y
    -0.002668,               !- Coefficient7 x**3
    0.003006,                !- Coefficient8 y**3
    0.05039,                 !- Coefficient9 x**2*y
    -0.02290,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_MED_9RJ1-0765-TFC,   !nominal MBtu/h = 64100.0, !nominal kW = 8.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_MED_9RJ1-0765-TFC,  !- Name
    9RJ1-0765-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    9RJ1-0765-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_HAG2-0050-CAV,   !nominal MBtu/h = 5410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAG2-0050-CAV_R-22_HIGH_qcurv,  !- Name
    2744.,                   !- Coefficient1 Constant
    105.6,                   !- Coefficient2 x
    1.491,                   !- Coefficient3 x**2
    -43.01,                  !- Coefficient4 y
    0.4025,                  !- Coefficient5 y**2
    -1.155,                  !- Coefficient6 x*y
    0.002907,                !- Coefficient7 x**3
    -0.002639,               !- Coefficient8 y**3
    -0.01271,                !- Coefficient9 x**2*y
    0.003009,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_HAG2-0050-CAV,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAG2-0050-CAV_R-22_HIGH_pwrcurv,  !- Name
    -198.4,                  !- Coefficient1 Constant
    -4.396,                  !- Coefficient2 x
    0.01241,                 !- Coefficient3 x**2
    39.67,                   !- Coefficient4 y
    -0.7370,                 !- Coefficient5 y**2
    0.08010,                 !- Coefficient6 x*y
    0.003220,                !- Coefficient7 x**3
    0.005067,                !- Coefficient8 y**3
    -0.003844,               !- Coefficient9 x**2*y
    0.002606,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_HAG2-0050-CAV,   !nominal MBtu/h = 5410.0, !nominal kW = 0.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_HAG2-0050-CAV,  !- Name
    HAG2-0050-CAV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAG2-0050-CAV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_HAG1-0050-TAC,   !nominal MBtu/h = 5280.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAG1-0050-TAC_R-22_HIGH_qcurv,  !- Name
    2222.,                   !- Coefficient1 Constant
    98.66,                   !- Coefficient2 x
    1.433,                   !- Coefficient3 x**2
    -1.285,                  !- Coefficient4 y
    -0.6607,                 !- Coefficient5 y**2
    -0.7665,                 !- Coefficient6 x*y
    0.002474,                !- Coefficient7 x**3
    0.005869,                !- Coefficient8 y**3
    -0.01180,                !- Coefficient9 x**2*y
    -0.002153,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_HAG1-0050-TAC,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAG1-0050-TAC_R-22_HIGH_pwrcurv,  !- Name
    263.2,                   !- Coefficient1 Constant
    -7.762,                  !- Coefficient2 x
    -0.2733,                 !- Coefficient3 x**2
    3.615,                   !- Coefficient4 y
    0.1094,                  !- Coefficient5 y**2
    0.3244,                  !- Coefficient6 x*y
    -0.002865,               !- Coefficient7 x**3
    -0.001252,               !- Coefficient8 y**3
    0.003689,                !- Coefficient9 x**2*y
    -0.0004981,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_HAG1-0050-TAC,   !nominal MBtu/h = 5280.0, !nominal kW = 0.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_HAG1-0050-TAC,  !- Name
    HAG1-0050-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAG1-0050-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAN2-0075-CAV,   !nominal MBtu/h = 8360.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAN2-0075-CAV_R-22_HIGH_qcurv,  !- Name
    4291.,                   !- Coefficient1 Constant
    161.4,                   !- Coefficient2 x
    2.244,                   !- Coefficient3 x**2
    -72.46,                  !- Coefficient4 y
    0.7767,                  !- Coefficient5 y**2
    -1.879,                  !- Coefficient6 x*y
    0.005490,                !- Coefficient7 x**3
    -0.005118,               !- Coefficient8 y**3
    -0.02109,                !- Coefficient9 x**2*y
    0.006601,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAN2-0075-CAV,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAN2-0075-CAV_R-22_HIGH_pwrcurv,  !- Name
    394.5,                   !- Coefficient1 Constant
    -12.17,                  !- Coefficient2 x
    -0.5375,                 !- Coefficient3 x**2
    2.680,                   !- Coefficient4 y
    0.2365,                  !- Coefficient5 y**2
    0.3869,                  !- Coefficient6 x*y
    -0.008006,               !- Coefficient7 x**3
    -0.002352,               !- Coefficient8 y**3
    0.004307,                !- Coefficient9 x**2*y
    0.0009209,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAN2-0075-CAV,   !nominal MBtu/h = 8360.0, !nominal kW = 0.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAN2-0075-CAV,  !- Name
    KAN2-0075-CAV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAN2-0075-CAV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAN1-0075-TAC,   !nominal MBtu/h = 8560.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAN1-0075-TAC_R-22_HIGH_qcurv,  !- Name
    4410.,                   !- Coefficient1 Constant
    134.0,                   !- Coefficient2 x
    2.717,                   !- Coefficient3 x**2
    -87.61,                  !- Coefficient4 y
    1.252,                   !- Coefficient5 y**2
    -0.4667,                 !- Coefficient6 x*y
    0.01367,                 !- Coefficient7 x**3
    -0.009414,               !- Coefficient8 y**3
    -0.02888,                !- Coefficient9 x**2*y
    -0.008120,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAN1-0075-TAC,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAN1-0075-TAC_R-22_HIGH_pwrcurv,  !- Name
    257.7,                   !- Coefficient1 Constant
    -8.631,                  !- Coefficient2 x
    -0.6040,                 !- Coefficient3 x**2
    12.58,                   !- Coefficient4 y
    -0.02364,                !- Coefficient5 y**2
    0.2827,                  !- Coefficient6 x*y
    -0.02117,                !- Coefficient7 x**3
    -0.0002321,              !- Coefficient8 y**3
    0.002844,                !- Coefficient9 x**2*y
    0.002165,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAN1-0075-TAC,   !nominal MBtu/h = 8560.0, !nominal kW = 0.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAN1-0075-TAC,  !- Name
    KAN1-0075-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAN1-0075-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAR1-0100-TAC,   !nominal MBtu/h = 11500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAR1-0100-TAC_R-22_HIGH_qcurv,  !- Name
    5172.,                   !- Coefficient1 Constant
    185.1,                   !- Coefficient2 x
    2.614,                   !- Coefficient3 x**2
    -57.29,                  !- Coefficient4 y
    0.2449,                  !- Coefficient5 y**2
    -1.251,                  !- Coefficient6 x*y
    0.01019,                 !- Coefficient7 x**3
    -0.001597,               !- Coefficient8 y**3
    -0.01765,                !- Coefficient9 x**2*y
    -0.004485,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAR1-0100-TAC,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAR1-0100-TAC_R-22_HIGH_pwrcurv,  !- Name
    546.5,                   !- Coefficient1 Constant
    -0.8892,                 !- Coefficient2 x
    -0.5587,                 !- Coefficient3 x**2
    21.55,                   !- Coefficient4 y
    -0.1615,                 !- Coefficient5 y**2
    0.3025,                  !- Coefficient6 x*y
    -0.01056,                !- Coefficient7 x**3
    0.0006963,               !- Coefficient8 y**3
    0.005429,                !- Coefficient9 x**2*y
    0.003559,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAR1-0100-TAC,   !nominal MBtu/h = 11500.0, !nominal kW = 1.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAR1-0100-TAC,  !- Name
    KAR1-0100-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAR1-0100-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAR2-0100-CAV,   !nominal MBtu/h = 11900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAR2-0100-CAV_R-22_HIGH_qcurv,  !- Name
    5104.,                   !- Coefficient1 Constant
    202.2,                   !- Coefficient2 x
    2.646,                   !- Coefficient3 x**2
    -41.09,                  !- Coefficient4 y
    -0.1647,                 !- Coefficient5 y**2
    -1.829,                  !- Coefficient6 x*y
    0.0002228,               !- Coefficient7 x**3
    0.001543,                !- Coefficient8 y**3
    -0.02398,                !- Coefficient9 x**2*y
    0.002459,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAR2-0100-CAV,   !nominal kW = 1.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAR2-0100-CAV_R-22_HIGH_pwrcurv,  !- Name
    651.5,                   !- Coefficient1 Constant
    -4.672,                  !- Coefficient2 x
    -0.5052,                 !- Coefficient3 x**2
    15.97,                   !- Coefficient4 y
    -0.02671,                !- Coefficient5 y**2
    0.4264,                  !- Coefficient6 x*y
    -0.006991,               !- Coefficient7 x**3
    -0.0003470,              !- Coefficient8 y**3
    0.005915,                !- Coefficient9 x**2*y
    0.001840,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAR2-0100-CAV,   !nominal MBtu/h = 11900.0, !nominal kW = 1.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAR2-0100-CAV,  !- Name
    KAR2-0100-CAV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAR2-0100-CAV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAM1-0100-TAC,   !nominal MBtu/h = 13300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAM1-0100-TAC_R-22_HIGH_qcurv,  !- Name
    5421.,                   !- Coefficient1 Constant
    221.7,                   !- Coefficient2 x
    3.418,                   !- Coefficient3 x**2
    -38.70,                  !- Coefficient4 y
    -0.2002,                 !- Coefficient5 y**2
    -1.941,                  !- Coefficient6 x*y
    0.03566,                 !- Coefficient7 x**3
    0.001092,                !- Coefficient8 y**3
    -0.02714,                !- Coefficient9 x**2*y
    0.001663,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAM1-0100-TAC,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAM1-0100-TAC_R-22_HIGH_pwrcurv,  !- Name
    329.1,                   !- Coefficient1 Constant
    -17.22,                  !- Coefficient2 x
    -0.4984,                 !- Coefficient3 x**2
    18.12,                   !- Coefficient4 y
    0.03029,                 !- Coefficient5 y**2
    0.5779,                  !- Coefficient6 x*y
    0.0001155,               !- Coefficient7 x**3
    -0.0009600,              !- Coefficient8 y**3
    0.004434,                !- Coefficient9 x**2*y
    0.0005727,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAM1-0100-TAC,   !nominal MBtu/h = 13300.0, !nominal kW = 1.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAM1-0100-TAC,  !- Name
    KAM1-0100-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM1-0100-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAM2-0100-CAV,   !nominal MBtu/h = 13800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAM2-0100-CAV_R-22_HIGH_qcurv,  !- Name
    5244.,                   !- Coefficient1 Constant
    220.9,                   !- Coefficient2 x
    2.412,                   !- Coefficient3 x**2
    -1.954,                  !- Coefficient4 y
    -1.269,                  !- Coefficient5 y**2
    -1.656,                  !- Coefficient6 x*y
    0.01569,                 !- Coefficient7 x**3
    0.01006,                 !- Coefficient8 y**3
    -0.007703,               !- Coefficient9 x**2*y
    -0.0001524,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAM2-0100-CAV,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAM2-0100-CAV_R-22_HIGH_pwrcurv,  !- Name
    271.6,                   !- Coefficient1 Constant
    -24.19,                  !- Coefficient2 x
    -0.6546,                 !- Coefficient3 x**2
    31.25,                   !- Coefficient4 y
    -0.3037,                 !- Coefficient5 y**2
    0.9029,                  !- Coefficient6 x*y
    -0.0001744,              !- Coefficient7 x**3
    0.001680,                !- Coefficient8 y**3
    0.006067,                !- Coefficient9 x**2*y
    -0.001940,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAM2-0100-CAV,   !nominal MBtu/h = 13800.0, !nominal kW = 1.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAM2-0100-CAV,  !- Name
    KAM2-0100-CAV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM2-0100-CAV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAGA-0150-TAC,   !nominal MBtu/h = 15300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAGA-0150-TAC_R-22_HIGH_qcurv,  !- Name
    6343.,                   !- Coefficient1 Constant
    223.2,                   !- Coefficient2 x
    2.580,                   !- Coefficient3 x**2
    -58.30,                  !- Coefficient4 y
    0.08476,                 !- Coefficient5 y**2
    -1.212,                  !- Coefficient6 x*y
    0.01665,                 !- Coefficient7 x**3
    -0.0004844,              !- Coefficient8 y**3
    -0.008604,               !- Coefficient9 x**2*y
    -0.004762,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAGA-0150-TAC,   !nominal kW = 1.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAGA-0150-TAC_R-22_HIGH_pwrcurv,  !- Name
    508.4,                   !- Coefficient1 Constant
    -26.50,                  !- Coefficient2 x
    -0.7141,                 !- Coefficient3 x**2
    17.39,                   !- Coefficient4 y
    0.07211,                 !- Coefficient5 y**2
    1.004,                   !- Coefficient6 x*y
    -0.0006147,              !- Coefficient7 x**3
    -0.001326,               !- Coefficient8 y**3
    0.007395,                !- Coefficient9 x**2*y
    -0.002354,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAGA-0150-TAC,   !nominal MBtu/h = 15300.0, !nominal kW = 1.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAGA-0150-TAC,  !- Name
    KAGA-0150-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAGA-0150-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAGB-0150-CAV,   !nominal MBtu/h = 15300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAGB-0150-CAV_R-22_HIGH_qcurv,  !- Name
    5593.,                   !- Coefficient1 Constant
    228.8,                   !- Coefficient2 x
    2.238,                   !- Coefficient3 x**2
    2.463,                   !- Coefficient4 y
    -1.484,                  !- Coefficient5 y**2
    -1.151,                  !- Coefficient6 x*y
    -0.01684,                !- Coefficient7 x**3
    0.01214,                 !- Coefficient8 y**3
    -0.001198,               !- Coefficient9 x**2*y
    -0.005517,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAGB-0150-CAV,   !nominal kW = 1.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAGB-0150-CAV_R-22_HIGH_pwrcurv,  !- Name
    627.2,                   !- Coefficient1 Constant
    -23.90,                  !- Coefficient2 x
    -0.4353,                 !- Coefficient3 x**2
    16.14,                   !- Coefficient4 y
    0.09761,                 !- Coefficient5 y**2
    0.8632,                  !- Coefficient6 x*y
    0.009801,                !- Coefficient7 x**3
    -0.001744,               !- Coefficient8 y**3
    0.003125,                !- Coefficient9 x**2*y
    -0.002371,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAGB-0150-CAV,   !nominal MBtu/h = 15300.0, !nominal kW = 1.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAGB-0150-CAV,  !- Name
    KAGB-0150-CAV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAGB-0150-CAV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_ERA1-0200-TAC,   !nominal MBtu/h = 20000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERA1-0200-TAC_R-22_HIGH_qcurv,  !- Name
    1.041e+004,              !- Coefficient1 Constant
    216.0,                   !- Coefficient2 x
    5.796,                   !- Coefficient3 x**2
    -82.38,                  !- Coefficient4 y
    -1.497,                  !- Coefficient5 y**2
    7.918,                   !- Coefficient6 x*y
    0.06079,                 !- Coefficient7 x**3
    0.01580,                 !- Coefficient8 y**3
    -0.06512,                !- Coefficient9 x**2*y
    -0.1395,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_ERA1-0200-TAC,   !nominal kW = 2.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERA1-0200-TAC_R-22_HIGH_pwrcurv,  !- Name
    453.3,                   !- Coefficient1 Constant
    124.6,                   !- Coefficient2 x
    3.546,                   !- Coefficient3 x**2
    50.96,                   !- Coefficient4 y
    -0.1635,                 !- Coefficient5 y**2
    -6.874,                  !- Coefficient6 x*y
    0.07106,                 !- Coefficient7 x**3
    -0.004238,               !- Coefficient8 y**3
    -0.1218,                 !- Coefficient9 x**2*y
    0.1054,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_ERA1-0200-TAC,   !nominal MBtu/h = 20000.0, !nominal kW = 2.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_ERA1-0200-TAC,  !- Name
    ERA1-0200-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERA1-0200-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_ERA2-0200-CAB,   !nominal MBtu/h = 20200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERA2-0200-CAB_R-22_HIGH_qcurv,  !- Name
    1.289e+004,              !- Coefficient1 Constant
    498.9,                   !- Coefficient2 x
    4.434,                   !- Coefficient3 x**2
    -275.0,                  !- Coefficient4 y
    3.498,                   !- Coefficient5 y**2
    -5.685,                  !- Coefficient6 x*y
    -8.126e-005,             !- Coefficient7 x**3
    -0.02665,                !- Coefficient8 y**3
    -0.02128,                !- Coefficient9 x**2*y
    0.01886,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_ERA2-0200-CAB,   !nominal kW = 2.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERA2-0200-CAB_R-22_HIGH_pwrcurv,  !- Name
    1384.,                   !- Coefficient1 Constant
    -8.101,                  !- Coefficient2 x
    -0.7082,                 !- Coefficient3 x**2
    28.98,                   !- Coefficient4 y
    -0.4943,                 !- Coefficient5 y**2
    0.8830,                  !- Coefficient6 x*y
    -0.03871,                !- Coefficient7 x**3
    0.003993,                !- Coefficient8 y**3
    -0.007270,               !- Coefficient9 x**2*y
    0.005795,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_ERA2-0200-CAB,   !nominal MBtu/h = 20200.0, !nominal kW = 2.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_ERA2-0200-CAB,  !- Name
    ERA2-0200-CAB_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERA2-0200-CAB_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAKA-0200-TAC,   !nominal MBtu/h = 21000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKA-0200-TAC_R-22_HIGH_qcurv,  !- Name
    9211.,                   !- Coefficient1 Constant
    311.5,                   !- Coefficient2 x
    5.552,                   !- Coefficient3 x**2
    -131.5,                  !- Coefficient4 y
    1.454,                   !- Coefficient5 y**2
    -2.187,                  !- Coefficient6 x*y
    0.07278,                 !- Coefficient7 x**3
    -0.01066,                !- Coefficient8 y**3
    -0.05279,                !- Coefficient9 x**2*y
    -0.001473,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAKA-0200-TAC,   !nominal kW = 2.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKA-0200-TAC_R-22_HIGH_pwrcurv,  !- Name
    550.2,                   !- Coefficient1 Constant
    -23.75,                  !- Coefficient2 x
    -1.112,                  !- Coefficient3 x**2
    34.34,                   !- Coefficient4 y
    -0.1814,                 !- Coefficient5 y**2
    0.8465,                  !- Coefficient6 x*y
    -0.007685,               !- Coefficient7 x**3
    0.0008999,               !- Coefficient8 y**3
    0.01574,                 !- Coefficient9 x**2*y
    0.003077,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAKA-0200-TAC,   !nominal MBtu/h = 21000.0, !nominal kW = 2.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAKA-0200-TAC,  !- Name
    KAKA-0200-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKA-0200-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAKB-0200-CAV,   !nominal MBtu/h = 21400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKB-0200-CAV_R-22_HIGH_qcurv,  !- Name
    8948.,                   !- Coefficient1 Constant
    319.2,                   !- Coefficient2 x
    4.914,                   !- Coefficient3 x**2
    -98.32,                  !- Coefficient4 y
    0.6770,                  !- Coefficient5 y**2
    -2.208,                  !- Coefficient6 x*y
    0.04226,                 !- Coefficient7 x**3
    -0.005454,               !- Coefficient8 y**3
    -0.04075,                !- Coefficient9 x**2*y
    -0.002455,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAKB-0200-CAV,   !nominal kW = 2.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKB-0200-CAV_R-22_HIGH_pwrcurv,  !- Name
    1162.,                   !- Coefficient1 Constant
    -17.36,                  !- Coefficient2 x
    -0.3990,                 !- Coefficient3 x**2
    -7.361,                  !- Coefficient4 y
    0.8876,                  !- Coefficient5 y**2
    0.3372,                  !- Coefficient6 x*y
    0.01967,                 !- Coefficient7 x**3
    -0.007726,               !- Coefficient8 y**3
    -0.001033,               !- Coefficient9 x**2*y
    0.008599,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAKB-0200-CAV,   !nominal MBtu/h = 21400.0, !nominal kW = 2.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_KAKB-0200-CAV,  !- Name
    KAKB-0200-CAV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKB-0200-CAV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_EAD2-0320-CAB,   !nominal MBtu/h = 30700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAD2-0320-CAB_R-22_HIGH_qcurv,  !- Name
    1.373e+004,              !- Coefficient1 Constant
    484.3,                   !- Coefficient2 x
    6.606,                   !- Coefficient3 x**2
    -180.4,                  !- Coefficient4 y
    1.552,                   !- Coefficient5 y**2
    -3.991,                  !- Coefficient6 x*y
    0.04346,                 !- Coefficient7 x**3
    -0.01099,                !- Coefficient8 y**3
    -0.03759,                !- Coefficient9 x**2*y
    0.003891,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_EAD2-0320-CAB,   !nominal kW = 3.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAD2-0320-CAB_R-22_HIGH_pwrcurv,  !- Name
    1453.,                   !- Coefficient1 Constant
    -32.39,                  !- Coefficient2 x
    -1.087,                  !- Coefficient3 x**2
    18.83,                   !- Coefficient4 y
    0.4734,                  !- Coefficient5 y**2
    1.394,                   !- Coefficient6 x*y
    -0.008375,               !- Coefficient7 x**3
    -0.005249,               !- Coefficient8 y**3
    0.01210,                 !- Coefficient9 x**2*y
    -0.0007097,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_EAD2-0320-CAB,   !nominal MBtu/h = 30700.0, !nominal kW = 3.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_EAD2-0320-CAB,  !- Name
    EAD2-0320-CAB_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAD2-0320-CAB_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_EAD1-0320-TAC,   !nominal MBtu/h = 31800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAD1-0320-TAC_R-22_HIGH_qcurv,  !- Name
    1.138e+004,              !- Coefficient1 Constant
    459.4,                   !- Coefficient2 x
    5.237,                   !- Coefficient3 x**2
    10.59,                   !- Coefficient4 y
    -2.835,                  !- Coefficient5 y**2
    -2.468,                  !- Coefficient6 x*y
    -0.002734,               !- Coefficient7 x**3
    0.02097,                 !- Coefficient8 y**3
    -0.01960,                !- Coefficient9 x**2*y
    -0.008912,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_EAD1-0320-TAC,   !nominal kW = 3.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAD1-0320-TAC_R-22_HIGH_pwrcurv,  !- Name
    629.9,                   !- Coefficient1 Constant
    -39.52,                  !- Coefficient2 x
    -1.805,                  !- Coefficient3 x**2
    62.40,                   !- Coefficient4 y
    -0.3949,                 !- Coefficient5 y**2
    1.539,                   !- Coefficient6 x*y
    -0.02692,                !- Coefficient7 x**3
    0.0007395,               !- Coefficient8 y**3
    0.02272,                 !- Coefficient9 x**2*y
    0.0006864,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_EAD1-0320-TAC,   !nominal MBtu/h = 31800.0, !nominal kW = 3.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_EAD1-0320-TAC,  !- Name
    EAD1-0320-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAD1-0320-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_ERF1-0311-TAC,   !nominal MBtu/h = 35200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERF1-0311-TAC_R-22_HIGH_qcurv,  !- Name
    1.375e+004,              !- Coefficient1 Constant
    516.8,                   !- Coefficient2 x
    7.940,                   !- Coefficient3 x**2
    -84.65,                  !- Coefficient4 y
    -0.7378,                 !- Coefficient5 y**2
    -3.556,                  !- Coefficient6 x*y
    0.04532,                 !- Coefficient7 x**3
    0.005171,                !- Coefficient8 y**3
    -0.06469,                !- Coefficient9 x**2*y
    -0.002619,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_ERF1-0311-TAC,   !nominal kW = 3.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERF1-0311-TAC_R-22_HIGH_pwrcurv,  !- Name
    854.0,                   !- Coefficient1 Constant
    -46.71,                  !- Coefficient2 x
    -1.377,                  !- Coefficient3 x**2
    58.89,                   !- Coefficient4 y
    -0.08928,                !- Coefficient5 y**2
    1.870,                   !- Coefficient6 x*y
    -0.009489,               !- Coefficient7 x**3
    -0.001709,               !- Coefficient8 y**3
    0.01176,                 !- Coefficient9 x**2*y
    -0.001650,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_ERF1-0311-TAC,   !nominal MBtu/h = 35200.0, !nominal kW = 3.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_ERF1-0311-TAC,  !- Name
    ERF1-0311-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERF1-0311-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_ERF1-0310-TAC,   !nominal MBtu/h = 35400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERF1-0310-TAC_R-22_HIGH_qcurv,  !- Name
    1.453e+004,              !- Coefficient1 Constant
    489.9,                   !- Coefficient2 x
    6.836,                   !- Coefficient3 x**2
    -109.2,                  !- Coefficient4 y
    -0.08720,                !- Coefficient5 y**2
    -0.6804,                 !- Coefficient6 x*y
    0.02439,                 !- Coefficient7 x**3
    -0.003824,               !- Coefficient8 y**3
    -0.03445,                !- Coefficient9 x**2*y
    -0.04059,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_ERF1-0310-TAC,   !nominal kW = 4.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERF1-0310-TAC_R-22_HIGH_pwrcurv,  !- Name
    915.2,                   !- Coefficient1 Constant
    -2.623,                  !- Coefficient2 x
    -0.2824,                 !- Coefficient3 x**2
    71.69,                   !- Coefficient4 y
    -0.3079,                 !- Coefficient5 y**2
    0.3559,                  !- Coefficient6 x*y
    0.003004,                !- Coefficient7 x**3
    -0.001415,               !- Coefficient8 y**3
    -0.009877,               !- Coefficient9 x**2*y
    0.01490,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_ERF1-0310-TAC,   !nominal MBtu/h = 35400.0, !nominal kW = 4.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_ERF1-0310-TAC,  !- Name
    ERF1-0310-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERF1-0310-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_NRB2-0400-TFC,   !nominal MBtu/h = 50100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRB2-0400-TFC_R-22_HIGH_qcurv,  !- Name
    2.422e+004,              !- Coefficient1 Constant
    958.8,                   !- Coefficient2 x
    15.07,                   !- Coefficient3 x**2
    -265.4,                  !- Coefficient4 y
    -0.6332,                 !- Coefficient5 y**2
    -9.374,                  !- Coefficient6 x*y
    0.1063,                  !- Coefficient7 x**3
    0.01825,                 !- Coefficient8 y**3
    -0.1567,                 !- Coefficient9 x**2*y
    0.01032,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_NRB2-0400-TFC,   !nominal kW = 5.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRB2-0400-TFC_R-22_HIGH_pwrcurv,  !- Name
    1126.,                   !- Coefficient1 Constant
    -83.70,                  !- Coefficient2 x
    -2.589,                  !- Coefficient3 x**2
    130.5,                   !- Coefficient4 y
    -1.707,                  !- Coefficient5 y**2
    4.287,                   !- Coefficient6 x*y
    -0.01637,                !- Coefficient7 x**3
    0.01065,                 !- Coefficient8 y**3
    0.02678,                 !- Coefficient9 x**2*y
    -0.02282,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_NRB2-0400-TFC,   !nominal MBtu/h = 50100.0, !nominal kW = 5.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_NRB2-0400-TFC,  !- Name
    NRB2-0400-TFC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRB2-0400-TFC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_NRA2-0500-TFC,   !nominal MBtu/h = 61400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRA2-0500-TFC_R-22_HIGH_qcurv,  !- Name
    1.419e+004,              !- Coefficient1 Constant
    911.1,                   !- Coefficient2 x
    11.37,                   !- Coefficient3 x**2
    516.7,                   !- Coefficient4 y
    -16.60,                  !- Coefficient5 y**2
    -4.461,                  !- Coefficient6 x*y
    0.01421,                 !- Coefficient7 x**3
    0.1211,                  !- Coefficient8 y**3
    -0.09360,                !- Coefficient9 x**2*y
    -0.04369,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_NRA2-0500-TFC,   !nominal kW = 6.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRA2-0500-TFC_R-22_HIGH_pwrcurv,  !- Name
    2884.,                   !- Coefficient1 Constant
    -93.27,                  !- Coefficient2 x
    -5.471,                  !- Coefficient3 x**2
    72.00,                   !- Coefficient4 y
    -0.4123,                 !- Coefficient5 y**2
    3.689,                   !- Coefficient6 x*y
    0.005461,                !- Coefficient7 x**3
    0.003926,                !- Coefficient8 y**3
    0.08949,                 !- Coefficient9 x**2*y
    -0.002374,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_NRA2-0500-TFC,   !nominal MBtu/h = 61400.0, !nominal kW = 6.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_NRA2-0500-TFC,  !- Name
    NRA2-0500-TFC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRA2-0500-TFC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_MRH4-0760-TFC,   !nominal MBtu/h = 81500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRH4-0760-TFC_R-22_HIGH_qcurv,  !- Name
    3.267e+004,              !- Coefficient1 Constant
    1252.,                   !- Coefficient2 x
    16.94,                   !- Coefficient3 x**2
    -184.6,                  !- Coefficient4 y
    -1.226,                  !- Coefficient5 y**2
    -2.754,                  !- Coefficient6 x*y
    0.01544,                 !- Coefficient7 x**3
    -0.006345,               !- Coefficient8 y**3
    -0.09578,                !- Coefficient9 x**2*y
    -0.1237,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_MRH4-0760-TFC,   !nominal kW = 9.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    MRH4-0760-TFC_R-22_HIGH_pwrcurv,  !- Name
    3087.,                   !- Coefficient1 Constant
    -19.96,                  !- Coefficient2 x
    -0.9036,                 !- Coefficient3 x**2
    113.1,                   !- Coefficient4 y
    -0.2849,                 !- Coefficient5 y**2
    0.9703,                  !- Coefficient6 x*y
    0.01183,                 !- Coefficient7 x**3
    -0.0006248,              !- Coefficient8 y**3
    0.004292,                !- Coefficient9 x**2*y
    0.03438,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_MRH4-0760-TFC,   !nominal MBtu/h = 81500.0, !nominal kW = 9.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_MRH4-0760-TFC,  !- Name
    MRH4-0760-TFC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    MRH4-0760-TFC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_9RC1-1015-THC,   !nominal MBtu/h = 120200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RC1-1015-THC_R-22_HIGH_qcurv,  !- Name
    5.263e+004,              !- Coefficient1 Constant
    1730.,                   !- Coefficient2 x
    31.16,                   !- Coefficient3 x**2
    -706.2,                  !- Coefficient4 y
    6.747,                   !- Coefficient5 y**2
    -17.02,                  !- Coefficient6 x*y
    0.3624,                  !- Coefficient7 x**3
    -0.04422,                !- Coefficient8 y**3
    -0.3776,                 !- Coefficient9 x**2*y
    0.07890,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_9RC1-1015-THC,   !nominal kW = 12.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    9RC1-1015-THC_R-22_HIGH_pwrcurv,  !- Name
    6986.,                   !- Coefficient1 Constant
    -58.66,                  !- Coefficient2 x
    -0.4585,                 !- Coefficient3 x**2
    16.06,                   !- Coefficient4 y
    2.110,                   !- Coefficient5 y**2
    6.765,                   !- Coefficient6 x*y
    -0.01602,                !- Coefficient7 x**3
    -0.01853,                !- Coefficient8 y**3
    0.0009605,               !- Coefficient9 x**2*y
    -0.03828,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_9RC1-1015-THC,   !nominal MBtu/h = 120200.0, !nominal kW = 12.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_9RC1-1015-THC,  !- Name
    9RC1-1015-THC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    9RC1-1015-THC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_4RA3-2000-TSK,   !nominal MBtu/h = 184000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RA3-2000-TSK_R-22_HIGH_qcurv,  !- Name
    7.942e+004,              !- Coefficient1 Constant
    2422.,                   !- Coefficient2 x
    32.69,                   !- Coefficient3 x**2
    -833.7,                  !- Coefficient4 y
    2.805,                   !- Coefficient5 y**2
    -4.799,                  !- Coefficient6 x*y
    0.09060,                 !- Coefficient7 x**3
    -0.01345,                !- Coefficient8 y**3
    -0.04096,                !- Coefficient9 x**2*y
    -0.1597,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_4RA3-2000-TSK,   !nominal kW = 19.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RA3-2000-TSK_R-22_HIGH_pwrcurv,  !- Name
    7031.,                   !- Coefficient1 Constant
    -50.31,                  !- Coefficient2 x
    -2.146,                  !- Coefficient3 x**2
    196.0,                   !- Coefficient4 y
    0.4533,                  !- Coefficient5 y**2
    1.499,                   !- Coefficient6 x*y
    0.005097,                !- Coefficient7 x**3
    -0.008832,               !- Coefficient8 y**3
    0.003749,                !- Coefficient9 x**2*y
    0.08237,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_4RA3-2000-TSK,   !nominal MBtu/h = 184000.0, !nominal kW = 19.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_4RA3-2000-TSK,  !- Name
    4RA3-2000-TSK_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RA3-2000-TSK_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_4RH1-2500-TSK,   !nominal MBtu/h = 229000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RH1-2500-TSK_R-22_HIGH_qcurv,  !- Name
    1.022e+005,              !- Coefficient1 Constant
    3687.,                   !- Coefficient2 x
    50.30,                   !- Coefficient3 x**2
    -967.2,                  !- Coefficient4 y
    0.8357,                  !- Coefficient5 y**2
    -11.34,                  !- Coefficient6 x*y
    0.1307,                  !- Coefficient7 x**3
    -0.01484,                !- Coefficient8 y**3
    -0.1719,                 !- Coefficient9 x**2*y
    -0.3215,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_4RH1-2500-TSK,   !nominal kW = 24.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RH1-2500-TSK_R-22_HIGH_pwrcurv,  !- Name
    8044.,                   !- Coefficient1 Constant
    20.59,                   !- Coefficient2 x
    -1.995,                  !- Coefficient3 x**2
    331.0,                   !- Coefficient4 y
    -1.609,                  !- Coefficient5 y**2
    1.141,                   !- Coefficient6 x*y
    0.04709,                 !- Coefficient7 x**3
    0.003526,                !- Coefficient8 y**3
    0.007261,                !- Coefficient9 x**2*y
    0.09438,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_4RH1-2500-TSK,   !nominal MBtu/h = 229000.0, !nominal kW = 24.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_4RH1-2500-TSK,  !- Name
    4RH1-2500-TSK_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RH1-2500-TSK_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_4RJ2-3000-TSK,   !nominal MBtu/h = 269000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RJ2-3000-TSK_R-22_HIGH_qcurv,  !- Name
    1.470e+005,              !- Coefficient1 Constant
    4676.,                   !- Coefficient2 x
    44.64,                   !- Coefficient3 x**2
    -2745.,                  !- Coefficient4 y
    35.38,                   !- Coefficient5 y**2
    -38.71,                  !- Coefficient6 x*y
    -0.3521,                 !- Coefficient7 x**3
    -0.2646,                 !- Coefficient8 y**3
    -0.2911,                 !- Coefficient9 x**2*y
    -0.03678,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_4RJ2-3000-TSK,   !nominal kW = 29.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RJ2-3000-TSK_R-22_HIGH_pwrcurv,  !- Name
    -1.170e+004,             !- Coefficient1 Constant
    -815.9,                  !- Coefficient2 x
    6.222,                   !- Coefficient3 x**2
    1845.,                   !- Coefficient4 y
    -35.67,                  !- Coefficient5 y**2
    38.83,                   !- Coefficient6 x*y
    0.3127,                  !- Coefficient7 x**3
    0.2682,                  !- Coefficient8 y**3
    -0.1973,                 !- Coefficient9 x**2*y
    -0.2931,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_4RJ2-3000-TSK,   !nominal MBtu/h = 269000.0, !nominal kW = 29.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_4RJ2-3000-TSK,  !- Name
    4RJ2-3000-TSK_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RJ2-3000-TSK_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_6RA4-3000-TSK,   !nominal MBtu/h = 277000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-3000-TSK_R-22_HIGH_qcurv,  !- Name
    1.187e+005,              !- Coefficient1 Constant
    3582.,                   !- Coefficient2 x
    48.18,                   !- Coefficient3 x**2
    -1178.,                  !- Coefficient4 y
    2.110,                   !- Coefficient5 y**2
    -3.966,                  !- Coefficient6 x*y
    0.2035,                  !- Coefficient7 x**3
    -0.003027,               !- Coefficient8 y**3
    -0.03431,                !- Coefficient9 x**2*y
    -0.2816,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_6RA4-3000-TSK,   !nominal kW = 29.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-3000-TSK_R-22_HIGH_pwrcurv,  !- Name
    9586.,                   !- Coefficient1 Constant
    -77.96,                  !- Coefficient2 x
    -3.946,                  !- Coefficient3 x**2
    366.8,                   !- Coefficient4 y
    -1.114,                  !- Coefficient5 y**2
    2.540,                   !- Coefficient6 x*y
    0.0003762,               !- Coefficient7 x**3
    0.0002263,               !- Coefficient8 y**3
    0.02504,                 !- Coefficient9 x**2*y
    0.1197,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_6RA4-3000-TSK,   !nominal MBtu/h = 277000.0, !nominal kW = 29.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_6RA4-3000-TSK,  !- Name
    6RA4-3000-TSK_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-3000-TSK_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_6RH1-3500-TSK,   !nominal MBtu/h = 348000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RH1-3500-TSK_R-22_HIGH_qcurv,  !- Name
    1.367e+005,              !- Coefficient1 Constant
    5275.,                   !- Coefficient2 x
    74.48,                   !- Coefficient3 x**2
    -1005.,                  !- Coefficient4 y
    2.607,                   !- Coefficient5 y**2
    -13.12,                  !- Coefficient6 x*y
    0.2518,                  !- Coefficient7 x**3
    -0.07558,                !- Coefficient8 y**3
    -0.3967,                 !- Coefficient9 x**2*y
    -0.5354,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_6RH1-3500-TSK,   !nominal kW = 37.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RH1-3500-TSK_R-22_HIGH_pwrcurv,  !- Name
    8879.,                   !- Coefficient1 Constant
    0.3485,                  !- Coefficient2 x
    -2.828,                  !- Coefficient3 x**2
    581.0,                   !- Coefficient4 y
    -1.308,                  !- Coefficient5 y**2
    3.073,                   !- Coefficient6 x*y
    0.05909,                 !- Coefficient7 x**3
    -0.01702,                !- Coefficient8 y**3
    -0.04141,                !- Coefficient9 x**2*y
    0.1269,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_6RH1-3500-TSK,   !nominal MBtu/h = 348000.0, !nominal kW = 37.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_6RH1-3500-TSK,  !- Name
    6RH1-3500-TSK_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-3500-TSK_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_6RJ1-4000-TSN,   !nominal MBtu/h = 386000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RJ1-4000-TSN_R-22_HIGH_qcurv,  !- Name
    1.422e+005,              !- Coefficient1 Constant
    6418.,                   !- Coefficient2 x
    95.69,                   !- Coefficient3 x**2
    -172.6,                  !- Coefficient4 y
    -28.14,                  !- Coefficient5 y**2
    -55.41,                  !- Coefficient6 x*y
    1.818,                   !- Coefficient7 x**3
    0.2140,                  !- Coefficient8 y**3
    -0.6581,                 !- Coefficient9 x**2*y
    0.03551,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-22_HIGH_6RJ1-4000-TSN,   !nominal kW = 43.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RJ1-4000-TSN_R-22_HIGH_pwrcurv,  !- Name
    1.982e+004,              !- Coefficient1 Constant
    191.1,                   !- Coefficient2 x
    -8.759,                  !- Coefficient3 x**2
    372.5,                   !- Coefficient4 y
    -1.209,                  !- Coefficient5 y**2
    4.423,                   !- Coefficient6 x*y
    -0.2893,                 !- Coefficient7 x**3
    0.01130,                 !- Coefficient8 y**3
    -0.009872,               !- Coefficient9 x**2*y
    0.1035,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-22_HIGH_6RJ1-4000-TSN,   !nominal MBtu/h = 386000.0, !nominal kW = 43.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-22_HIGH_6RJ1-4000-TSN,  !- Name
    6RJ1-4000-TSN_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RJ1-4000-TSN_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_HAFB-003E-IAA,   !nominal MBtu/h = 873.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAFB-003E-IAA_R-404A_LOW_qcurv,  !- Name
    4363.,                   !- Coefficient1 Constant
    233.9,                   !- Coefficient2 x
    5.157,                   !- Coefficient3 x**2
    -54.74,                  !- Coefficient4 y
    0.4181,                  !- Coefficient5 y**2
    -1.502,                  !- Coefficient6 x*y
    0.04300,                 !- Coefficient7 x**3
    -0.002170,               !- Coefficient8 y**3
    -0.01336,                !- Coefficient9 x**2*y
    0.004101,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_HAFB-003E-IAA,   !nominal kW = 0.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAFB-003E-IAA_R-404A_LOW_pwrcurv,  !- Name
    1737.,                   !- Coefficient1 Constant
    132.8,                   !- Coefficient2 x
    3.982,                   !- Coefficient3 x**2
    17.65,                   !- Coefficient4 y
    -0.08320,                !- Coefficient5 y**2
    0.5957,                  !- Coefficient6 x*y
    0.03932,                 !- Coefficient7 x**3
    -0.0003588,              !- Coefficient8 y**3
    0.003447,                !- Coefficient9 x**2*y
    -0.002146,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_HAFB-003E-IAA,   !nominal MBtu/h = 873.0, !nominal kW = 0.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_HAFB-003E-IAA,  !- Name
    HAFB-003E-IAA_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAFB-003E-IAA_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAEA-007E-TAC,   !nominal MBtu/h = 1980.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAEA-007E-TAC_R-404A_LOW_qcurv,  !- Name
    4957.,                   !- Coefficient1 Constant
    180.2,                   !- Coefficient2 x
    2.419,                   !- Coefficient3 x**2
    -46.12,                  !- Coefficient4 y
    -0.1923,                 !- Coefficient5 y**2
    -1.527,                  !- Coefficient6 x*y
    0.009792,                !- Coefficient7 x**3
    0.0003071,               !- Coefficient8 y**3
    -0.02192,                !- Coefficient9 x**2*y
    -0.005940,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAEA-007E-TAC,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAEA-007E-TAC_R-404A_LOW_pwrcurv,  !- Name
    443.6,                   !- Coefficient1 Constant
    8.365,                   !- Coefficient2 x
    0.2676,                  !- Coefficient3 x**2
    33.82,                   !- Coefficient4 y
    -0.4943,                 !- Coefficient5 y**2
    0.4884,                  !- Coefficient6 x*y
    0.002915,                !- Coefficient7 x**3
    0.002534,                !- Coefficient8 y**3
    -0.001862,               !- Coefficient9 x**2*y
    -0.003405,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAEA-007E-TAC,   !nominal MBtu/h = 1980.0, !nominal kW = 0.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAEA-007E-TAC,  !- Name
    KAEA-007E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAEA-007E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KANB-005E-CAV,   !nominal MBtu/h = 1510.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KANB-005E-CAV_R-404A_LOW_qcurv,  !- Name
    5674.,                   !- Coefficient1 Constant
    177.3,                   !- Coefficient2 x
    1.603,                   !- Coefficient3 x**2
    -127.6,                  !- Coefficient4 y
    1.463,                   !- Coefficient5 y**2
    -2.770,                  !- Coefficient6 x*y
    -0.0009895,              !- Coefficient7 x**3
    -0.009908,               !- Coefficient8 y**3
    -0.02351,                !- Coefficient9 x**2*y
    0.008275,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KANB-005E-CAV,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KANB-005E-CAV_R-404A_LOW_pwrcurv,  !- Name
    735.5,                   !- Coefficient1 Constant
    5.377,                   !- Coefficient2 x
    -0.2039,                 !- Coefficient3 x**2
    -8.948,                  !- Coefficient4 y
    0.3901,                  !- Coefficient5 y**2
    -0.2819,                 !- Coefficient6 x*y
    -0.001582,               !- Coefficient7 x**3
    -0.002980,               !- Coefficient8 y**3
    -0.0001488,              !- Coefficient9 x**2*y
    0.007753,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_KANB-005E-CAV,   !nominal MBtu/h = 1510.0, !nominal kW = 0.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_KANB-005E-CAV,  !- Name
    KANB-005E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KANB-005E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KANA-006E-TAC,   !nominal MBtu/h = 1400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KANA-006E-TAC_R-404A_LOW_qcurv,  !- Name
    4206.,                   !- Coefficient1 Constant
    134.5,                   !- Coefficient2 x
    1.221,                   !- Coefficient3 x**2
    -49.78,                  !- Coefficient4 y
    0.01118,                 !- Coefficient5 y**2
    -1.292,                  !- Coefficient6 x*y
    0.001036,                !- Coefficient7 x**3
    0.0002100,               !- Coefficient8 y**3
    -0.01016,                !- Coefficient9 x**2*y
    -0.0002676,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KANA-006E-TAC,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KANA-006E-TAC_R-404A_LOW_pwrcurv,  !- Name
    63.85,                   !- Coefficient1 Constant
    -15.84,                  !- Coefficient2 x
    -0.3612,                 !- Coefficient3 x**2
    29.69,                   !- Coefficient4 y
    -0.3383,                 !- Coefficient5 y**2
    0.6076,                  !- Coefficient6 x*y
    -0.001400,               !- Coefficient7 x**3
    0.001473,                !- Coefficient8 y**3
    0.003682,                !- Coefficient9 x**2*y
    -0.001113,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_KANA-006E-TAC,   !nominal MBtu/h = 1400.0, !nominal kW = 0.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_KANA-006E-TAC,  !- Name
    KANA-006E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KANA-006E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAEB-007E-CAV,   !nominal MBtu/h = 2030.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAEB-007E-CAV_R-404A_LOW_qcurv,  !- Name
    4527.,                   !- Coefficient1 Constant
    174.5,                   !- Coefficient2 x
    2.354,                   !- Coefficient3 x**2
    -8.956,                  !- Coefficient4 y
    -1.057,                  !- Coefficient5 y**2
    -1.133,                  !- Coefficient6 x*y
    0.009076,                !- Coefficient7 x**3
    0.006669,                !- Coefficient8 y**3
    -0.02015,                !- Coefficient9 x**2*y
    -0.01046,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAEB-007E-CAV,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAEB-007E-CAV_R-404A_LOW_pwrcurv,  !- Name
    233.3,                   !- Coefficient1 Constant
    0.2951,                  !- Coefficient2 x
    -0.02438,                !- Coefficient3 x**2
    50.96,                   !- Coefficient4 y
    -0.8932,                 !- Coefficient5 y**2
    0.6401,                  !- Coefficient6 x*y
    -0.001403,               !- Coefficient7 x**3
    0.005483,                !- Coefficient8 y**3
    -0.001185,               !- Coefficient9 x**2*y
    -0.005265,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAEB-007E-CAV,   !nominal MBtu/h = 2030.0, !nominal kW = 0.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAEB-007E-CAV,  !- Name
    KAEB-007E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAEB-007E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAMA-007E-TAC,   !nominal MBtu/h = 2610.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAMA-007E-TAC_R-404A_LOW_qcurv,  !- Name
    6909.,                   !- Coefficient1 Constant
    215.0,                   !- Coefficient2 x
    1.873,                   !- Coefficient3 x**2
    -113.3,                  !- Coefficient4 y
    0.7818,                  !- Coefficient5 y**2
    -2.879,                  !- Coefficient6 x*y
    -0.0009399,              !- Coefficient7 x**3
    -0.004716,               !- Coefficient8 y**3
    -0.02527,                !- Coefficient9 x**2*y
    0.005531,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAMA-007E-TAC,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAMA-007E-TAC_R-404A_LOW_pwrcurv,  !- Name
    177.1,                   !- Coefficient1 Constant
    -14.01,                  !- Coefficient2 x
    -0.3214,                 !- Coefficient3 x**2
    43.64,                   !- Coefficient4 y
    -0.5011,                 !- Coefficient5 y**2
    0.8212,                  !- Coefficient6 x*y
    -0.0008165,              !- Coefficient7 x**3
    0.002613,                !- Coefficient8 y**3
    0.005459,                !- Coefficient9 x**2*y
    -0.001283,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAMA-007E-TAC,   !nominal MBtu/h = 2610.0, !nominal kW = 0.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAMA-007E-TAC,  !- Name
    KAMA-007E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAMA-007E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_HATB-005E-CAA,   !nominal MBtu/h = 2070.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HATB-005E-CAA_R-404A_LOW_qcurv,  !- Name
    5052.,                   !- Coefficient1 Constant
    154.0,                   !- Coefficient2 x
    1.386,                   !- Coefficient3 x**2
    -84.09,                  !- Coefficient4 y
    0.7499,                  !- Coefficient5 y**2
    -1.882,                  !- Coefficient6 x*y
    0.0003604,               !- Coefficient7 x**3
    -0.005331,               !- Coefficient8 y**3
    -0.01545,                !- Coefficient9 x**2*y
    0.003947,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_HATB-005E-CAA,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HATB-005E-CAA_R-404A_LOW_pwrcurv,  !- Name
    643.6,                   !- Coefficient1 Constant
    -20.39,                  !- Coefficient2 x
    -0.8922,                 !- Coefficient3 x**2
    -4.070,                  !- Coefficient4 y
    0.4670,                  !- Coefficient5 y**2
    0.3481,                  !- Coefficient6 x*y
    -0.009215,               !- Coefficient7 x**3
    -0.004316,               !- Coefficient8 y**3
    0.003540,                !- Coefficient9 x**2*y
    0.002006,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_HATB-005E-CAA,   !nominal MBtu/h = 2070.0, !nominal kW = 0.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_HATB-005E-CAA,  !- Name
    HATB-005E-CAA_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HATB-005E-CAA_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAMB-007E-CAV,   !nominal MBtu/h = 2800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAMB-007E-CAV_R-404A_LOW_qcurv,  !- Name
    7912.,                   !- Coefficient1 Constant
    187.4,                   !- Coefficient2 x
    0.05482,                 !- Coefficient3 x**2
    -207.2,                  !- Coefficient4 y
    3.044,                   !- Coefficient5 y**2
    -3.717,                  !- Coefficient6 x*y
    -0.02642,                !- Coefficient7 x**3
    -0.02185,                !- Coefficient8 y**3
    -0.02736,                !- Coefficient9 x**2*y
    0.01646,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAMB-007E-CAV,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAMB-007E-CAV_R-404A_LOW_pwrcurv,  !- Name
    762.1,                   !- Coefficient1 Constant
    -20.79,                  !- Coefficient2 x
    -0.8604,                 !- Coefficient3 x**2
    -3.882,                  !- Coefficient4 y
    0.6313,                  !- Coefficient5 y**2
    0.4984,                  !- Coefficient6 x*y
    -0.008027,               !- Coefficient7 x**3
    -0.005625,               !- Coefficient8 y**3
    0.006286,                !- Coefficient9 x**2*y
    0.003921,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAMB-007E-CAV,   !nominal MBtu/h = 2800.0, !nominal kW = 0.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAMB-007E-CAV,  !- Name
    KAMB-007E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAMB-007E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAJB-010E-CAV,   !nominal MBtu/h = 3810.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJB-010E-CAV_R-404A_LOW_qcurv,  !- Name
    7446.,                   !- Coefficient1 Constant
    249.7,                   !- Coefficient2 x
    2.858,                   !- Coefficient3 x**2
    -42.44,                  !- Coefficient4 y
    -0.7107,                 !- Coefficient5 y**2
    -1.459,                  !- Coefficient6 x*y
    0.01080,                 !- Coefficient7 x**3
    0.003224,                !- Coefficient8 y**3
    -0.01507,                !- Coefficient9 x**2*y
    -0.008997,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAJB-010E-CAV,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJB-010E-CAV_R-404A_LOW_pwrcurv,  !- Name
    1696.,                   !- Coefficient1 Constant
    22.87,                   !- Coefficient2 x
    0.1823,                  !- Coefficient3 x**2
    -24.07,                  !- Coefficient4 y
    0.9968,                  !- Coefficient5 y**2
    0.02258,                 !- Coefficient6 x*y
    0.0008926,               !- Coefficient7 x**3
    -0.008394,               !- Coefficient8 y**3
    -0.0007054,              !- Coefficient9 x**2*y
    0.004950,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAJB-010E-CAV,   !nominal MBtu/h = 3810.0, !nominal kW = 0.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAJB-010E-CAV,  !- Name
    KAJB-010E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJB-010E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAJA-011E-TAD,   !nominal MBtu/h = 3710.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJA-011E-TAD_R-404A_LOW_qcurv,  !- Name
    9840.,                   !- Coefficient1 Constant
    360.3,                   !- Coefficient2 x
    4.828,                   !- Coefficient3 x**2
    -149.4,                  !- Coefficient4 y
    0.8874,                  !- Coefficient5 y**2
    -4.292,                  !- Coefficient6 x*y
    0.02238,                 !- Coefficient7 x**3
    -0.005430,               !- Coefficient8 y**3
    -0.04034,                !- Coefficient9 x**2*y
    0.007387,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAJA-011E-TAD,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJA-011E-TAD_R-404A_LOW_pwrcurv,  !- Name
    2582.,                   !- Coefficient1 Constant
    72.87,                   !- Coefficient2 x
    1.158,                   !- Coefficient3 x**2
    -64.12,                  !- Coefficient4 y
    1.623,                   !- Coefficient5 y**2
    -1.387,                  !- Coefficient6 x*y
    0.007752,                !- Coefficient7 x**3
    -0.01135,                !- Coefficient8 y**3
    -0.01336,                !- Coefficient9 x**2*y
    0.01556,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAJA-011E-TAD,   !nominal MBtu/h = 3710.0, !nominal kW = 0.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAJA-011E-TAD,  !- Name
    KAJA-011E-TAD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJA-011E-TAD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAKB-011E-CAV,   !nominal MBtu/h = 4410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKB-011E-CAV_R-404A_LOW_qcurv,  !- Name
    1.127e+004,              !- Coefficient1 Constant
    513.5,                   !- Coefficient2 x
    11.50,                   !- Coefficient3 x**2
    -106.8,                  !- Coefficient4 y
    0.3495,                  !- Coefficient5 y**2
    -2.054,                  !- Coefficient6 x*y
    0.1068,                  !- Coefficient7 x**3
    -0.004141,               !- Coefficient8 y**3
    -0.02206,                !- Coefficient9 x**2*y
    -0.008383,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAKB-011E-CAV,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKB-011E-CAV_R-404A_LOW_pwrcurv,  !- Name
    1190.,                   !- Coefficient1 Constant
    24.81,                   !- Coefficient2 x
    1.101,                   !- Coefficient3 x**2
    40.02,                   !- Coefficient4 y
    -0.3023,                 !- Coefficient5 y**2
    1.033,                   !- Coefficient6 x*y
    0.01436,                 !- Coefficient7 x**3
    0.0003277,               !- Coefficient8 y**3
    0.003296,                !- Coefficient9 x**2*y
    -0.005223,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAKB-011E-CAV,   !nominal MBtu/h = 4410.0, !nominal kW = 1.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_KAKB-011E-CAV,  !- Name
    KAKB-011E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKB-011E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KALA-016E-TAC,   !nominal MBtu/h = 5610.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALA-016E-TAC_R-404A_LOW_qcurv,  !- Name
    1.418e+004,              !- Coefficient1 Constant
    614.0,                   !- Coefficient2 x
    9.382,                   !- Coefficient3 x**2
    -185.6,                  !- Coefficient4 y
    0.1440,                  !- Coefficient5 y**2
    -8.801,                  !- Coefficient6 x*y
    0.05514,                 !- Coefficient7 x**3
    0.003152,                !- Coefficient8 y**3
    -0.08416,                !- Coefficient9 x**2*y
    0.02974,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_KALA-016E-TAC,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALA-016E-TAC_R-404A_LOW_pwrcurv,  !- Name
    2314.,                   !- Coefficient1 Constant
    91.47,                   !- Coefficient2 x
    1.741,                   !- Coefficient3 x**2
    -1.537,                  !- Coefficient4 y
    0.2292,                  !- Coefficient5 y**2
    -1.529,                  !- Coefficient6 x*y
    0.01390,                 !- Coefficient7 x**3
    -0.001315,               !- Coefficient8 y**3
    -0.02122,                !- Coefficient9 x**2*y
    0.01414,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_KALA-016E-TAC,   !nominal MBtu/h = 5610.0, !nominal kW = 1.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_KALA-016E-TAC,  !- Name
    KALA-016E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALA-016E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_EAVA-021E-TAC,   !nominal MBtu/h = 6970.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVA-021E-TAC_R-404A_LOW_qcurv,  !- Name
    1.442e+004,              !- Coefficient1 Constant
    410.2,                   !- Coefficient2 x
    2.218,                   !- Coefficient3 x**2
    -65.90,                  !- Coefficient4 y
    -2.202,                  !- Coefficient5 y**2
    -1.797,                  !- Coefficient6 x*y
    -0.02259,                !- Coefficient7 x**3
    0.01307,                 !- Coefficient8 y**3
    -0.02811,                !- Coefficient9 x**2*y
    -0.03706,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_EAVA-021E-TAC,   !nominal kW = 1.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVA-021E-TAC_R-404A_LOW_pwrcurv,  !- Name
    -403.7,                  !- Coefficient1 Constant
    -115.7,                  !- Coefficient2 x
    -2.119,                  !- Coefficient3 x**2
    146.8,                   !- Coefficient4 y
    -1.413,                  !- Coefficient5 y**2
    5.388,                   !- Coefficient6 x*y
    -0.01167,                !- Coefficient7 x**3
    0.003105,                !- Coefficient8 y**3
    0.03426,                 !- Coefficient9 x**2*y
    -0.03451,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_EAVA-021E-TAC,   !nominal MBtu/h = 6970.0, !nominal kW = 1.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_EAVA-021E-TAC,  !- Name
    EAVA-021E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVA-021E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_EADB-021E-CAB,   !nominal MBtu/h = 6290.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EADB-021E-CAB_R-404A_LOW_qcurv,  !- Name
    1.033e+004,              !- Coefficient1 Constant
    379.1,                   !- Coefficient2 x
    4.383,                   !- Coefficient3 x**2
    135.0,                   !- Coefficient4 y
    -5.776,                  !- Coefficient5 y**2
    0.9513,                  !- Coefficient6 x*y
    0.01355,                 !- Coefficient7 x**3
    0.03716,                 !- Coefficient8 y**3
    -0.007856,               !- Coefficient9 x**2*y
    -0.05066,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_EADB-021E-CAB,   !nominal kW = 1.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EADB-021E-CAB_R-404A_LOW_pwrcurv,  !- Name
    26.36,                   !- Coefficient1 Constant
    -57.16,                  !- Coefficient2 x
    -0.8506,                 !- Coefficient3 x**2
    138.8,                   !- Coefficient4 y
    -1.689,                  !- Coefficient5 y**2
    3.849,                   !- Coefficient6 x*y
    -0.0003791,              !- Coefficient7 x**3
    0.007855,                !- Coefficient8 y**3
    0.02831,                 !- Coefficient9 x**2*y
    -0.01892,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_EADB-021E-CAB,   !nominal MBtu/h = 6290.0, !nominal kW = 1.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_EADB-021E-CAB,  !- Name
    EADB-021E-CAB_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EADB-021E-CAB_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_EADA-020E-TAC,   !nominal MBtu/h = 6260.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EADA-020E-TAC_R-404A_LOW_qcurv,  !- Name
    1.594e+004,              !- Coefficient1 Constant
    632.5,                   !- Coefficient2 x
    9.960,                   !- Coefficient3 x**2
    -181.3,                  !- Coefficient4 y
    0.4813,                  !- Coefficient5 y**2
    -5.562,                  !- Coefficient6 x*y
    0.05888,                 !- Coefficient7 x**3
    -0.004327,               !- Coefficient8 y**3
    -0.06210,                !- Coefficient9 x**2*y
    -0.0007989,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_EADA-020E-TAC,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EADA-020E-TAC_R-404A_LOW_pwrcurv,  !- Name
    1879.,                   !- Coefficient1 Constant
    69.36,                   !- Coefficient2 x
    1.965,                   !- Coefficient3 x**2
    53.62,                   !- Coefficient4 y
    -0.3364,                 !- Coefficient5 y**2
    0.7480,                  !- Coefficient6 x*y
    0.02154,                 !- Coefficient7 x**3
    0.0008712,               !- Coefficient8 y**3
    -0.001217,               !- Coefficient9 x**2*y
    0.002970,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_EADA-020E-TAC,   !nominal MBtu/h = 6260.0, !nominal kW = 1.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_EADA-020E-TAC,  !- Name
    EADA-020E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EADA-020E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_EAVB-021E-CAV,   !nominal MBtu/h = 7510.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVB-021E-CAV_R-404A_LOW_qcurv,  !- Name
    2.060e+004,              !- Coefficient1 Constant
    871.9,                   !- Coefficient2 x
    10.91,                   !- Coefficient3 x**2
    -293.5,                  !- Coefficient4 y
    0.08568,                 !- Coefficient5 y**2
    -14.89,                  !- Coefficient6 x*y
    0.02446,                 !- Coefficient7 x**3
    0.008135,                !- Coefficient8 y**3
    -0.1564,                 !- Coefficient9 x**2*y
    0.04784,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_EAVB-021E-CAV,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVB-021E-CAV_R-404A_LOW_pwrcurv,  !- Name
    4653.,                   !- Coefficient1 Constant
    151.2,                   !- Coefficient2 x
    2.130,                   !- Coefficient3 x**2
    -87.15,                  !- Coefficient4 y
    1.804,                   !- Coefficient5 y**2
    -3.642,                  !- Coefficient6 x*y
    0.006088,                !- Coefficient7 x**3
    -0.01182,                !- Coefficient8 y**3
    -0.04500,                !- Coefficient9 x**2*y
    0.02683,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_EAVB-021E-CAV,   !nominal MBtu/h = 7510.0, !nominal kW = 1.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_EAVB-021E-CAV,  !- Name
    EAVB-021E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVB-021E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_3ABA-031E-TAC,   !nominal MBtu/h = 8440.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3ABA-031E-TAC_R-404A_LOW_qcurv,  !- Name
    1.856e+004,              !- Coefficient1 Constant
    691.7,                   !- Coefficient2 x
    9.661,                   !- Coefficient3 x**2
    -17.22,                  !- Coefficient4 y
    -4.492,                  !- Coefficient5 y**2
    -2.507,                  !- Coefficient6 x*y
    0.06322,                 !- Coefficient7 x**3
    0.02976,                 !- Coefficient8 y**3
    -0.02734,                !- Coefficient9 x**2*y
    -0.04098,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_3ABA-031E-TAC,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3ABA-031E-TAC_R-404A_LOW_pwrcurv,  !- Name
    442.8,                   !- Coefficient1 Constant
    -14.97,                  !- Coefficient2 x
    1.038,                   !- Coefficient3 x**2
    176.8,                   !- Coefficient4 y
    -2.322,                  !- Coefficient5 y**2
    4.416,                   !- Coefficient6 x*y
    0.02486,                 !- Coefficient7 x**3
    0.01049,                 !- Coefficient8 y**3
    0.02235,                 !- Coefficient9 x**2*y
    -0.02847,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_3ABA-031E-TAC,   !nominal MBtu/h = 8440.0, !nominal kW = 1.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_3ABA-031E-TAC,  !- Name
    3ABA-031E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3ABA-031E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_3ABB-032E-CAB,   !nominal MBtu/h = 8530.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3ABB-032E-CAB_R-404A_LOW_qcurv,  !- Name
    1.797e+004,              !- Coefficient1 Constant
    463.1,                   !- Coefficient2 x
    0.4926,                  !- Coefficient3 x**2
    -195.9,                  !- Coefficient4 y
    -0.07473,                !- Coefficient5 y**2
    -4.876,                  !- Coefficient6 x*y
    -0.04268,                !- Coefficient7 x**3
    0.001912,                !- Coefficient8 y**3
    -0.01667,                !- Coefficient9 x**2*y
    0.005719,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_3ABB-032E-CAB,   !nominal kW = 2.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3ABB-032E-CAB_R-404A_LOW_pwrcurv,  !- Name
    614.8,                   !- Coefficient1 Constant
    -148.1,                  !- Coefficient2 x
    -4.775,                  !- Coefficient3 x**2
    77.77,                   !- Coefficient4 y
    0.03971,                 !- Coefficient5 y**2
    3.587,                   !- Coefficient6 x*y
    -0.04027,                !- Coefficient7 x**3
    -0.003835,               !- Coefficient8 y**3
    0.04553,                 !- Coefficient9 x**2*y
    -0.002866,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_3ABB-032E-CAB,   !nominal MBtu/h = 8530.0, !nominal kW = 2.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_3ABB-032E-CAB,  !- Name
    3ABB-032E-CAB_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3ABB-032E-CAB_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_LAHB-032E-CAB,   !nominal MBtu/h = 11200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAHB-032E-CAB_R-404A_LOW_qcurv,  !- Name
    2.833e+004,              !- Coefficient1 Constant
    1048.,                   !- Coefficient2 x
    11.24,                   !- Coefficient3 x**2
    -298.5,                  !- Coefficient4 y
    -1.180,                  !- Coefficient5 y**2
    -13.49,                  !- Coefficient6 x*y
    0.01326,                 !- Coefficient7 x**3
    0.01071,                 !- Coefficient8 y**3
    -0.1497,                 !- Coefficient9 x**2*y
    0.01186,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_LAHB-032E-CAB,   !nominal kW = 2.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAHB-032E-CAB_R-404A_LOW_pwrcurv,  !- Name
    2142.,                   !- Coefficient1 Constant
    -6.026,                  !- Coefficient2 x
    -1.752,                  !- Coefficient3 x**2
    126.8,                   !- Coefficient4 y
    -1.823,                  !- Coefficient5 y**2
    0.6353,                  !- Coefficient6 x*y
    -0.02632,                !- Coefficient7 x**3
    0.01055,                 !- Coefficient8 y**3
    -0.01232,                !- Coefficient9 x**2*y
    0.003105,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_LAHB-032E-CAB,   !nominal MBtu/h = 11200.0, !nominal kW = 2.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_LAHB-032E-CAB,  !- Name
    LAHB-032E-CAB_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAHB-032E-CAB_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_LAHA-032E-TAD,   !nominal MBtu/h = 11200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAHA-032E-TAD_R-404A_LOW_qcurv,  !- Name
    2.820e+004,              !- Coefficient1 Constant
    766.7,                   !- Coefficient2 x
    4.557,                   !- Coefficient3 x**2
    -459.5,                  !- Coefficient4 y
    4.361,                   !- Coefficient5 y**2
    -8.373,                  !- Coefficient6 x*y
    -0.009489,               !- Coefficient7 x**3
    -0.02965,                !- Coefficient8 y**3
    -0.02648,                !- Coefficient9 x**2*y
    0.03328,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_LAHA-032E-TAD,   !nominal kW = 2.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAHA-032E-TAD_R-404A_LOW_pwrcurv,  !- Name
    1532.,                   !- Coefficient1 Constant
    -159.2,                  !- Coefficient2 x
    -5.326,                  !- Coefficient3 x**2
    52.84,                   !- Coefficient4 y
    1.113,                   !- Coefficient5 y**2
    3.782,                   !- Coefficient6 x*y
    -0.03824,                !- Coefficient7 x**3
    -0.01229,                !- Coefficient8 y**3
    0.05449,                 !- Coefficient9 x**2*y
    0.009920,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_LAHA-032E-TAD,   !nominal MBtu/h = 11200.0, !nominal kW = 2.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_LAHA-032E-TAD,  !- Name
    LAHA-032E-TAD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAHA-032E-TAD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_LALA-032E-TAC,   !nominal MBtu/h = 13000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LALA-032E-TAC_R-404A_LOW_qcurv,  !- Name
    3.046e+004,              !- Coefficient1 Constant
    825.2,                   !- Coefficient2 x
    3.599,                   !- Coefficient3 x**2
    -480.0,                  !- Coefficient4 y
    3.969,                   !- Coefficient5 y**2
    -9.946,                  !- Coefficient6 x*y
    -0.03444,                !- Coefficient7 x**3
    -0.02542,                !- Coefficient8 y**3
    -0.03656,                !- Coefficient9 x**2*y
    0.03577,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_LALA-032E-TAC,   !nominal kW = 2.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LALA-032E-TAC_R-404A_LOW_pwrcurv,  !- Name
    2398.,                   !- Coefficient1 Constant
    -144.9,                  !- Coefficient2 x
    -5.616,                  !- Coefficient3 x**2
    23.49,                   !- Coefficient4 y
    1.792,                   !- Coefficient5 y**2
    2.901,                   !- Coefficient6 x*y
    -0.04686,                !- Coefficient7 x**3
    -0.01629,                !- Coefficient8 y**3
    0.04423,                 !- Coefficient9 x**2*y
    0.01526,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_LALA-032E-TAC,   !nominal MBtu/h = 13000.0, !nominal kW = 2.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_LALA-032E-TAC,  !- Name
    LALA-032E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LALA-032E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_NRD1-040E-CFB,   !nominal MBtu/h = 13600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRD1-040E-CFB_R-404A_LOW_qcurv,  !- Name
    2.607e+004,              !- Coefficient1 Constant
    851.1,                   !- Coefficient2 x
    7.572,                   !- Coefficient3 x**2
    -135.4,                  !- Coefficient4 y
    -3.912,                  !- Coefficient5 y**2
    -7.449,                  !- Coefficient6 x*y
    0.01520,                 !- Coefficient7 x**3
    0.03000,                 !- Coefficient8 y**3
    -0.05731,                !- Coefficient9 x**2*y
    -0.008592,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_NRD1-040E-CFB,   !nominal kW = 3.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRD1-040E-CFB_R-404A_LOW_pwrcurv,  !- Name
    3588.,                   !- Coefficient1 Constant
    15.55,                   !- Coefficient2 x
    -0.4507,                 !- Coefficient3 x**2
    103.3,                   !- Coefficient4 y
    -0.3105,                 !- Coefficient5 y**2
    2.250,                   !- Coefficient6 x*y
    0.006560,                !- Coefficient7 x**3
    0.001434,                !- Coefficient8 y**3
    0.02696,                 !- Coefficient9 x**2*y
    0.01559,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_NRD1-040E-CFB,   !nominal MBtu/h = 13600.0, !nominal kW = 3.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_NRD1-040E-CFB,  !- Name
    NRD1-040E-CFB_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRD1-040E-CFB_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_NRD1-032E-TFC,   !nominal MBtu/h = 14300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRD1-032E-TFC_R-404A_LOW_qcurv,  !- Name
    2.619e+004,              !- Coefficient1 Constant
    1089.,                   !- Coefficient2 x
    19.50,                   !- Coefficient3 x**2
    21.28,                   !- Coefficient4 y
    -6.401,                  !- Coefficient5 y**2
    -3.047,                  !- Coefficient6 x*y
    0.1535,                  !- Coefficient7 x**3
    0.03988,                 !- Coefficient8 y**3
    -0.06076,                !- Coefficient9 x**2*y
    -0.06486,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_LOW_NRD1-032E-TFC,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRD1-032E-TFC_R-404A_LOW_pwrcurv,  !- Name
    2805.,                   !- Coefficient1 Constant
    152.8,                   !- Coefficient2 x
    4.826,                   !- Coefficient3 x**2
    233.7,                   !- Coefficient4 y
    -4.016,                  !- Coefficient5 y**2
    1.453,                   !- Coefficient6 x*y
    0.05877,                 !- Coefficient7 x**3
    0.02868,                 !- Coefficient8 y**3
    -0.01448,                !- Coefficient9 x**2*y
    -0.003802,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_LOW_NRD1-032E-TFC,   !nominal MBtu/h = 14300.0, !nominal kW = 3.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_LOW_NRD1-032E-TFC,  !- Name
    NRD1-032E-TFC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRD1-032E-TFC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_MED_HAJB-005E-CAV,   !nominal MBtu/h = 3910.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAJB-005E-CAV_R-404A_MED_qcurv,  !- Name
    3094.,                   !- Coefficient1 Constant
    101.0,                   !- Coefficient2 x
    0.1893,                  !- Coefficient3 x**2
    -24.39,                  !- Coefficient4 y
    -0.2466,                 !- Coefficient5 y**2
    -0.9181,                 !- Coefficient6 x*y
    -0.03308,                !- Coefficient7 x**3
    0.001224,                !- Coefficient8 y**3
    -0.01662,                !- Coefficient9 x**2*y
    -0.005074,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_MED_HAJB-005E-CAV,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAJB-005E-CAV_R-404A_MED_pwrcurv,  !- Name
    226.0,                   !- Coefficient1 Constant
    -16.01,                  !- Coefficient2 x
    -0.7212,                 !- Coefficient3 x**2
    14.69,                   !- Coefficient4 y
    -0.07963,                !- Coefficient5 y**2
    0.4692,                  !- Coefficient6 x*y
    -0.01277,                !- Coefficient7 x**3
    -0.0002206,              !- Coefficient8 y**3
    0.003396,                !- Coefficient9 x**2*y
    -0.001506,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_MED_HAJB-005E-CAV,   !nominal MBtu/h = 3910.0, !nominal kW = 0.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_MED_HAJB-005E-CAV,  !- Name
    HAJB-005E-CAV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAJB-005E-CAV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_MED_KARB-010E-CAV,   !nominal MBtu/h = 7490.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KARB-010E-CAV_R-404A_MED_qcurv,  !- Name
    6053.,                   !- Coefficient1 Constant
    136.6,                   !- Coefficient2 x
    -1.775,                  !- Coefficient3 x**2
    -89.48,                  !- Coefficient4 y
    0.7432,                  !- Coefficient5 y**2
    -1.292,                  !- Coefficient6 x*y
    -0.07045,                !- Coefficient7 x**3
    -0.006350,               !- Coefficient8 y**3
    0.0005369,               !- Coefficient9 x**2*y
    -0.001753,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_MED_KARB-010E-CAV,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KARB-010E-CAV_R-404A_MED_pwrcurv,  !- Name
    869.3,                   !- Coefficient1 Constant
    -36.47,                  !- Coefficient2 x
    -2.437,                  !- Coefficient3 x**2
    -0.1613,                 !- Coefficient4 y
    0.4114,                  !- Coefficient5 y**2
    0.6778,                  !- Coefficient6 x*y
    -0.04284,                !- Coefficient7 x**3
    -0.003863,               !- Coefficient8 y**3
    0.01366,                 !- Coefficient9 x**2*y
    0.001697,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_MED_KARB-010E-CAV,   !nominal MBtu/h = 7490.0, !nominal kW = 1.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_MED_KARB-010E-CAV,  !- Name
    KARB-010E-CAV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KARB-010E-CAV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_MED_KARA-010E-TAC,   !nominal MBtu/h = 7220.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KARA-010E-TAC_R-404A_MED_qcurv,  !- Name
    4818.,                   !- Coefficient1 Constant
    195.0,                   !- Coefficient2 x
    5.223,                   !- Coefficient3 x**2
    4.610,                   !- Coefficient4 y
    -1.235,                  !- Coefficient5 y**2
    -0.1642,                 !- Coefficient6 x*y
    0.09458,                 !- Coefficient7 x**3
    0.007099,                !- Coefficient8 y**3
    -0.007206,               !- Coefficient9 x**2*y
    -0.01592,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_MED_KARA-010E-TAC,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KARA-010E-TAC_R-404A_MED_pwrcurv,  !- Name
    532.6,                   !- Coefficient1 Constant
    -17.71,                  !- Coefficient2 x
    -1.330,                  !- Coefficient3 x**2
    25.87,                   !- Coefficient4 y
    -0.2164,                 !- Coefficient5 y**2
    0.4603,                  !- Coefficient6 x*y
    -0.02505,                !- Coefficient7 x**3
    0.0008493,               !- Coefficient8 y**3
    0.003543,                !- Coefficient9 x**2*y
    0.001309,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_MED_KARA-010E-TAC,   !nominal MBtu/h = 7220.0, !nominal kW = 1.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_MED_KARA-010E-TAC,  !- Name
    KARA-010E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KARA-010E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_MED_KAKA-020E-TAC,   !nominal MBtu/h = 11900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKA-020E-TAC_R-404A_MED_qcurv,  !- Name
    9007.,                   !- Coefficient1 Constant
    338.5,                   !- Coefficient2 x
    -0.7049,                 !- Coefficient3 x**2
    -50.84,                  !- Coefficient4 y
    -1.442,                  !- Coefficient5 y**2
    -4.957,                  !- Coefficient6 x*y
    -0.1929,                 !- Coefficient7 x**3
    0.01001,                 !- Coefficient8 y**3
    -0.09591,                !- Coefficient9 x**2*y
    -0.004149,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_MED_KAKA-020E-TAC,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKA-020E-TAC_R-404A_MED_pwrcurv,  !- Name
    202.8,                   !- Coefficient1 Constant
    -24.92,                  !- Coefficient2 x
    -2.939,                  !- Coefficient3 x**2
    67.25,                   !- Coefficient4 y
    -0.9476,                 !- Coefficient5 y**2
    0.2558,                  !- Coefficient6 x*y
    -0.1057,                 !- Coefficient7 x**3
    0.005392,                !- Coefficient8 y**3
    -0.02761,                !- Coefficient9 x**2*y
    -0.004381,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_MED_KAKA-020E-TAC,   !nominal MBtu/h = 11900.0, !nominal kW = 1.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_MED_KAKA-020E-TAC,  !- Name
    KAKA-020E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKA-020E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_MED_KAKB-021E-CAV,   !nominal MBtu/h = 12100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKB-021E-CAV_R-404A_MED_qcurv,  !- Name
    1.098e+004,              !- Coefficient1 Constant
    449.9,                   !- Coefficient2 x
    11.35,                   !- Coefficient3 x**2
    -163.0,                  !- Coefficient4 y
    1.181,                   !- Coefficient5 y**2
    -4.332,                  !- Coefficient6 x*y
    0.1881,                  !- Coefficient7 x**3
    -0.008573,               !- Coefficient8 y**3
    -0.05130,                !- Coefficient9 x**2*y
    0.001999,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_MED_KAKB-021E-CAV,   !nominal kW = 2.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKB-021E-CAV_R-404A_MED_pwrcurv,  !- Name
    1492.,                   !- Coefficient1 Constant
    13.39,                   !- Coefficient2 x
    1.960,                   !- Coefficient3 x**2
    8.254,                   !- Coefficient4 y
    0.3710,                  !- Coefficient5 y**2
    0.6864,                  !- Coefficient6 x*y
    0.06395,                 !- Coefficient7 x**3
    -0.003531,               !- Coefficient8 y**3
    0.006274,                !- Coefficient9 x**2*y
    0.0005430,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_MED_KAKB-021E-CAV,   !nominal MBtu/h = 12100.0, !nominal kW = 2.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_MED_KAKB-021E-CAV,  !- Name
    KAKB-021E-CAV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKB-021E-CAV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_MED_ERCA-021E-TAC,   !nominal MBtu/h = 15100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERCA-021E-TAC_R-404A_MED_qcurv,  !- Name
    1.341e+004,              !- Coefficient1 Constant
    478.5,                   !- Coefficient2 x
    8.084,                   !- Coefficient3 x**2
    -164.0,                  !- Coefficient4 y
    0.3010,                  !- Coefficient5 y**2
    -4.216,                  !- Coefficient6 x*y
    0.1013,                  !- Coefficient7 x**3
    -0.001445,               !- Coefficient8 y**3
    -0.04104,                !- Coefficient9 x**2*y
    -0.004286,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_MED_ERCA-021E-TAC,   !nominal kW = 2.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERCA-021E-TAC_R-404A_MED_pwrcurv,  !- Name
    827.7,                   !- Coefficient1 Constant
    -68.07,                  !- Coefficient2 x
    -2.562,                  !- Coefficient3 x**2
    38.86,                   !- Coefficient4 y
    0.2338,                  !- Coefficient5 y**2
    2.292,                   !- Coefficient6 x*y
    -0.03567,                !- Coefficient7 x**3
    -0.004916,               !- Coefficient8 y**3
    0.02000,                 !- Coefficient9 x**2*y
    -0.007734,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_MED_ERCA-021E-TAC,   !nominal MBtu/h = 15100.0, !nominal kW = 2.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_MED_ERCA-021E-TAC,  !- Name
    ERCA-021E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERCA-021E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-404A_MED_ERFA-031E-TAC,   !nominal MBtu/h = 22300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERFA-031E-TAC_R-404A_MED_qcurv,  !- Name
    1.535e+004,              !- Coefficient1 Constant
    619.2,                   !- Coefficient2 x
    10.69,                   !- Coefficient3 x**2
    -28.26,                  !- Coefficient4 y
    -3.174,                  !- Coefficient5 y**2
    -3.906,                  !- Coefficient6 x*y
    0.07194,                 !- Coefficient7 x**3
    0.01912,                 !- Coefficient8 y**3
    -0.09334,                !- Coefficient9 x**2*y
    -0.03242,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-404A_MED_ERFA-031E-TAC,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERFA-031E-TAC_R-404A_MED_pwrcurv,  !- Name
    1520.,                   !- Coefficient1 Constant
    -26.53,                  !- Coefficient2 x
    -0.9359,                 !- Coefficient3 x**2
    46.89,                   !- Coefficient4 y
    0.2033,                  !- Coefficient5 y**2
    1.491,                   !- Coefficient6 x*y
    -0.004613,               !- Coefficient7 x**3
    -0.004027,               !- Coefficient8 y**3
    0.007635,                !- Coefficient9 x**2*y
    0.002039,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-404A_MED_ERFA-031E-TAC,   !nominal MBtu/h = 22300.0, !nominal kW = 3.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-404A_MED_ERFA-031E-TAC,  !- Name
    ERFA-031E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERFA-031E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
