    15.07,                   !- Coefficient3 x**2
    -251.1,                  !- Coefficient4 y
    -0.4770,                 !- Coefficient5 y**2
    -11.62,                  !- Coefficient6 x*y
    0.1208,                  !- Coefficient7 x**3
    0.01089,                 !- Coefficient8 y**3
    -0.1214,                 !- Coefficient9 x**2*y
    0.03437,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS20K6E-TF5,   !nominal kW = 2.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    CS20K6E-TF5_R-507_MED_pwrcurv,  !- Name
    1795.,                   !- Coefficient1 Constant
    51.51,                   !- Coefficient2 x
    1.349,                   !- Coefficient3 x**2
    31.58,                   !- Coefficient4 y
    -0.09667,                !- Coefficient5 y**2
    -0.4282,                 !- Coefficient6 x*y
    0.02472,                 !- Coefficient7 x**3
    -0.001130,               !- Coefficient8 y**3
    -0.006900,               !- Coefficient9 x**2*y
    0.01796,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-507_MED_CS20K6E-TF5,   !nominal MBtu/h = 16900.0, !nominal kW = 2.5
Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-507_MED_CS20K6E-TF5,  !- Name
    CS20K6E-TF5_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS20K6E-TF5_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS27K3E-TF5,   !nominal MBtu/h = 22400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    CS27K3E-TF5_R-507_MED_qcurv,  !- Name
    2.022e+004,              !- Coefficient1 Constant
    504.9,                   !- Coefficient2 x
    -0.5663,                 !- Coefficient3 x**2
    -216.1,                  !- Coefficient4 y
    0.03424,                 !- Coefficient5 y**2
    1.558,                   !- Coefficient6 x*y
    -0.07902,                !- Coefficient7 x**3
    -0.005000,               !- Coefficient8 y**3
    0.08235,                 !- Coefficient9 x**2*y
    -0.06951,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS27K3E-TF5,   !nominal kW = 3.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    CS27K3E-TF5_R-507_MED_pwrcurv,  !- Name
    3276.,                   !- Coefficient1 Constant
    -113.6,                  !- Coefficient2 x
    -5.207,                  !- Coefficient3 x**2
    -66.91,                  !- Coefficient4 y
    3.291,                   !- Coefficient5 y**2
    4.618,                   !- Coefficient6 x*y
    -0.04492,                !- Coefficient7 x**3
    -0.03093,                !- Coefficient8 y**3
    0.08995,                 !- Coefficient9 x**2*y
    -0.006442,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-507_MED_CS27K3E-TF5,   !nominal MBtu/h = 22400.0, !nominal kW = 3.6
Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-507_MED_CS27K3E-TF5,  !- Name
    CS27K3E-TF5_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS27K3E-TF5_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS33K3E-TF5,   !nominal MBtu/h = 26800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    CS33K3E-TF5_R-507_MED_qcurv,  !- Name
    1.791e+004,              !- Coefficient1 Constant
    715.8,                   !- Coefficient2 x
    9.666,                   !- Coefficient3 x**2
    154.2,                   !- Coefficient4 y
    -8.824,                  !- Coefficient5 y**2
    -0.1602,                 !- Coefficient6 x*y
    0.06907,                 !- Coefficient7 x**3
    0.05624,                 !- Coefficient8 y**3
    -0.009388,               !- Coefficient9 x**2*y
    -0.07885,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS33K3E-TF5,   !nominal kW = 4.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    CS33K3E-TF5_R-507_MED_pwrcurv,  !- Name
    2036.,                   !- Coefficient1 Constant
    -70.53,                  !- Coefficient2 x
    -4.509,                  !- Coefficient3 x**2
    75.60,                   !- Coefficient4 y
    -0.2628,                 !- Coefficient5 y**2
    2.265,                   !- Coefficient6 x*y
    -0.05143,                !- Coefficient7 x**3
    -0.001865,               !- Coefficient8 y**3
    0.03175,                 !- Coefficient9 x**2*y
    0.009854,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-507_MED_CS33K3E-TF5,   !nominal MBtu/h = 26800.0, !nominal kW = 4.3
Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-507_MED_CS33K3E-TF5,  !- Name
    CS33K3E-TF5_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS33K3E-TF5_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_HAK2-0033-IAA,   !nominal MBtu/h = 790.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAK2-0033-IAA_R-12_LOW_qcurv,  !- Name
    1852.,                   !- Coefficient1 Constant
    71.43,                   !- Coefficient2 x
    1.261,                   !- Coefficient3 x**2
    -22.43,                  !- Coefficient4 y
    0.1722,                  !- Coefficient5 y**2
    -0.5184,                 !- Coefficient6 x*y
    0.008779,                !- Coefficient7 x**3
    -0.001192,               !- Coefficient8 y**3
    -0.006564,               !- Coefficient9 x**2*y
    0.0007171,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_HAK2-0033-IAA,   !nominal kW = 0.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAK2-0033-IAA_R-12_LOW_pwrcurv,  !- Name
    81.94,                   !- Coefficient1 Constant
    -7.325,                  !- Coefficient2 x
    -0.1466,                 !- Coefficient3 x**2
    12.94,                   !- Coefficient4 y
    -0.1307,                 !- Coefficient5 y**2
    0.3806,                  !- Coefficient6 x*y
    -0.0004653,              !- Coefficient7 x**3
    0.0004572,               !- Coefficient8 y**3
    0.001790,                !- Coefficient9 x**2*y
    -0.002737,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_HAK2-0033-IAA,   !nominal MBtu/h = 790.0, !nominal kW = 0.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_HAK2-0033-IAA,  !- Name
    HAK2-0033-IAA_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAK2-0033-IAA_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAJ3-0075-IAA,   !nominal MBtu/h = 1470.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJ3-0075-IAA_R-12_LOW_qcurv,  !- Name
    3704.,                   !- Coefficient1 Constant
    152.2,                   !- Coefficient2 x
    2.360,                   !- Coefficient3 x**2
    -24.80,                  !- Coefficient4 y
    -0.1424,                 !- Coefficient5 y**2
    -0.9225,                 !- Coefficient6 x*y
    0.01590,                 !- Coefficient7 x**3
    0.0003230,               !- Coefficient8 y**3
    -0.01074,                !- Coefficient9 x**2*y
    -0.002967,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAJ3-0075-IAA,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJ3-0075-IAA_R-12_LOW_pwrcurv,  !- Name
    843.7,                   !- Coefficient1 Constant
    32.01,                   !- Coefficient2 x
    0.4644,                  !- Coefficient3 x**2
    10.11,                   !- Coefficient4 y
    -0.2662,                 !- Coefficient5 y**2
    -0.1794,                 !- Coefficient6 x*y
    0.004500,                !- Coefficient7 x**3
    0.003242,                !- Coefficient8 y**3
    0.002288,                !- Coefficient9 x**2*y
    0.004627,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_KAJ3-0075-IAA,   !nominal MBtu/h = 1470.0, !nominal kW = 0.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_KAJ3-0075-IAA,  !- Name
    KAJ3-0075-IAA_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJ3-0075-IAA_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAH2-0050-CAF,   !nominal MBtu/h = 1510.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAH2-0050-CAF_R-12_LOW_qcurv,  !- Name
    3572.,                   !- Coefficient1 Constant
    138.6,                   !- Coefficient2 x
    2.429,                   !- Coefficient3 x**2
    -29.79,                  !- Coefficient4 y
    0.1035,                  !- Coefficient5 y**2
    -0.5046,                 !- Coefficient6 x*y
    0.02160,                 !- Coefficient7 x**3
    -0.0003404,              !- Coefficient8 y**3
    -0.0003457,              !- Coefficient9 x**2*y
    0.001188,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAH2-0050-CAF,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAH2-0050-CAF_R-12_LOW_pwrcurv,  !- Name
    686.2,                   !- Coefficient1 Constant
    22.81,                   !- Coefficient2 x
    0.4060,                  !- Coefficient3 x**2
    6.019,                   !- Coefficient4 y
    -0.04773,                !- Coefficient5 y**2
    0.01596,                 !- Coefficient6 x*y
    0.002581,                !- Coefficient7 x**3
    0.0003931,               !- Coefficient8 y**3
    -0.0008521,              !- Coefficient9 x**2*y
    2.624e-005,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_KAH2-0050-CAF,   !nominal MBtu/h = 1510.0, !nominal kW = 0.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_KAH2-0050-CAF,  !- Name
    KAH2-0050-CAF_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAH2-0050-CAF_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_HAT2-0033-IAA,   !nominal MBtu/h = 1010.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAT2-0033-IAA_R-12_LOW_qcurv,  !- Name
    2250.,                   !- Coefficient1 Constant
    92.10,                   !- Coefficient2 x
    1.562,                   !- Coefficient3 x**2
    -17.13,                  !- Coefficient4 y
    0.01784,                 !- Coefficient5 y**2
    -0.4762,                 !- Coefficient6 x*y
    0.01169,                 !- Coefficient7 x**3
    -0.0002079,              !- Coefficient8 y**3
    -0.004399,               !- Coefficient9 x**2*y
    -0.0002514,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_HAT2-0033-IAA,   !nominal kW = 0.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAT2-0033-IAA_R-12_LOW_pwrcurv,  !- Name
    -155.3,                  !- Coefficient1 Constant
    -25.25,                  !- Coefficient2 x
    -0.3940,                 !- Coefficient3 x**2
    24.67,                   !- Coefficient4 y
    -0.2240,                 !- Coefficient5 y**2
    0.9221,                  !- Coefficient6 x*y
    5.453e-005,              !- Coefficient7 x**3
    0.001300,                !- Coefficient8 y**3
    0.009560,                !- Coefficient9 x**2*y
    -0.002368,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_HAT2-0033-IAA,   !nominal MBtu/h = 1010.0, !nominal kW = 0.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_HAT2-0033-IAA,  !- Name
    HAT2-0033-IAA_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAT2-0033-IAA_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAG2-0050-CAG,   !nominal MBtu/h = 1420.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAG2-0050-CAG_R-12_LOW_qcurv,  !- Name
    2385.,                   !- Coefficient1 Constant
    66.46,                   !- Coefficient2 x
    0.2303,                  !- Coefficient3 x**2
    -14.72,                  !- Coefficient4 y
    -0.2745,                 !- Coefficient5 y**2
    -0.7781,                 !- Coefficient6 x*y
    -0.006120,               !- Coefficient7 x**3
    0.001785,                !- Coefficient8 y**3
    -0.01127,                !- Coefficient9 x**2*y
    -0.001883,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAG2-0050-CAG,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAG2-0050-CAG_R-12_LOW_pwrcurv,  !- Name
    1149.,                   !- Coefficient1 Constant
    14.24,                   !- Coefficient2 x
    0.3642,                  !- Coefficient3 x**2
    -31.90,                  !- Coefficient4 y
    0.8962,                  !- Coefficient5 y**2
    0.1929,                  !- Coefficient6 x*y
    0.003316,                !- Coefficient7 x**3
    -0.007029,               !- Coefficient8 y**3
    -0.0008498,              !- Coefficient9 x**2*y
    -0.0002607,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_KAG2-0050-CAG,   !nominal MBtu/h = 1420.0, !nominal kW = 0.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_KAG2-0050-CAG,  !- Name
    KAG2-0050-CAG_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAG2-0050-CAG_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAL2-0100-CAA,   !nominal MBtu/h = 2630.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAL2-0100-CAA_R-12_LOW_qcurv,  !- Name
    5310.,                   !- Coefficient1 Constant
    229.1,                   !- Coefficient2 x
    4.128,                   !- Coefficient3 x**2
    -26.33,                  !- Coefficient4 y
    -0.2518,                 !- Coefficient5 y**2
    -1.016,                  !- Coefficient6 x*y
    0.03053,                 !- Coefficient7 x**3
    0.001107,                !- Coefficient8 y**3
    -0.01314,                !- Coefficient9 x**2*y
    -0.003505,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAL2-0100-CAA,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAL2-0100-CAA_R-12_LOW_pwrcurv,  !- Name
    1054.,                   !- Coefficient1 Constant
    16.42,                   !- Coefficient2 x
    -0.2333,                 !- Coefficient3 x**2
    0.1571,                  !- Coefficient4 y
    0.1955,                  !- Coefficient5 y**2
    0.08468,                 !- Coefficient6 x*y
    -0.005362,               !- Coefficient7 x**3
    -0.001271,               !- Coefficient8 y**3
    0.0007183,               !- Coefficient9 x**2*y
    0.001216,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_KAL2-0100-CAA,   !nominal MBtu/h = 2630.0, !nominal kW = 0.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_KAL2-0100-CAA,  !- Name
    KAL2-0100-CAA_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAL2-0100-CAA_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAA2-0075-CAF,   !nominal MBtu/h = 2010.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAA2-0075-CAF_R-12_LOW_qcurv,  !- Name
    2927.,                   !- Coefficient1 Constant
    26.86,                   !- Coefficient2 x
    -1.357,                  !- Coefficient3 x**2
    -44.54,                  !- Coefficient4 y
    0.5867,                  !- Coefficient5 y**2
    -0.2651,                 !- Coefficient6 x*y
    -0.02158,                !- Coefficient7 x**3
    -0.005050,               !- Coefficient8 y**3
    -0.002043,               !- Coefficient9 x**2*y
    -0.002052,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAA2-0075-CAF,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAA2-0075-CAF_R-12_LOW_pwrcurv,  !- Name
    1289.,                   !- Coefficient1 Constant
    23.30,                   !- Coefficient2 x
    -0.09973,                !- Coefficient3 x**2
    4.551,                   !- Coefficient4 y
    0.02088,                 !- Coefficient5 y**2
    0.3220,                  !- Coefficient6 x*y
    -0.0007593,              !- Coefficient7 x**3
    0.0001155,               !- Coefficient8 y**3
    0.007905,                !- Coefficient9 x**2*y
    0.001218,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_KAA2-0075-CAF,   !nominal MBtu/h = 2010.0, !nominal kW = 0.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_KAA2-0075-CAF,  !- Name
    KAA2-0075-CAF_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAA2-0075-CAF_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KATB-0100-CAG,   !nominal MBtu/h = 3300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KATB-0100-CAG_R-12_LOW_qcurv,  !- Name
    5184.,                   !- Coefficient1 Constant
    166.3,                   !- Coefficient2 x
    2.303,                   !- Coefficient3 x**2
    -19.04,                  !- Coefficient4 y
    -0.1013,                 !- Coefficient5 y**2
    0.2073,                  !- Coefficient6 x*y
    0.01452,                 !- Coefficient7 x**3
    -0.0009058,              !- Coefficient8 y**3
    0.001421,                !- Coefficient9 x**2*y
    -0.007853,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KATB-0100-CAG,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KATB-0100-CAG_R-12_LOW_pwrcurv,  !- Name
    972.0,                   !- Coefficient1 Constant
    39.89,                   !- Coefficient2 x
    1.407,                   !- Coefficient3 x**2
    39.81,                   !- Coefficient4 y
    -0.2389,                 !- Coefficient5 y**2
    1.303,                   !- Coefficient6 x*y
    0.01567,                 !- Coefficient7 x**3
    0.001218,                !- Coefficient8 y**3
    0.008712,                !- Coefficient9 x**2*y
    -0.003156,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_KATB-0100-CAG,   !nominal MBtu/h = 3300.0, !nominal kW = 0.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_KATB-0100-CAG,  !- Name
    KATB-0100-CAG_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KATB-0100-CAG_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_EAV2-0150-CAB,   !nominal MBtu/h = 3310.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAV2-0150-CAB_R-12_LOW_qcurv,  !- Name
    9570.,                   !- Coefficient1 Constant
    371.8,                   !- Coefficient2 x
    3.738,                   !- Coefficient3 x**2
    -123.6,                  !- Coefficient4 y
    0.03359,                 !- Coefficient5 y**2
    -5.546,                  !- Coefficient6 x*y
    0.003316,                !- Coefficient7 x**3
    0.002396,                !- Coefficient8 y**3
    -0.05123,                !- Coefficient9 x**2*y
    0.01366,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_EAV2-0150-CAB,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAV2-0150-CAB_R-12_LOW_pwrcurv,  !- Name
    -115.6,                  !- Coefficient1 Constant
    -120.6,                  !- Coefficient2 x
    -3.781,                  !- Coefficient3 x**2
    26.41,                   !- Coefficient4 y
    -0.04935,                !- Coefficient5 y**2
    1.360,                   !- Coefficient6 x*y
    -0.03188,                !- Coefficient7 x**3
    0.001044,                !- Coefficient8 y**3
    0.02231,                 !- Coefficient9 x**2*y
    0.004321,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_EAV2-0150-CAB,   !nominal MBtu/h = 3310.0, !nominal kW = 0.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_EAV2-0150-CAB,  !- Name
    EAV2-0150-CAB_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAV2-0150-CAB_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_3AH2-0200-CAB,   !nominal MBtu/h = 5460.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3AH2-0200-CAB_R-12_LOW_qcurv,  !- Name
    1.257e+004,              !- Coefficient1 Constant
    429.9,                   !- Coefficient2 x
    3.940,                   !- Coefficient3 x**2
    -146.1,                  !- Coefficient4 y
    0.2066,                  !- Coefficient5 y**2
    -5.232,                  !- Coefficient6 x*y
    0.005113,                !- Coefficient7 x**3
    0.002649,                !- Coefficient8 y**3
    -0.03673,                !- Coefficient9 x**2*y
    0.01849,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_3AH2-0200-CAB,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3AH2-0200-CAB_R-12_LOW_pwrcurv,  !- Name
    1532.,                   !- Coefficient1 Constant
    -18.41,                  !- Coefficient2 x
    -2.057,                  !- Coefficient3 x**2
    19.85,                   !- Coefficient4 y
    -0.2579,                 !- Coefficient5 y**2
    -0.1310,                 !- Coefficient6 x*y
    -0.02895,                !- Coefficient7 x**3
    0.002860,                !- Coefficient8 y**3
    -0.004736,               !- Coefficient9 x**2*y
    0.005508,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_3AH2-0200-CAB,   !nominal MBtu/h = 5460.0, !nominal kW = 1.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_3AH2-0200-CAB,  !- Name
    3AH2-0200-CAB_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3AH2-0200-CAB_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_6RA4-1000-TSK,   !nominal MBtu/h = 25500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-1000-TSK_R-12_LOW_qcurv,  !- Name
    5.044e+004,              !- Coefficient1 Constant
    2120.,                   !- Coefficient2 x
    46.31,                   !- Coefficient3 x**2
    -197.4,                  !- Coefficient4 y
    -2.274,                  !- Coefficient5 y**2
    -7.581,                  !- Coefficient6 x*y
    0.5848,                  !- Coefficient7 x**3
    -0.006463,               !- Coefficient8 y**3
    -0.1049,                 !- Coefficient9 x**2*y
    -0.05781,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_6RA4-1000-TSK,   !nominal kW = 6.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-1000-TSK_R-12_LOW_pwrcurv,  !- Name
    1.065e+004,              !- Coefficient1 Constant
    264.2,                   !- Coefficient2 x
    4.936,                   !- Coefficient3 x**2
    61.61,                   !- Coefficient4 y
    1.602,                   !- Coefficient5 y**2
    1.719,                   !- Coefficient6 x*y
    0.04952,                 !- Coefficient7 x**3
    -0.006499,               !- Coefficient8 y**3
    0.01256,                 !- Coefficient9 x**2*y
    0.03882,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_6RA4-1000-TSK,   !nominal MBtu/h = 25500.0, !nominal kW = 6.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_6RA4-1000-TSK,  !- Name
    6RA4-1000-TSK_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-1000-TSK_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_HAF2-0025-IAA,   !nominal MBtu/h = 1300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAF2-0025-IAA_R-12_MED_qcurv,  !- Name
    953.3,                   !- Coefficient1 Constant
    40.29,                   !- Coefficient2 x
    0.7356,                  !- Coefficient3 x**2
    -4.814,                  !- Coefficient4 y
    -0.1136,                 !- Coefficient5 y**2
    -0.2385,                 !- Coefficient6 x*y
    0.01126,                 !- Coefficient7 x**3
    0.0008723,               !- Coefficient8 y**3
    -0.0005389,              !- Coefficient9 x**2*y
    0.0002417,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_HAF2-0025-IAA,   !nominal kW = 0.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAF2-0025-IAA_R-12_MED_pwrcurv,  !- Name
    -79.80,                  !- Coefficient1 Constant
    10.90,                   !- Coefficient2 x
    0.2276,                  !- Coefficient3 x**2
    24.13,                   !- Coefficient4 y
    -0.5478,                 !- Coefficient5 y**2
    -0.1020,                 !- Coefficient6 x*y
    0.003935,                !- Coefficient7 x**3
    0.004444,                !- Coefficient8 y**3
    -0.0001956,              !- Coefficient9 x**2*y
    0.001548,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_HAF2-0025-IAA,   !nominal MBtu/h = 1300.0, !nominal kW = 0.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_HAF2-0025-IAA,  !- Name
    HAF2-0025-IAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAF2-0025-IAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_HAJ2-0033-IAA,   !nominal MBtu/h = 1890.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAJ2-0033-IAA_R-12_MED_qcurv,  !- Name
    823.5,                   !- Coefficient1 Constant
    59.89,                   !- Coefficient2 x
    1.305,                   !- Coefficient3 x**2
    29.21,                   !- Coefficient4 y
    -0.9972,                 !- Coefficient5 y**2
    -0.4666,                 !- Coefficient6 x*y
    0.01762,                 !- Coefficient7 x**3
    0.007591,                !- Coefficient8 y**3
    -0.008212,               !- Coefficient9 x**2*y
    -0.0006784,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_HAJ2-0033-IAA,   !nominal kW = 0.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAJ2-0033-IAA_R-12_MED_pwrcurv,  !- Name
    61.65,                   !- Coefficient1 Constant
    -3.239,                  !- Coefficient2 x
    -0.04992,                !- Coefficient3 x**2
    13.36,                   !- Coefficient4 y
    -0.2179,                 !- Coefficient5 y**2
    0.1757,                  !- Coefficient6 x*y
    -0.002053,               !- Coefficient7 x**3
    0.001566,                !- Coefficient8 y**3
    -0.001535,               !- Coefficient9 x**2*y
    -0.0005509,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_HAJ2-0033-IAA,   !nominal MBtu/h = 1890.0, !nominal kW = 0.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_HAJ2-0033-IAA,  !- Name
    HAJ2-0033-IAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAJ2-0033-IAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAM2-0050-CAG,   !nominal MBtu/h = 3990.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAM2-0050-CAG_R-12_MED_qcurv,  !- Name
    1564.,                   !- Coefficient1 Constant
    134.5,                   !- Coefficient2 x
    3.811,                   !- Coefficient3 x**2
    69.91,                   !- Coefficient4 y
    -2.231,                  !- Coefficient5 y**2
    -0.9374,                 !- Coefficient6 x*y
    0.04925,                 !- Coefficient7 x**3
    0.01689,                 !- Coefficient8 y**3
    -0.02434,                !- Coefficient9 x**2*y
    -0.002280,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAM2-0050-CAG,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAM2-0050-CAG_R-12_MED_pwrcurv,  !- Name
    -13.05,                  !- Coefficient1 Constant
    -1.303,                  !- Coefficient2 x
    0.1828,                  !- Coefficient3 x**2
    33.57,                   !- Coefficient4 y
    -0.6043,                 !- Coefficient5 y**2
    0.2581,                  !- Coefficient6 x*y
    0.004282,                !- Coefficient7 x**3
    0.004646,                !- Coefficient8 y**3
    -0.0009879,              !- Coefficient9 x**2*y
    0.0004281,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_KAM2-0050-CAG,   !nominal MBtu/h = 3990.0, !nominal kW = 0.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_KAM2-0050-CAG,  !- Name
    KAM2-0050-CAG_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM2-0050-CAG_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAG2-0075-IAA,   !nominal MBtu/h = 4530.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAG2-0075-IAA_R-12_MED_qcurv,  !- Name
    3518.,                   !- Coefficient1 Constant
    115.3,                   !- Coefficient2 x
    2.426,                   !- Coefficient3 x**2
    -58.28,                  !- Coefficient4 y
    0.8410,                  !- Coefficient5 y**2
    -0.3668,                 !- Coefficient6 x*y
    0.03647,                 !- Coefficient7 x**3
    -0.007562,               !- Coefficient8 y**3
    -0.007461,               !- Coefficient9 x**2*y
    -0.006242,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAG2-0075-IAA,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAG2-0075-IAA_R-12_MED_pwrcurv,  !- Name
    -1563.,                  !- Coefficient1 Constant
    -9.786,                  !- Coefficient2 x
    -0.6412,                 !- Coefficient3 x**2
    148.6,                   !- Coefficient4 y
    -3.333,                  !- Coefficient5 y**2
    0.2629,                  !- Coefficient6 x*y
    -0.01191,                !- Coefficient7 x**3
    0.02571,                 !- Coefficient8 y**3
    0.001109,                !- Coefficient9 x**2*y
    0.0007355,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_KAG2-0075-IAA,   !nominal MBtu/h = 4530.0, !nominal kW = 0.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_KAG2-0075-IAA,  !- Name
    KAG2-0075-IAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAG2-0075-IAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAJ3-0075-CAG,   !nominal MBtu/h = 5100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJ3-0075-CAG_R-12_MED_qcurv,  !- Name
    1392.,                   !- Coefficient1 Constant
    153.7,                   !- Coefficient2 x
    4.692,                   !- Coefficient3 x**2
    123.6,                   !- Coefficient4 y
    -3.545,                  !- Coefficient5 y**2
    -0.7709,                 !- Coefficient6 x*y
    0.07270,                 !- Coefficient7 x**3
    0.02651,                 !- Coefficient8 y**3
    -0.02341,                !- Coefficient9 x**2*y
    -0.004652,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAJ3-0075-CAG,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJ3-0075-CAG_R-12_MED_pwrcurv,  !- Name
    -1145.,                  !- Coefficient1 Constant
    -12.51,                  !- Coefficient2 x
    0.8392,                  !- Coefficient3 x**2
    121.2,                   !- Coefficient4 y
    -2.538,                  !- Coefficient5 y**2
    1.077,                   !- Coefficient6 x*y
    0.01517,                 !- Coefficient7 x**3
    0.01880,                 !- Coefficient8 y**3
    -0.01224,                !- Coefficient9 x**2*y
    -0.01169,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_KAJ3-0075-CAG,   !nominal MBtu/h = 5100.0, !nominal kW = 0.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_KAJ3-0075-CAG,  !- Name
    KAJ3-0075-CAG_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJ3-0075-CAG_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAK2-0100-CAA,   !nominal MBtu/h = 6280.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAK2-0100-CAA_R-12_MED_qcurv,  !- Name
    3118.,                   !- Coefficient1 Constant
    156.4,                   !- Coefficient2 x
    3.171,                   !- Coefficient3 x**2
    41.31,                   !- Coefficient4 y
    -1.787,                  !- Coefficient5 y**2
    -0.9518,                 !- Coefficient6 x*y
    0.03969,                 !- Coefficient7 x**3
    0.01366,                 !- Coefficient8 y**3
    -0.01317,                !- Coefficient9 x**2*y
    -0.0006574,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAK2-0100-CAA,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAK2-0100-CAA_R-12_MED_pwrcurv,  !- Name
    18.16,                   !- Coefficient1 Constant
    -29.52,                  !- Coefficient2 x
    -1.285,                  !- Coefficient3 x**2
    41.30,                   !- Coefficient4 y
    -0.7052,                 !- Coefficient5 y**2
    0.8306,                  !- Coefficient6 x*y
    -0.006302,               !- Coefficient7 x**3
    0.005514,                !- Coefficient8 y**3
    0.02194,                 !- Coefficient9 x**2*y
    0.001364,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_KAK2-0100-CAA,   !nominal MBtu/h = 6280.0, !nominal kW = 0.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_KAK2-0100-CAA,  !- Name
    KAK2-0100-CAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAK2-0100-CAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAL2-0100-CAG,   !nominal MBtu/h = 7670.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAL2-0100-CAG_R-12_MED_qcurv,  !- Name
    4371.,                   !- Coefficient1 Constant
    144.0,                   !- Coefficient2 x
    1.995,                   !- Coefficient3 x**2
    2.227,                   !- Coefficient4 y
    -0.9198,                 !- Coefficient5 y**2
    0.02299,                 !- Coefficient6 x*y
    0.04352,                 !- Coefficient7 x**3
    0.005803,                !- Coefficient8 y**3
    0.01069,                 !- Coefficient9 x**2*y
    -0.009820,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAL2-0100-CAG,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAL2-0100-CAG_R-12_MED_pwrcurv,  !- Name
    736.8,                   !- Coefficient1 Constant
    -26.66,                  !- Coefficient2 x
    -0.9470,                 !- Coefficient3 x**2
    -0.04051,                !- Coefficient4 y
    0.3970,                  !- Coefficient5 y**2
    0.7178,                  !- Coefficient6 x*y
    -0.008943,               !- Coefficient7 x**3
    -0.003043,               !- Coefficient8 y**3
    0.003144,                !- Coefficient9 x**2*y
    -0.0007389,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_KAL2-0100-CAG,   !nominal MBtu/h = 7670.0, !nominal kW = 1.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_KAL2-0100-CAG,  !- Name
    KAL2-0100-CAG_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAL2-0100-CAG_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KATB-0150-CAS,   !nominal MBtu/h = 9570.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KATB-0150-CAS_R-12_MED_qcurv,  !- Name
    3903.,                   !- Coefficient1 Constant
    299.7,                   !- Coefficient2 x
    8.069,                   !- Coefficient3 x**2
    133.5,                   !- Coefficient4 y
    -4.465,                  !- Coefficient5 y**2
    -2.340,                  !- Coefficient6 x*y
    0.09037,                 !- Coefficient7 x**3
    0.03446,                 !- Coefficient8 y**3
    -0.06536,                !- Coefficient9 x**2*y
    -0.004096,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KATB-0150-CAS,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KATB-0150-CAS_R-12_MED_pwrcurv,  !- Name
    833.6,                   !- Coefficient1 Constant
    -10.34,                  !- Coefficient2 x
    -1.007,                  !- Coefficient3 x**2
    21.68,                   !- Coefficient4 y
    -0.1777,                 !- Coefficient5 y**2
    0.7644,                  !- Coefficient6 x*y
    -0.02564,                !- Coefficient7 x**3
    0.001309,                !- Coefficient8 y**3
    0.008020,                !- Coefficient9 x**2*y
    -0.001284,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_KATB-0150-CAS,   !nominal MBtu/h = 9570.0, !nominal kW = 1.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_KATB-0150-CAS,  !- Name
    KATB-0150-CAS_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KATB-0150-CAS_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_EAL2-0200-CAB,   !nominal MBtu/h = 13200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAL2-0200-CAB_R-12_MED_qcurv,  !- Name
    5816.,                   !- Coefficient1 Constant
    303.9,                   !- Coefficient2 x
    5.464,                   !- Coefficient3 x**2
    115.5,                   !- Coefficient4 y
    -4.265,                  !- Coefficient5 y**2
    -1.716,                  !- Coefficient6 x*y
    0.03950,                 !- Coefficient7 x**3
    0.03235,                 !- Coefficient8 y**3
    -0.05073,                !- Coefficient9 x**2*y
    -0.009920,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_EAL2-0200-CAB,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAL2-0200-CAB_R-12_MED_pwrcurv,  !- Name
    818.6,                   !- Coefficient1 Constant
    -1.137,                  !- Coefficient2 x
    -0.1941,                 !- Coefficient3 x**2
    50.92,                   !- Coefficient4 y
    -0.7729,                 !- Coefficient5 y**2
    0.7211,                  !- Coefficient6 x*y
    -0.01105,                !- Coefficient7 x**3
    0.005929,                !- Coefficient8 y**3
    -0.002358,               !- Coefficient9 x**2*y
    0.0005150,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_EAL2-0200-CAB,   !nominal MBtu/h = 13200.0, !nominal kW = 1.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_EAL2-0200-CAB,  !- Name
    EAL2-0200-CAB_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAL2-0200-CAB_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_LAL1-0310-CAB,   !nominal MBtu/h = 19400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAL1-0310-CAB_R-12_MED_qcurv,  !- Name
    1.325e+004,              !- Coefficient1 Constant
    476.9,                   !- Coefficient2 x
    13.29,                   !- Coefficient3 x**2
    -113.3,                  !- Coefficient4 y
    0.07781,                 !- Coefficient5 y**2
    -0.6380,                 !- Coefficient6 x*y
    0.2852,                  !- Coefficient7 x**3
    -1.555e-005,             !- Coefficient8 y**3
    0.02164,                 !- Coefficient9 x**2*y
    -0.01352,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_LAL1-0310-CAB,   !nominal kW = 2.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAL1-0310-CAB_R-12_MED_pwrcurv,  !- Name
    1781.,                   !- Coefficient1 Constant
    -4.263,                  !- Coefficient2 x
    -1.946,                  !- Coefficient3 x**2
    32.98,                   !- Coefficient4 y
    -0.4579,                 !- Coefficient5 y**2
    0.3760,                  !- Coefficient6 x*y
    -0.03303,                !- Coefficient7 x**3
    0.005011,                !- Coefficient8 y**3
    0.02686,                 !- Coefficient9 x**2*y
    0.01302,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_LAL1-0310-CAB,   !nominal MBtu/h = 19400.0, !nominal kW = 2.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_LAL1-0310-CAB,  !- Name
    LAL1-0310-CAB_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAL1-0310-CAB_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_LAC1-0310-CAB,   !nominal MBtu/h = 19400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAC1-0310-CAB_R-12_MED_qcurv,  !- Name
    1.277e+004,              !- Coefficient1 Constant
    698.3,                   !- Coefficient2 x
    16.73,                   !- Coefficient3 x**2
    -33.23,                  !- Coefficient4 y
    -2.568,                  !- Coefficient5 y**2
    -7.941,                  !- Coefficient6 x*y
    0.1636,                  !- Coefficient7 x**3
    0.02308,                 !- Coefficient8 y**3
    -0.1316,                 !- Coefficient9 x**2*y
    0.02248,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_LAC1-0310-CAB,   !nominal kW = 2.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAC1-0310-CAB_R-12_MED_pwrcurv,  !- Name
    2179.,                   !- Coefficient1 Constant
    -41.88,                  !- Coefficient2 x
    -2.264,                  !- Coefficient3 x**2
    -4.182,                  !- Coefficient4 y
    0.9275,                  !- Coefficient5 y**2
    1.786,                   !- Coefficient6 x*y
    -0.02264,                !- Coefficient7 x**3
    -0.008309,               !- Coefficient8 y**3
    0.03142,                 !- Coefficient9 x**2*y
    -0.001567,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_LAC1-0310-CAB,   !nominal MBtu/h = 19400.0, !nominal kW = 2.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_LAC1-0310-CAB,  !- Name
    LAC1-0310-CAB_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAC1-0310-CAB_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_NRD1-0310-TFC,   !nominal MBtu/h = 23600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRD1-0310-TFC_R-12_MED_qcurv,  !- Name
    1.657e+004,              !- Coefficient1 Constant
    599.8,                   !- Coefficient2 x
    7.436,                   !- Coefficient3 x**2
    -191.7,                  !- Coefficient4 y
    1.126,                   !- Coefficient5 y**2
    -5.828,                  !- Coefficient6 x*y
    0.01958,                 !- Coefficient7 x**3
    -0.008405,               !- Coefficient8 y**3
    -0.08313,                !- Coefficient9 x**2*y
    0.002079,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_NRD1-0310-TFC,   !nominal kW = 3.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRD1-0310-TFC_R-12_MED_pwrcurv,  !- Name
    2939.,                   !- Coefficient1 Constant
    40.42,                   !- Coefficient2 x
    1.431,                   !- Coefficient3 x**2
    -5.704,                  !- Coefficient4 y
    0.6720,                  !- Coefficient5 y**2
    0.2297,                  !- Coefficient6 x*y
    0.0009692,               !- Coefficient7 x**3
    -0.004785,               !- Coefficient8 y**3
    -0.03805,                !- Coefficient9 x**2*y
    0.001229,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_NRD1-0310-TFC,   !nominal MBtu/h = 23600.0, !nominal kW = 3.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_NRD1-0310-TFC,  !- Name
    NRD1-0310-TFC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRD1-0310-TFC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_6RA4-2000-TSK,   !nominal MBtu/h = 91000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-2000-TSK_R-12_MED_qcurv,  !- Name
    5.892e+004,              !- Coefficient1 Constant
    1808.,                   !- Coefficient2 x
    23.20,                   !- Coefficient3 x**2
    -378.1,                  !- Coefficient4 y
    -2.776,                  !- Coefficient5 y**2
    -3.561,                  !- Coefficient6 x*y
    0.08123,                 !- Coefficient7 x**3
    0.01119,                 !- Coefficient8 y**3
    -0.05537,                !- Coefficient9 x**2*y
    -0.09689,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_6RA4-2000-TSK,   !nominal kW = 12.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-2000-TSK_R-12_MED_pwrcurv,  !- Name
    9094.,                   !- Coefficient1 Constant
    -121.8,                  !- Coefficient2 x
    -1.782,                  !- Coefficient3 x**2
    -60.02,                  !- Coefficient4 y
    3.597,                   !- Coefficient5 y**2
    5.756,                   !- Coefficient6 x*y
    0.04632,                 !- Coefficient7 x**3
    -0.001262,               !- Coefficient8 y**3
    0.1358,                  !- Coefficient9 x**2*y
    0.1076,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_6RA4-2000-TSK,   !nominal MBtu/h = 91000.0, !nominal kW = 12.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_6RA4-2000-TSK,  !- Name
    6RA4-2000-TSK_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-2000-TSK_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_6RH1-2000-TSK,   !nominal MBtu/h = 104000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RH1-2000-TSK_R-12_MED_qcurv,  !- Name
    6.471e+004,              !- Coefficient1 Constant
    2231.,                   !- Coefficient2 x
    29.42,                   !- Coefficient3 x**2
    -392.0,                  !- Coefficient4 y
    -2.596,                  !- Coefficient5 y**2
    -9.193,                  !- Coefficient6 x*y
    0.1333,                  !- Coefficient7 x**3
    0.007924,                !- Coefficient8 y**3
    -0.1185,                 !- Coefficient9 x**2*y
    -0.06782,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_6RH1-2000-TSK,   !nominal kW = 23.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RH1-2000-TSK_R-12_MED_pwrcurv,  !- Name
    1.114e+004,              !- Coefficient1 Constant
    66.39,                   !- Coefficient2 x
    -0.3059,                 !- Coefficient3 x**2
    65.91,                   !- Coefficient4 y
    4.044,                   !- Coefficient5 y**2
    4.148,                   !- Coefficient6 x*y
    0.02715,                 !- Coefficient7 x**3
    0.01573,                 !- Coefficient8 y**3
    0.06564,                 !- Coefficient9 x**2*y
    0.04892,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_6RH1-2000-TSK,   !nominal MBtu/h = 104000.0, !nominal kW = 23.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_6RH1-2000-TSK,  !- Name
    6RH1-2000-TSK_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-2000-TSK_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_KAN2-0050-IAA,   !nominal MBtu/h = 4220.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAN2-0050-IAA_R-12_HIGH_qcurv,  !- Name
    2559.,                   !- Coefficient1 Constant
    99.12,                   !- Coefficient2 x
    0.4983,                  !- Coefficient3 x**2
    -61.37,                  !- Coefficient4 y
    0.9634,                  !- Coefficient5 y**2
    -1.597,                  !- Coefficient6 x*y
    -0.01249,                !- Coefficient7 x**3
    -0.007307,               !- Coefficient8 y**3
    0.002224,                !- Coefficient9 x**2*y
    0.01053,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_KAN2-0050-IAA,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAN2-0050-IAA_R-12_HIGH_pwrcurv,  !- Name
    540.0,                   !- Coefficient1 Constant
    -5.601,                  !- Coefficient2 x
    -0.2415,                 !- Coefficient3 x**2
    -16.96,                  !- Coefficient4 y
    0.5081,                  !- Coefficient5 y**2
    0.1687,                  !- Coefficient6 x*y
    0.0002664,               !- Coefficient7 x**3
    -0.004002,               !- Coefficient8 y**3
    0.005190,                !- Coefficient9 x**2*y
    0.001112,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_HIGH_KAN2-0050-IAA,   !nominal MBtu/h = 4220.0, !nominal kW = 0.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_HIGH_KAN2-0050-IAA,  !- Name
    KAN2-0050-IAA_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAN2-0050-IAA_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_KAM2-0075-IAA,   !nominal MBtu/h = 6830.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAM2-0075-IAA_R-12_HIGH_qcurv,  !- Name
    3393.,                   !- Coefficient1 Constant
    127.2,                   !- Coefficient2 x
    0.8398,                  !- Coefficient3 x**2
    -63.57,                  !- Coefficient4 y
    0.9495,                  !- Coefficient5 y**2
    -1.561,                  !- Coefficient6 x*y
    -0.008175,               !- Coefficient7 x**3
    -0.007802,               !- Coefficient8 y**3
    0.002617,                !- Coefficient9 x**2*y
    0.007470,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_KAM2-0075-IAA,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAM2-0075-IAA_R-12_HIGH_pwrcurv,  !- Name
    621.1,                   !- Coefficient1 Constant
    -11.50,                  !- Coefficient2 x
    0.03862,                 !- Coefficient3 x**2
    -10.52,                  !- Coefficient4 y
    0.4014,                  !- Coefficient5 y**2
    0.5361,                  !- Coefficient6 x*y
    0.002962,                !- Coefficient7 x**3
    -0.002812,               !- Coefficient8 y**3
    -0.002265,               !- Coefficient9 x**2*y
    -0.002273,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_HIGH_KAM2-0075-IAA,   !nominal MBtu/h = 6830.0, !nominal kW = 0.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_HIGH_KAM2-0075-IAA,  !- Name
    KAM2-0075-IAA_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM2-0075-IAA_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_KALB-0150-CAB,   !nominal MBtu/h = 12800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALB-0150-CAB_R-12_HIGH_qcurv,  !- Name
    6173.,                   !- Coefficient1 Constant
    192.9,                   !- Coefficient2 x
    2.077,                   !- Coefficient3 x**2
    -111.7,                  !- Coefficient4 y
    1.532,                   !- Coefficient5 y**2
    -1.449,                  !- Coefficient6 x*y
    -0.002835,               !- Coefficient7 x**3
    -0.01124,                !- Coefficient8 y**3
    -0.01083,                !- Coefficient9 x**2*y
    0.0009838,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_KALB-0150-CAB,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALB-0150-CAB_R-12_HIGH_pwrcurv,  !- Name
    572.2,                   !- Coefficient1 Constant
    -9.831,                  !- Coefficient2 x
    0.2648,                  !- Coefficient3 x**2
    18.72,                   !- Coefficient4 y
    -0.1381,                 !- Coefficient5 y**2
    0.5506,                  !- Coefficient6 x*y
    -0.007279,               !- Coefficient7 x**3
    0.001191,                !- Coefficient8 y**3
    -0.009786,               !- Coefficient9 x**2*y
    -0.0008125,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_HIGH_KALB-0150-CAB,   !nominal MBtu/h = 12800.0, !nominal kW = 1.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_HIGH_KALB-0150-CAB,  !- Name
    KALB-0150-CAB_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALB-0150-CAB_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_NRB2-0310-TFC,   !nominal MBtu/h = 30500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRB2-0310-TFC_R-12_HIGH_qcurv,  !- Name
    1.635e+004,              !- Coefficient1 Constant
    490.4,                   !- Coefficient2 x
    6.688,                   !- Coefficient3 x**2
    -339.6,                  !- Coefficient4 y
    4.940,                   !- Coefficient5 y**2
    -2.895,                  !- Coefficient6 x*y
    0.03797,                 !- Coefficient7 x**3
    -0.03595,                !- Coefficient8 y**3
    -0.06954,                !- Coefficient9 x**2*y
    -0.01611,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_NRB2-0310-TFC,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRB2-0310-TFC_R-12_HIGH_pwrcurv,  !- Name
    3007.,                   !- Coefficient1 Constant
    -35.38,                  !- Coefficient2 x
    -0.09961,                !- Coefficient3 x**2
    -54.27,                  !- Coefficient4 y
    1.662,                   !- Coefficient5 y**2
    2.518,                   !- Coefficient6 x*y
    -0.003750,               !- Coefficient7 x**3
    -0.01223,                !- Coefficient8 y**3
    0.006044,                !- Coefficient9 x**2*y
    -0.01573,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_HIGH_NRB2-0310-TFC,   !nominal MBtu/h = 30500.0, !nominal kW = 3.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_HIGH_NRB2-0310-TFC,  !- Name
    NRB2-0310-TFC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRB2-0310-TFC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,   !nominal MBtu/h = 228000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RH1-2000-TSK_R-12_HIGH_qcurv,  !- Name
    7.138e+004,              !- Coefficient1 Constant
    2434.,                   !- Coefficient2 x
    30.42,                   !- Coefficient3 x**2
    -139.1,                  !- Coefficient4 y
    -1.535,                  !- Coefficient5 y**2
    -7.078,                  !- Coefficient6 x*y
    0.02224,                 !- Coefficient7 x**3
    -0.02354,                !- Coefficient8 y**3
    -0.1716,                 !- Coefficient9 x**2*y
    -0.2156,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,   !nominal kW = 18.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RH1-2000-TSK_R-12_HIGH_pwrcurv,  !- Name
    5535.,                   !- Coefficient1 Constant
    21.97,                   !- Coefficient2 x
    -0.3812,                 !- Coefficient3 x**2
    278.0,                   !- Coefficient4 y
    -0.9558,                 !- Coefficient5 y**2
    0.4887,                  !- Coefficient6 x*y
    0.03159,                 !- Coefficient7 x**3
    -0.009280,               !- Coefficient8 y**3
    -0.05744,                !- Coefficient9 x**2*y
    0.07278,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,   !nominal MBtu/h = 228000.0, !nominal kW = 18.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,  !- Name
    6RH1-2000-TSK_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-2000-TSK_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,   !nominal MBtu/h = 228000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RH1-2000-TSK_R-12_HIGH_qcurv,  !- Name
    7.138e+004,              !- Coefficient1 Constant
    2434.,                   !- Coefficient2 x
    30.42,                   !- Coefficient3 x**2
    -139.1,                  !- Coefficient4 y
    -1.535,                  !- Coefficient5 y**2
    -7.078,                  !- Coefficient6 x*y
    0.02224,                 !- Coefficient7 x**3
    -0.02353,                !- Coefficient8 y**3
    -0.1716,                 !- Coefficient9 x**2*y
    -0.2156,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,   !nominal kW = 18.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RH1-2000-TSK_R-12_HIGH_pwrcurv,  !- Name
    5535.,                   !- Coefficient1 Constant
    21.97,                   !- Coefficient2 x
    -0.3811,                 !- Coefficient3 x**2
    278.0,                   !- Coefficient4 y
    -0.9554,                 !- Coefficient5 y**2
    0.4887,                  !- Coefficient6 x*y
    0.03159,                 !- Coefficient7 x**3
    -0.009273,               !- Coefficient8 y**3
    -0.05745,                !- Coefficient9 x**2*y
    0.07278,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,   !nominal MBtu/h = 228000.0, !nominal kW = 18.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,  !- Name
    6RH1-2000-TSK_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-2000-TSK_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-134A_HIGH_EAVA-021E-TAC,   !nominal MBtu/h = 18600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVA-021E-TAC_R-134A_HIGH_qcurv,  !- Name
    7813.,                   !- Coefficient1 Constant
    363.1,                   !- Coefficient2 x
    4.744,                   !- Coefficient3 x**2
    -32.53,                  !- Coefficient4 y
    -1.370,                  !- Coefficient5 y**2
    -4.214,                  !- Coefficient6 x*y
    0.01669,                 !- Coefficient7 x**3
    0.01244,                 !- Coefficient8 y**3
    -0.04033,                !- Coefficient9 x**2*y
    0.01609,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-134A_HIGH_EAVA-021E-TAC,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVA-021E-TAC_R-134A_HIGH_pwrcurv,  !- Name
    429.2,                   !- Coefficient1 Constant
    -16.65,                  !- Coefficient2 x
    -0.9602,                 !- Coefficient3 x**2
    45.72,                   !- Coefficient4 y
    -0.5392,                 !- Coefficient5 y**2
    0.7714,                  !- Coefficient6 x*y
    -0.01090,                !- Coefficient7 x**3
    0.002989,                !- Coefficient8 y**3
    0.008567,                !- Coefficient9 x**2*y
    0.002046,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-134A_HIGH_EAVA-021E-TAC,   !nominal MBtu/h = 18600.0, !nominal kW = 2.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-134A_HIGH_EAVA-021E-TAC,  !- Name
    EAVA-021E-TAC_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVA-021E-TAC_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_KAJB-0100-CAV,   !nominal MBtu/h = 2900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJB-0100-CAV_R-22_LOW_qcurv,  !- Name
    6382.,                   !- Coefficient1 Constant
    232.2,                   !- Coefficient2 x
    3.316,                   !- Coefficient3 x**2
    -76.27,                  !- Coefficient4 y
    0.5948,                  !- Coefficient5 y**2
    -1.710,                  !- Coefficient6 x*y
    0.01762,                 !- Coefficient7 x**3
    -0.004549,               !- Coefficient8 y**3
    -0.01721,                !- Coefficient9 x**2*y
    0.0004643,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_KAJB-0100-CAV,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJB-0100-CAV_R-22_LOW_pwrcurv,  !- Name
    723.9,                   !- Coefficient1 Constant
    -3.722,                  !- Coefficient2 x
    -0.2384,                 !- Coefficient3 x**2
    3.960,                   !- Coefficient4 y
    0.3110,                  !- Coefficient5 y**2
    0.4007,                  !- Coefficient6 x*y
    -0.001673,               !- Coefficient7 x**3
    -0.002842,               !- Coefficient8 y**3
    0.002984,                !- Coefficient9 x**2*y
    0.001418,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_LOW_KAJB-0100-CAV,   !nominal MBtu/h = 2900.0, !nominal kW = 0.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_LOW_KAJB-0100-CAV,  !- Name
    KAJB-0100-CAV_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJB-0100-CAV_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_KAMB-0075-CAZ,   !nominal MBtu/h = 2170.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAMB-0075-CAZ_R-22_LOW_qcurv,  !- Name
    4607.,                   !- Coefficient1 Constant
    145.2,                   !- Coefficient2 x
    1.786,                   !- Coefficient3 x**2
    -60.91,                  !- Coefficient4 y
    0.6560,                  !- Coefficient5 y**2
    -0.8634,                 !- Coefficient6 x*y
    0.009736,                !- Coefficient7 x**3
    -0.005018,               !- Coefficient8 y**3
    -0.004746,               !- Coefficient9 x**2*y
    0.0008551,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_KAMB-0075-CAZ,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAMB-0075-CAZ_R-22_LOW_pwrcurv,  !- Name
    208.4,                   !- Coefficient1 Constant
    -18.84,                  !- Coefficient2 x
    -0.4034,                 !- Coefficient3 x**2
    21.69,                   !- Coefficient4 y
    -0.02036,                !- Coefficient5 y**2
    0.8191,                  !- Coefficient6 x*y
    -0.001854,               !- Coefficient7 x**3
    -0.0007465,              !- Coefficient8 y**3
    0.006399,                !- Coefficient9 x**2*y
    -0.001634,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_LOW_KAMB-0075-CAZ,   !nominal MBtu/h = 2170.0, !nominal kW = 0.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_LOW_KAMB-0075-CAZ,  !- Name
    KAMB-0075-CAZ_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAMB-0075-CAZ_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_KAKA-0200-TAC,   !nominal MBtu/h = 3180.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKA-0200-TAC_R-22_LOW_qcurv,  !- Name
    7525.,                   !- Coefficient1 Constant
    303.5,                   !- Coefficient2 x
    4.573,                   !- Coefficient3 x**2
    -62.09,                  !- Coefficient4 y
    -0.2263,                 !- Coefficient5 y**2
    -2.274,                  !- Coefficient6 x*y
    0.02907,                 !- Coefficient7 x**3
    0.003763,                !- Coefficient8 y**3
    -0.01500,                !- Coefficient9 x**2*y
    0.006045,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_KAKA-0200-TAC,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKA-0200-TAC_R-22_LOW_pwrcurv,  !- Name
    1049.,                   !- Coefficient1 Constant
    15.91,                   !- Coefficient2 x
    0.2855,                  !- Coefficient3 x**2
    3.104,                   !- Coefficient4 y
    0.3551,                  !- Coefficient5 y**2
    0.3613,                  !- Coefficient6 x*y
    0.004222,                !- Coefficient7 x**3
    -0.002904,               !- Coefficient8 y**3
    0.003654,                !- Coefficient9 x**2*y
    0.002992,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_LOW_KAKA-0200-TAC,   !nominal MBtu/h = 3180.0, !nominal kW = 0.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_LOW_KAKA-0200-TAC,  !- Name
    KAKA-0200-TAC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKA-0200-TAC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_EADA-0200-TAC,   !nominal MBtu/h = 4770.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EADA-0200-TAC_R-22_LOW_qcurv,  !- Name
    9835.,                   !- Coefficient1 Constant
    331.1,                   !- Coefficient2 x
    3.690,                   !- Coefficient3 x**2
    -76.76,                  !- Coefficient4 y
    -0.1909,                 !- Coefficient5 y**2
    -2.038,                  !- Coefficient6 x*y
    0.01549,                 !- Coefficient7 x**3
    0.001715,                !- Coefficient8 y**3
    -0.01209,                !- Coefficient9 x**2*y
    -0.0004760,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_EADA-0200-TAC,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EADA-0200-TAC_R-22_LOW_pwrcurv,  !- Name
    943.0,                   !- Coefficient1 Constant
    -29.41,                  !- Coefficient2 x
    -0.9164,                 !- Coefficient3 x**2
    13.40,                   !- Coefficient4 y
    0.5958,                  !- Coefficient5 y**2
    1.230,                   !- Coefficient6 x*y
    -0.004070,               !- Coefficient7 x**3
    -0.005980,               !- Coefficient8 y**3
    0.01281,                 !- Coefficient9 x**2*y
    0.001781,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_LOW_EADA-0200-TAC,   !nominal MBtu/h = 4770.0, !nominal kW = 1.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_LOW_EADA-0200-TAC,  !- Name
    EADA-0200-TAC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EADA-0200-TAC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_EAVA-0210-TAD,   !nominal MBtu/h = 5340.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVA-0210-TAD_R-22_LOW_qcurv,  !- Name
    1.301e+004,              !- Coefficient1 Constant
    348.8,                   !- Coefficient2 x
    1.395,                   !- Coefficient3 x**2
    -215.7,                  !- Coefficient4 y
    2.980,                   !- Coefficient5 y**2
    -3.001,                  !- Coefficient6 x*y
    -0.02290,                !- Coefficient7 x**3
    -0.02440,                !- Coefficient8 y**3
    -0.01279,                !- Coefficient9 x**2*y
    0.007319,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_EAVA-0210-TAD,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVA-0210-TAD_R-22_LOW_pwrcurv,  !- Name
    1070.,                   !- Coefficient1 Constant
    -96.93,                  !- Coefficient2 x
    -3.854,                  !- Coefficient3 x**2
    -35.02,                  !- Coefficient4 y
    1.721,                   !- Coefficient5 y**2
    0.7130,                  !- Coefficient6 x*y
    -0.04008,                !- Coefficient7 x**3
    -0.01637,                !- Coefficient8 y**3
    0.01532,                 !- Coefficient9 x**2*y
    0.0008249,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_LOW_EAVA-0210-TAD,   !nominal MBtu/h = 5340.0, !nominal kW = 1.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_LOW_EAVA-0210-TAD,  !- Name
    EAVA-0210-TAD_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVA-0210-TAD_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_HAJ1-0050-TAC,   !nominal MBtu/h = 3090.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAJ1-0050-TAC_R-22_MED_qcurv,  !- Name
    2410.,                   !- Coefficient1 Constant
    83.67,                   !- Coefficient2 x
    1.260,                   !- Coefficient3 x**2
    -34.15,                  !- Coefficient4 y
    0.3183,                  !- Coefficient5 y**2
    -0.6249,                 !- Coefficient6 x*y
    0.009021,                !- Coefficient7 x**3
    -0.002475,               !- Coefficient8 y**3
    -0.007745,               !- Coefficient9 x**2*y
    -0.0007252,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_HAJ1-0050-TAC,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAJ1-0050-TAC_R-22_MED_pwrcurv,  !- Name
    106.9,                   !- Coefficient1 Constant
    -6.442,                  !- Coefficient2 x
    -0.1943,                 !- Coefficient3 x**2
    13.20,                   !- Coefficient4 y
    -0.1276,                 !- Coefficient5 y**2
    0.3096,                  !- Coefficient6 x*y
    -0.002723,               !- Coefficient7 x**3
    0.0005963,               !- Coefficient8 y**3
    0.001378,                !- Coefficient9 x**2*y
    -0.0007011,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_HAJ1-0050-TAC,   !nominal MBtu/h = 3090.0, !nominal kW = 0.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_HAJ1-0050-TAC,  !- Name
    HAJ1-0050-TAC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAJ1-0050-TAC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_KAE1-0075-TAC,   !nominal MBtu/h = 5080.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAE1-0075-TAC_R-22_MED_qcurv,  !- Name
    3542.,                   !- Coefficient1 Constant
    131.2,                   !- Coefficient2 x
    1.456,                   !- Coefficient3 x**2
    -30.24,                  !- Coefficient4 y
    -0.09375,                !- Coefficient5 y**2
    -1.117,                  !- Coefficient6 x*y
    -0.009338,               !- Coefficient7 x**3
    0.0009353,               !- Coefficient8 y**3
    -0.01842,                !- Coefficient9 x**2*y
    -0.001401,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_KAE1-0075-TAC,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAE1-0075-TAC_R-22_MED_pwrcurv,  !- Name
    369.7,                   !- Coefficient1 Constant
    -2.000,                  !- Coefficient2 x
    -0.1432,                 !- Coefficient3 x**2
    12.36,                   !- Coefficient4 y
    -0.05622,                !- Coefficient5 y**2
    0.3126,                  !- Coefficient6 x*y
    -0.001523,               !- Coefficient7 x**3
    0.0001243,               !- Coefficient8 y**3
    0.001515,                !- Coefficient9 x**2*y
    4.543e-005,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_KAE1-0075-TAC,   !nominal MBtu/h = 5080.0, !nominal kW = 0.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_KAE1-0075-TAC,  !- Name
    KAE1-0075-TAC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAE1-0075-TAC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_KAE2-0075-CAV,   !nominal MBtu/h = 5090.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAE2-0075-CAV_R-22_MED_qcurv,  !- Name
    3771.,                   !- Coefficient1 Constant
    129.2,                   !- Coefficient2 x
    2.159,                   !- Coefficient3 x**2
    -51.13,                  !- Coefficient4 y
    0.5157,                  !- Coefficient5 y**2
    -0.7215,                 !- Coefficient6 x*y
    0.03058,                 !- Coefficient7 x**3
    -0.004075,               !- Coefficient8 y**3
    0.0007260,               !- Coefficient9 x**2*y
    9.558e-006,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_KAE2-0075-CAV,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAE2-0075-CAV_R-22_MED_pwrcurv,  !- Name
    493.5,                   !- Coefficient1 Constant
    -8.990,                  !- Coefficient2 x
    -0.2387,                 !- Coefficient3 x**2
    1.721,                   !- Coefficient4 y
    0.2448,                  !- Coefficient5 y**2
    0.5478,                  !- Coefficient6 x*y
    0.003720,                !- Coefficient7 x**3
    -0.002372,               !- Coefficient8 y**3
    0.008646,                !- Coefficient9 x**2*y
    -0.0002382,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_KAE2-0075-CAV,   !nominal MBtu/h = 5090.0, !nominal kW = 0.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_KAE2-0075-CAV,  !- Name
    KAE2-0075-CAV_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAE2-0075-CAV_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_6RJ1-4000-TSN,   !nominal MBtu/h = 12100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RJ1-4000-TSN_R-22_MED_qcurv,  !- Name
    5738.,                   !- Coefficient1 Constant
    48.07,                   !- Coefficient2 x
    -8.182,                  !- Coefficient3 x**2
    52.06,                   !- Coefficient4 y
    -0.4205,                 !- Coefficient5 y**2
    9.698,                   !- Coefficient6 x*y
    -0.05499,                !- Coefficient7 x**3
    -0.002187,               !- Coefficient8 y**3
    0.1104,                  !- Coefficient9 x**2*y
    -0.006442,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_6RJ1-4000-TSN,   !nominal kW = 0.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RJ1-4000-TSN_R-22_MED_pwrcurv,  !- Name
    43.36,                   !- Coefficient1 Constant
    0.7577,                  !- Coefficient2 x
    0.008720,                !- Coefficient3 x**2
    0.2358,                  !- Coefficient4 y
    0.003421,                !- Coefficient5 y**2
    0.002799,                !- Coefficient6 x*y
    8.398e-005,              !- Coefficient7 x**3
    -2.041e-005,             !- Coefficient8 y**3
    4.957e-005,              !- Coefficient9 x**2*y
    7.290e-005,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_6RJ1-4000-TSN,   !nominal MBtu/h = 12100.0, !nominal kW = 0.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_6RJ1-4000-TSN,  !- Name
    6RJ1-4000-TSN_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RJ1-4000-TSN_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0311-TAC,   !nominal MBtu/h = 21500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RA1-0311-TAC_R-22_MED_qcurv,  !- Name
    1.401e+004,              !- Coefficient1 Constant
    400.5,                   !- Coefficient2 x
    1.247,                   !- Coefficient3 x**2
    -129.6,                  !- Coefficient4 y
    0.5182,                  !- Coefficient5 y**2
    -2.193,                  !- Coefficient6 x*y
    -1.276e-005,             !- Coefficient7 x**3
    -0.005199,               !- Coefficient8 y**3
    0.03818,                 !- Coefficient9 x**2*y
    0.01170,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0311-TAC,   !nominal kW = 3.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RA1-0311-TAC_R-22_MED_pwrcurv,  !- Name
    205.4,                   !- Coefficient1 Constant
    -106.1,                  !- Coefficient2 x
    -0.7207,                 !- Coefficient3 x**2
    84.87,                   !- Coefficient4 y
    -0.2663,                 !- Coefficient5 y**2
    4.238,                   !- Coefficient6 x*y
    0.03985,                 !- Coefficient7 x**3
    -0.001849,               !- Coefficient8 y**3
    0.02134,                 !- Coefficient9 x**2*y
    -0.01965,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0311-TAC,   !nominal MBtu/h = 21500.0, !nominal kW = 3.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0311-TAC,  !- Name
    3RA1-0311-TAC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RA1-0311-TAC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0310-TAC,   !nominal MBtu/h = 21500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RA1-0310-TAC_R-22_MED_qcurv,  !- Name
    1.398e+004,              !- Coefficient1 Constant
    399.7,                   !- Coefficient2 x
    1.244,                   !- Coefficient3 x**2
    -129.3,                  !- Coefficient4 y
    0.5172,                  !- Coefficient5 y**2
    -2.189,                  !- Coefficient6 x*y
    -1.231e-005,             !- Coefficient7 x**3
    -0.005189,               !- Coefficient8 y**3
    0.03811,                 !- Coefficient9 x**2*y
    0.01167,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0310-TAC,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RA1-0310-TAC_R-22_MED_pwrcurv,  !- Name
    225.5,                   !- Coefficient1 Constant
    -116.4,                  !- Coefficient2 x
    -0.7910,                 !- Coefficient3 x**2
    93.15,                   !- Coefficient4 y
    -0.2922,                 !- Coefficient5 y**2
    4.651,                   !- Coefficient6 x*y
    0.04374,                 !- Coefficient7 x**3
    -0.002029,               !- Coefficient8 y**3
    0.02342,                 !- Coefficient9 x**2*y
    -0.02157,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0310-TAC,   !nominal MBtu/h = 21500.0, !nominal kW = 3.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0310-TAC,  !- Name
    3RA1-0310-TAC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RA1-0310-TAC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_NRM1-0500-TFC,   !nominal MBtu/h = 36200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRM1-0500-TFC_R-22_MED_qcurv,  !- Name
    2.569e+004,              !- Coefficient1 Constant
    934.1,                   !- Coefficient2 x
    13.41,                   !- Coefficient3 x**2
    -311.2,                  !- Coefficient4 y
    2.377,                   !- Coefficient5 y**2
    -7.560,                  !- Coefficient6 x*y
    0.05300,                 !- Coefficient7 x**3
    -0.01774,                !- Coefficient8 y**3
    -0.08592,                !- Coefficient9 x**2*y
    0.006501,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_NRM1-0500-TFC,   !nominal kW = 5.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRM1-0500-TFC_R-22_MED_pwrcurv,  !- Name
    -3280.,                  !- Coefficient1 Constant
    -136.0,                  !- Coefficient2 x
    -0.5299,                 !- Coefficient3 x**2
    483.3,                   !- Coefficient4 y
    -9.423,                  !- Coefficient5 y**2
    8.715,                   !- Coefficient6 x*y
    -0.01383,                !- Coefficient7 x**3
    0.06712,                 !- Coefficient8 y**3
    0.01121,                 !- Coefficient9 x**2*y
    -0.08098,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_NRM1-0500-TFC,   !nominal MBtu/h = 36200.0, !nominal kW = 5.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_NRM1-0500-TFC,  !- Name
    NRM1-0500-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRM1-0500-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_6RA4-3000-TSK,   !nominal MBtu/h = 145000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-3000-TSK_R-22_MED_qcurv,  !- Name
    4.006e+004,              !- Coefficient1 Constant
    -1485.,                  !- Coefficient2 x
    -137.2,                  !- Coefficient3 x**2
    1976.,                   !- Coefficient4 y
    -57.05,                  !- Coefficient5 y**2
    43.37,                   !- Coefficient6 x*y
    -2.595,                  !- Coefficient7 x**3
    0.4591,                  !- Coefficient8 y**3
    0.8792,                  !- Coefficient9 x**2*y
    0.2391,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_6RA4-3000-TSK,   !nominal kW = 18.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-3000-TSK_R-22_MED_pwrcurv,  !- Name
    8636.,                   !- Coefficient1 Constant
    -487.1,                  !- Coefficient2 x
    -9.157,                  !- Coefficient3 x**2
    103.8,                   !- Coefficient4 y
    4.359,                   !- Coefficient5 y**2
    9.640,                   !- Coefficient6 x*y
    0.01609,                 !- Coefficient7 x**3
    -0.03085,                !- Coefficient8 y**3
    0.09203,                 !- Coefficient9 x**2*y
    0.1491,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_6RA4-3000-TSK,   !nominal MBtu/h = 145000.0, !nominal kW = 18.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_6RA4-3000-TSK,  !- Name
    6RA4-3000-TSK_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-3000-TSK_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_6RH1-3500-TSK,   !nominal MBtu/h = 193000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RH1-3500-TSK_R-22_MED_qcurv,  !- Name
    9.921e+004,              !- Coefficient1 Constant
    3854.,                   !- Coefficient2 x
    47.02,                   !- Coefficient3 x**2
    -95.71,                  !- Coefficient4 y
    -7.981,                  !- Coefficient5 y**2
    -3.881,                  !- Coefficient6 x*y
    0.1349,                  !- Coefficient7 x**3
    0.005447,                !- Coefficient8 y**3
    -0.01960,                !- Coefficient9 x**2*y
    -0.1857,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_6RH1-3500-TSK,   !nominal kW = 23.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RH1-3500-TSK_R-22_MED_pwrcurv,  !- Name
    1.137e+004,              !- Coefficient1 Constant
    152.9,                   !- Coefficient2 x
    3.749,                   !- Coefficient3 x**2
    319.7,                   !- Coefficient4 y
    -0.3555,                 !- Coefficient5 y**2
    2.170,                   !- Coefficient6 x*y
    0.1129,                  !- Coefficient7 x**3
    -0.0004580,              !- Coefficient8 y**3
    0.0002596,               !- Coefficient9 x**2*y
    0.09560,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_6RH1-3500-TSK,   !nominal MBtu/h = 193000.0, !nominal kW = 23.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_6RH1-3500-TSK,  !- Name
    6RH1-3500-TSK_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-3500-TSK_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_HAG1-0050-TAC,   !nominal MBtu/h = 4410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAG1-0050-TAC_R-22_HIGH_qcurv,  !- Name
    1886.,                   !- Coefficient1 Constant
    81.07,                   !- Coefficient2 x
    1.170,                   !- Coefficient3 x**2
    -3.193,                  !- Coefficient4 y
    -0.5032,                 !- Coefficient5 y**2
    -0.5769,                 !- Coefficient6 x*y
    0.002926,                !- Coefficient7 x**3
    0.004535,                !- Coefficient8 y**3
    -0.009281,               !- Coefficient9 x**2*y
    -0.002540,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_HAG1-0050-TAC,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAG1-0050-TAC_R-22_HIGH_pwrcurv,  !- Name
    216.0,                   !- Coefficient1 Constant
    -6.470,                  !- Coefficient2 x
    -0.2258,                 !- Coefficient3 x**2
    3.004,                   !- Coefficient4 y
    0.08773,                 !- Coefficient5 y**2
    0.2701,                  !- Coefficient6 x*y
    -0.002228,               !- Coefficient7 x**3
    -0.001004,               !- Coefficient8 y**3
    0.003056,                !- Coefficient9 x**2*y
    -0.0004543,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_HAG1-0050-TAC,   !nominal MBtu/h = 4410.0, !nominal kW = 0.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_HAG1-0050-TAC,  !- Name
    HAG1-0050-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAG1-0050-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAN1-0075-TAC,   !nominal MBtu/h = 7150.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAN1-0075-TAC_R-22_HIGH_qcurv,  !- Name
    3683.,                   !- Coefficient1 Constant
    112.0,                   !- Coefficient2 x
    2.270,                   !- Coefficient3 x**2
    -73.25,                  !- Coefficient4 y
    1.049,                   !- Coefficient5 y**2
    -0.3919,                 !- Coefficient6 x*y
    0.01121,                 !- Coefficient7 x**3
    -0.007896,               !- Coefficient8 y**3
    -0.02416,                !- Coefficient9 x**2*y
    -0.006760,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAN1-0075-TAC,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAN1-0075-TAC_R-22_HIGH_pwrcurv,  !- Name
    205.8,                   !- Coefficient1 Constant
    -6.794,                  !- Coefficient2 x
    -0.4904,                 !- Coefficient3 x**2
    10.70,                   !- Coefficient4 y
    -0.02774,                !- Coefficient5 y**2
    0.2179,                  !- Coefficient6 x*y
    -0.01754,                !- Coefficient7 x**3
    -0.0001291,              !- Coefficient8 y**3
    0.002240,                !- Coefficient9 x**2*y
    0.001942,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAN1-0075-TAC,   !nominal MBtu/h = 7150.0, !nominal kW = 0.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAN1-0075-TAC,  !- Name
    KAN1-0075-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAN1-0075-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR2-0100-CAV,   !nominal MBtu/h = 9950.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAR2-0100-CAV_R-22_HIGH_qcurv,  !- Name
    4262.,                   !- Coefficient1 Constant
    168.8,                   !- Coefficient2 x
    2.209,                   !- Coefficient3 x**2
    -34.31,                  !- Coefficient4 y
    -0.1375,                 !- Coefficient5 y**2
    -1.527,                  !- Coefficient6 x*y
    0.0001861,               !- Coefficient7 x**3
    0.001288,                !- Coefficient8 y**3
    -0.02002,                !- Coefficient9 x**2*y
    0.002053,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR2-0100-CAV,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAR2-0100-CAV_R-22_HIGH_pwrcurv,  !- Name
    534.3,                   !- Coefficient1 Constant
    -3.831,                  !- Coefficient2 x
    -0.4143,                 !- Coefficient3 x**2
    13.10,                   !- Coefficient4 y
    -0.02190,                !- Coefficient5 y**2
    0.3497,                  !- Coefficient6 x*y
    -0.005732,               !- Coefficient7 x**3
    -0.0002845,              !- Coefficient8 y**3
    0.004851,                !- Coefficient9 x**2*y
    0.001509,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR2-0100-CAV,   !nominal MBtu/h = 9950.0, !nominal kW = 1.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR2-0100-CAV,  !- Name
    KAR2-0100-CAV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAR2-0100-CAV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR1-0100-TAC,   !nominal MBtu/h = 9580.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAR1-0100-TAC_R-22_HIGH_qcurv,  !- Name
    4318.,                   !- Coefficient1 Constant
    154.6,                   !- Coefficient2 x
    2.183,                   !- Coefficient3 x**2
    -47.83,                  !- Coefficient4 y
    0.2045,                  !- Coefficient5 y**2
    -1.045,                  !- Coefficient6 x*y
    0.008506,                !- Coefficient7 x**3
    -0.001333,               !- Coefficient8 y**3
    -0.01473,                !- Coefficient9 x**2*y
    -0.003745,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR1-0100-TAC,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAR1-0100-TAC_R-22_HIGH_pwrcurv,  !- Name
    448.1,                   !- Coefficient1 Constant
    -0.7292,                 !- Coefficient2 x
    -0.4581,                 !- Coefficient3 x**2
    17.67,                   !- Coefficient4 y
    -0.1324,                 !- Coefficient5 y**2
    0.2480,                  !- Coefficient6 x*y
    -0.008656,               !- Coefficient7 x**3
    0.0005710,               !- Coefficient8 y**3
    0.004452,                !- Coefficient9 x**2*y
    0.002918,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR1-0100-TAC,   !nominal MBtu/h = 9580.0, !nominal kW = 1.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR1-0100-TAC,  !- Name
    KAR1-0100-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAR1-0100-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAM2-0100-CAV,   !nominal MBtu/h = 11500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAM2-0100-CAV_R-22_HIGH_qcurv,  !- Name
    4379.,                   !- Coefficient1 Constant
    184.4,                   !- Coefficient2 x
    2.014,                   !- Coefficient3 x**2
    -1.631,                  !- Coefficient4 y
    -1.060,                  !- Coefficient5 y**2
    -1.383,                  !- Coefficient6 x*y
    0.01310,                 !- Coefficient7 x**3
    0.008396,                !- Coefficient8 y**3
    -0.006432,               !- Coefficient9 x**2*y
    -0.0001273,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAM2-0100-CAV,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAM2-0100-CAV_R-22_HIGH_pwrcurv,  !- Name
    222.7,                   !- Coefficient1 Constant
    -19.84,                  !- Coefficient2 x
    -0.5368,                 !- Coefficient3 x**2
    25.63,                   !- Coefficient4 y
    -0.2490,                 !- Coefficient5 y**2
    0.7403,                  !- Coefficient6 x*y
    -0.0001430,              !- Coefficient7 x**3
    0.001377,                !- Coefficient8 y**3
    0.004975,                !- Coefficient9 x**2*y
    -0.001591,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAM2-0100-CAV,   !nominal MBtu/h = 11500.0, !nominal kW = 1.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAM2-0100-CAV,  !- Name
    KAM2-0100-CAV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM2-0100-CAV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGA-0150-TAC,   !nominal MBtu/h = 12800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAGA-0150-TAC_R-22_HIGH_qcurv,  !- Name
    5294.,                   !- Coefficient1 Constant
    186.4,                   !- Coefficient2 x
    2.154,                   !- Coefficient3 x**2
    -48.48,                  !- Coefficient4 y
    0.06495,                 !- Coefficient5 y**2
    -1.016,                  !- Coefficient6 x*y
    0.01387,                 !- Coefficient7 x**3
    -0.0003554,              !- Coefficient8 y**3
    -0.007161,               !- Coefficient9 x**2*y
    -0.003917,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGA-0150-TAC,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAGA-0150-TAC_R-22_HIGH_pwrcurv,  !- Name
    418.8,                   !- Coefficient1 Constant
    -21.70,                  !- Coefficient2 x
    -0.5867,                 !- Coefficient3 x**2
    14.09,                   !- Coefficient4 y
    0.06386,                 !- Coefficient5 y**2
    0.8222,                  !- Coefficient6 x*y
    -0.0005021,              !- Coefficient7 x**3
    -0.001129,               !- Coefficient8 y**3
    0.006105,                !- Coefficient9 x**2*y
    -0.001916,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGA-0150-TAC,   !nominal MBtu/h = 12800.0, !nominal kW = 1.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGA-0150-TAC,  !- Name
    KAGA-0150-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAGA-0150-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGB-0150-CAV,   !nominal MBtu/h = 12800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAGB-0150-CAV_R-22_HIGH_qcurv,  !- Name
    4670.,                   !- Coefficient1 Constant
    191.0,                   !- Coefficient2 x
    1.869,                   !- Coefficient3 x**2
    2.056,                   !- Coefficient4 y
    -1.239,                  !- Coefficient5 y**2
    -0.9614,                 !- Coefficient6 x*y
    -0.01406,                !- Coefficient7 x**3
    0.01014,                 !- Coefficient8 y**3
    -0.001000,               !- Coefficient9 x**2*y
    -0.004607,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGB-0150-CAV,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAGB-0150-CAV_R-22_HIGH_pwrcurv,  !- Name
    514.3,                   !- Coefficient1 Constant
    -19.60,                  !- Coefficient2 x
    -0.3569,                 !- Coefficient3 x**2
    13.24,                   !- Coefficient4 y
    0.08004,                 !- Coefficient5 y**2
    0.7079,                  !- Coefficient6 x*y
    0.008037,                !- Coefficient7 x**3
    -0.001430,               !- Coefficient8 y**3
    0.002562,                !- Coefficient9 x**2*y
    -0.001944,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGB-0150-CAV,   !nominal MBtu/h = 12800.0, !nominal kW = 1.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGB-0150-CAV,  !- Name
    KAGB-0150-CAV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAGB-0150-CAV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERA1-0200-TAC,   !nominal MBtu/h = 16900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERA1-0200-TAC_R-22_HIGH_qcurv,  !- Name
    8800.,                   !- Coefficient1 Constant
    182.5,                   !- Coefficient2 x
    4.898,                   !- Coefficient3 x**2
    -69.61,                  !- Coefficient4 y
    -1.265,                  !- Coefficient5 y**2
    6.690,                   !- Coefficient6 x*y
    0.05137,                 !- Coefficient7 x**3
    0.01335,                 !- Coefficient8 y**3
    -0.05502,                !- Coefficient9 x**2*y
    -0.1179,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERA1-0200-TAC,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERA1-0200-TAC_R-22_HIGH_pwrcurv,  !- Name
    371.7,                   !- Coefficient1 Constant
    102.2,                   !- Coefficient2 x
    2.907,                   !- Coefficient3 x**2
    41.79,                   !- Coefficient4 y
    -0.1340,                 !- Coefficient5 y**2
    -5.637,                  !- Coefficient6 x*y
    0.05827,                 !- Coefficient7 x**3
    -0.003475,               !- Coefficient8 y**3
    -0.09986,                !- Coefficient9 x**2*y
    0.08643,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERA1-0200-TAC,   !nominal MBtu/h = 16900.0, !nominal kW = 2.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERA1-0200-TAC,  !- Name
    ERA1-0200-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERA1-0200-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAKA-0200-TAC,   !nominal MBtu/h = 17600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKA-0200-TAC_R-22_HIGH_qcurv,  !- Name
    7684.,                   !- Coefficient1 Constant
    259.4,                   !- Coefficient2 x
    4.622,                   !- Coefficient3 x**2
    -108.8,                  !- Coefficient4 y
    1.177,                   !- Coefficient5 y**2
    -1.787,                  !- Coefficient6 x*y
    0.06107,                 !- Coefficient7 x**3
    -0.008515,               !- Coefficient8 y**3
    -0.04388,                !- Coefficient9 x**2*y
    -0.001726,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAKA-0200-TAC,   !nominal kW = 1.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKA-0200-TAC_R-22_HIGH_pwrcurv,  !- Name
    521.6,                   !- Coefficient1 Constant
    -22.15,                  !- Coefficient2 x
    -0.9700,                 !- Coefficient3 x**2
    23.04,                   !- Coefficient4 y
    -0.02566,                !- Coefficient5 y**2
    0.8243,                  !- Coefficient6 x*y
    -0.004537,               !- Coefficient7 x**3
    -0.0002506,              !- Coefficient8 y**3
    0.01432,                 !- Coefficient9 x**2*y
    0.0009086,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAKA-0200-TAC,   !nominal MBtu/h = 17600.0, !nominal kW = 1.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAKA-0200-TAC,  !- Name
    KAKA-0200-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKA-0200-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_EAD1-0320-TAC,   !nominal MBtu/h = 26500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAD1-0320-TAC_R-22_HIGH_qcurv,  !- Name
    9504.,                   !- Coefficient1 Constant
    383.6,                   !- Coefficient2 x
    4.373,                   !- Coefficient3 x**2
    8.845,                   !- Coefficient4 y
    -2.367,                  !- Coefficient5 y**2
    -2.061,                  !- Coefficient6 x*y
    -0.002283,               !- Coefficient7 x**3
    0.01751,                 !- Coefficient8 y**3
    -0.01636,                !- Coefficient9 x**2*y
    -0.007442,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_EAD1-0320-TAC,   !nominal kW = 2.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAD1-0320-TAC_R-22_HIGH_pwrcurv,  !- Name
    516.5,                   !- Coefficient1 Constant
    -32.41,                  !- Coefficient2 x
    -1.480,                  !- Coefficient3 x**2
    51.17,                   !- Coefficient4 y
    -0.3238,                 !- Coefficient5 y**2
    1.262,                   !- Coefficient6 x*y
    -0.02207,                !- Coefficient7 x**3
    0.0006064,               !- Coefficient8 y**3
    0.01863,                 !- Coefficient9 x**2*y
    0.0005629,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_EAD1-0320-TAC,   !nominal MBtu/h = 26500.0, !nominal kW = 2.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_EAD1-0320-TAC,  !- Name
    EAD1-0320-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAD1-0320-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0311-TAC,   !nominal MBtu/h = 29400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERF1-0311-TAC_R-22_HIGH_qcurv,  !- Name
    1.148e+004,              !- Coefficient1 Constant
    431.5,                   !- Coefficient2 x
    6.630,                   !- Coefficient3 x**2
    -70.68,                  !- Coefficient4 y
    -0.6161,                 !- Coefficient5 y**2
    -2.969,                  !- Coefficient6 x*y
    0.03784,                 !- Coefficient7 x**3
    0.004318,                !- Coefficient8 y**3
    -0.05402,                !- Coefficient9 x**2*y
    -0.002186,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0311-TAC,   !nominal kW = 3.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERF1-0311-TAC_R-22_HIGH_pwrcurv,  !- Name
    700.3,                   !- Coefficient1 Constant
    -38.31,                  !- Coefficient2 x
    -1.130,                  !- Coefficient3 x**2
    48.29,                   !- Coefficient4 y
    -0.07321,                !- Coefficient5 y**2
    1.534,                   !- Coefficient6 x*y
    -0.007781,               !- Coefficient7 x**3
    -0.001402,               !- Coefficient8 y**3
    0.009646,                !- Coefficient9 x**2*y
    -0.001353,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0311-TAC,   !nominal MBtu/h = 29400.0, !nominal kW = 3.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0311-TAC,  !- Name
    ERF1-0311-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERF1-0311-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0310-TAC,   !nominal MBtu/h = 30000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERF1-0310-TAC_R-22_HIGH_qcurv,  !- Name
    1.257e+004,              !- Coefficient1 Constant
    426.6,                   !- Coefficient2 x
    5.844,                   !- Coefficient3 x**2
    -110.7,                  !- Coefficient4 y
    0.3152,                  !- Coefficient5 y**2
    -1.178,                  !- Coefficient6 x*y
    0.01392,                 !- Coefficient7 x**3
    -0.005802,               !- Coefficient8 y**3
    -0.03111,                !- Coefficient9 x**2*y
    -0.02714,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0310-TAC,   !nominal kW = 3.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERF1-0310-TAC_R-22_HIGH_pwrcurv,  !- Name
    687.7,                   !- Coefficient1 Constant
    -3.396,                  !- Coefficient2 x
    -0.3158,                 !- Coefficient3 x**2
    61.14,                   !- Coefficient4 y
    -0.3376,                 !- Coefficient5 y**2
    0.3026,                  !- Coefficient6 x*y
    0.004107,                !- Coefficient7 x**3
    -0.0004931,              !- Coefficient8 y**3
    -0.005360,               !- Coefficient9 x**2*y
    0.01203,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0310-TAC,   !nominal MBtu/h = 30000.0, !nominal kW = 3.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0310-TAC,  !- Name
    ERF1-0310-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERF1-0310-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_NRA2-0500-TFC,   !nominal MBtu/h = 48100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRA2-0500-TFC_R-22_HIGH_qcurv,  !- Name
    1.185e+004,              !- Coefficient1 Constant
    760.8,                   !- Coefficient2 x
    9.497,                   !- Coefficient3 x**2
    431.4,                   !- Coefficient4 y
    -13.86,                  !- Coefficient5 y**2
    -3.725,                  !- Coefficient6 x*y
    0.01187,                 !- Coefficient7 x**3
    0.1011,                  !- Coefficient8 y**3
    -0.07816,                !- Coefficient9 x**2*y
    -0.03648,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_NRA2-0500-TFC,   !nominal kW = 5.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRA2-0500-TFC_R-22_HIGH_pwrcurv,  !- Name
    2365.,                   !- Coefficient1 Constant
    -76.48,                  !- Coefficient2 x
    -4.486,                  !- Coefficient3 x**2
    59.04,                   !- Coefficient4 y
    -0.3381,                 !- Coefficient5 y**2
    3.025,                   !- Coefficient6 x*y
    0.004478,                !- Coefficient7 x**3
    0.003219,                !- Coefficient8 y**3
    0.07339,                 !- Coefficient9 x**2*y
    -0.001946,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_NRA2-0500-TFC,   !nominal MBtu/h = 48100.0, !nominal kW = 5.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_NRA2-0500-TFC,  !- Name
    NRA2-0500-TFC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRA2-0500-TFC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_4RJ2-3000-TSK,   !nominal MBtu/h = 225000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RJ2-3000-TSK_R-22_HIGH_qcurv,  !- Name
    1.228e+005,              !- Coefficient1 Constant
    3904.,                   !- Coefficient2 x
    37.27,                   !- Coefficient3 x**2
    -2292.,                  !- Coefficient4 y
    29.54,                   !- Coefficient5 y**2
    -32.32,                  !- Coefficient6 x*y
    -0.2940,                 !- Coefficient7 x**3
    -0.2210,                 !- Coefficient8 y**3
    -0.2431,                 !- Coefficient9 x**2*y
    -0.03071,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_4RJ2-3000-TSK,   !nominal kW = 24.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RJ2-3000-TSK_R-22_HIGH_pwrcurv,  !- Name
    -9591.,                  !- Coefficient1 Constant
    -669.0,                  !- Coefficient2 x
    5.102,                   !- Coefficient3 x**2
    1513.,                   !- Coefficient4 y
    -29.25,                  !- Coefficient5 y**2
    31.84,                   !- Coefficient6 x*y
    0.2564,                  !- Coefficient7 x**3
    0.2199,                  !- Coefficient8 y**3
    -0.1618,                 !- Coefficient9 x**2*y
    -0.2403,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_4RJ2-3000-TSK,   !nominal MBtu/h = 225000.0, !nominal kW = 24.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_4RJ2-3000-TSK,  !- Name
    4RJ2-3000-TSK_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RJ2-3000-TSK_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RJ1-4000-TSN,   !nominal MBtu/h = 302000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RJ1-4000-TSN_R-22_HIGH_qcurv,  !- Name
    1.245e+005,              !- Coefficient1 Constant
    4497.,                   !- Coefficient2 x
    66.59,                   !- Coefficient3 x**2
    -1070.,                  !- Coefficient4 y
    -0.1362,                 !- Coefficient5 y**2
    -12.05,                  !- Coefficient6 x*y
    0.3900,                  !- Coefficient7 x**3
    -0.005076,               !- Coefficient8 y**3
    -0.2910,                 !- Coefficient9 x**2*y
    -0.3241,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RJ1-4000-TSN,   !nominal kW = 35.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RJ1-4000-TSN_R-22_HIGH_pwrcurv,  !- Name
    8543.,                   !- Coefficient1 Constant
    160.8,                   !- Coefficient2 x
    0.9802,                  !- Coefficient3 x**2
    661.9,                   !- Coefficient4 y
    -4.032,                  !- Coefficient5 y**2
    4.009,                   !- Coefficient6 x*y
    0.05315,                 !- Coefficient7 x**3
    -0.009576,               !- Coefficient8 y**3
    -0.09142,                !- Coefficient9 x**2*y
    0.09403,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RJ1-4000-TSN,   !nominal MBtu/h = 302000.0, !nominal kW = 35.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RJ1-4000-TSN,  !- Name
    6RJ1-4000-TSN_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RJ1-4000-TSN_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RH1-3500-TSK,   !nominal MBtu/h = 317000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RH1-3500-TSK_R-22_HIGH_qcurv,  !- Name
    1.237e+005,              !- Coefficient1 Constant
    4868.,                   !- Coefficient2 x
    67.93,                   !- Coefficient3 x**2
    -847.2,                  !- Coefficient4 y
    0.3666,                  !- Coefficient5 y**2
    -13.15,                  !- Coefficient6 x*y
    -0.05556,                !- Coefficient7 x**3
    -0.05025,                !- Coefficient8 y**3
    -0.3594,                 !- Coefficient9 x**2*y
    -0.4734,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RH1-3500-TSK,   !nominal kW = 30.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RH1-3500-TSK_R-22_HIGH_pwrcurv,  !- Name
    6311.,                   !- Coefficient1 Constant
    -15.43,                  !- Coefficient2 x
    -1.429,                  !- Coefficient3 x**2
    526.7,                   !- Coefficient4 y
    -2.639,                  !- Coefficient5 y**2
    3.302,                   !- Coefficient6 x*y
    0.05418,                 !- Coefficient7 x**3
    -0.0004930,              !- Coefficient8 y**3
    -0.04882,                !- Coefficient9 x**2*y
    0.09044,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RH1-3500-TSK,   !nominal MBtu/h = 317000.0, !nominal kW = 30.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RH1-3500-TSK,  !- Name
    6RH1-3500-TSK_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-3500-TSK_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RA4-3000-TSK,   !nominal MBtu/h = 358000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-3000-TSK_R-22_HIGH_qcurv,  !- Name
    1.109e+005,              !- Coefficient1 Constant
    3374.,                   !- Coefficient2 x
    45.54,                   !- Coefficient3 x**2
    -1192.,                  !- Coefficient4 y
    11.29,                   !- Coefficient5 y**2
    -10.90,                  !- Coefficient6 x*y
    0.2148,                  !- Coefficient7 x**3
    0.04129,                 !- Coefficient8 y**3
    -0.09327,                !- Coefficient9 x**2*y
    -0.1605,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RA4-3000-TSK,   !nominal kW = 23.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-3000-TSK_R-22_HIGH_pwrcurv,  !- Name
    7584.,                   !- Coefficient1 Constant
    -91.87,                  !- Coefficient2 x
    -2.904,                  !- Coefficient3 x**2
    296.3,                   !- Coefficient4 y
    -0.8571,                 !- Coefficient5 y**2
    3.526,                   !- Coefficient6 x*y
    0.001808,                !- Coefficient7 x**3
    -0.001058,               !- Coefficient8 y**3
    0.02078,                 !- Coefficient9 x**2*y
    0.07813,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RA4-3000-TSK,   !nominal MBtu/h = 358000.0, !nominal kW = 23.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RA4-3000-TSK,  !- Name
    6RA4-3000-TSK_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-3000-TSK_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEA-007E-TAC,   !nominal MBtu/h = 1650.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAEA-007E-TAC_R-404A_LOW_qcurv,  !- Name
    3639.,                   !- Coefficient1 Constant
    125.7,                   !- Coefficient2 x
    1.144,                   !- Coefficient3 x**2
    -16.58,                  !- Coefficient4 y
    -0.6962,                 !- Coefficient5 y**2
    -1.308,                  !- Coefficient6 x*y
    0.002437,                !- Coefficient7 x**3
    0.005608,                !- Coefficient8 y**3
    -0.01037,                !- Coefficient9 x**2*y
    0.001124,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEA-007E-TAC,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAEA-007E-TAC_R-404A_LOW_pwrcurv,  !- Name
    374.3,                   !- Coefficient1 Constant
    2.497,                   !- Coefficient2 x
    -0.1926,                 !- Coefficient3 x**2
    20.31,                   !- Coefficient4 y
    -0.3250,                 !- Coefficient5 y**2
    -0.1720,                 !- Coefficient6 x*y
    -0.001448,               !- Coefficient7 x**3
    0.002581,                !- Coefficient8 y**3
    -0.002170,               !- Coefficient9 x**2*y
    0.004883,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEA-007E-TAC,   !nominal MBtu/h = 1650.0, !nominal kW = 0.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEA-007E-TAC,  !- Name
    KAEA-007E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAEA-007E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANB-005E-CAV,   !nominal MBtu/h = 1290.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KANB-005E-CAV_R-404A_LOW_qcurv,  !- Name
    2436.,                   !- Coefficient1 Constant
    72.25,                   !- Coefficient2 x
    0.5417,                  !- Coefficient3 x**2
    20.05,                   !- Coefficient4 y
    -1.085,                  !- Coefficient5 y**2
    0.3422,                  !- Coefficient6 x*y
    -0.001050,               !- Coefficient7 x**3
    0.006221,                !- Coefficient8 y**3
    -0.0009916,              !- Coefficient9 x**2*y
    -0.01321,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANB-005E-CAV,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KANB-005E-CAV_R-404A_LOW_pwrcurv,  !- Name
    67.62,                   !- Coefficient1 Constant
    -17.83,                  !- Coefficient2 x
    -0.1476,                 !- Coefficient3 x**2
    23.72,                   !- Coefficient4 y
    -0.09742,                !- Coefficient5 y**2
    1.057,                   !- Coefficient6 x*y
    0.001963,                !- Coefficient7 x**3
    -0.001188,               !- Coefficient8 y**3
    0.007120,                !- Coefficient9 x**2*y
    -0.005513,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANB-005E-CAV,   !nominal MBtu/h = 1290.0, !nominal kW = 0.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANB-005E-CAV,  !- Name
    KANB-005E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KANB-005E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANA-006E-TAC,   !nominal MBtu/h = 1150.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KANA-006E-TAC_R-404A_LOW_qcurv,  !- Name
    3318.,                   !- Coefficient1 Constant
    81.59,                   !- Coefficient2 x
    -0.02855,                !- Coefficient3 x**2
    -44.24,                  !- Coefficient4 y
    0.1812,                  !- Coefficient5 y**2
    -0.8231,                 !- Coefficient6 x*y
    -0.01320,                !- Coefficient7 x**3
    -0.002248,               !- Coefficient8 y**3
    -0.01138,                !- Coefficient9 x**2*y
    -0.005054,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANA-006E-TAC,   !nominal kW = 0.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KANA-006E-TAC_R-404A_LOW_pwrcurv,  !- Name
    69.33,                   !- Coefficient1 Constant
    -34.21,                  !- Coefficient2 x
    -1.205,                  !- Coefficient3 x**2
    11.76,                   !- Coefficient4 y
    0.04359,                 !- Coefficient5 y**2
    0.4701,                  !- Coefficient6 x*y
    -0.01352,                !- Coefficient7 x**3
    -0.001709,               !- Coefficient8 y**3
    0.001040,                !- Coefficient9 x**2*y
    -0.001953,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANA-006E-TAC,   !nominal MBtu/h = 1150.0, !nominal kW = 0.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANA-006E-TAC,  !- Name
    KANA-006E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KANA-006E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEB-007E-CAV,   !nominal MBtu/h = 1710.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAEB-007E-CAV_R-404A_LOW_qcurv,  !- Name
    4581.,                   !- Coefficient1 Constant
    144.7,                   !- Coefficient2 x
    1.644,                   !- Coefficient3 x**2
    -73.28,                  !- Coefficient4 y
    0.6825,                  !- Coefficient5 y**2
    -1.322,                  !- Coefficient6 x*y
    0.007720,                !- Coefficient7 x**3
    -0.005052,               !- Coefficient8 y**3
    -0.007257,               !- Coefficient9 x**2*y
    0.002228,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEB-007E-CAV,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAEB-007E-CAV_R-404A_LOW_pwrcurv,  !- Name
    138.0,                   !- Coefficient1 Constant
    -24.27,                  !- Coefficient2 x
    -0.9045,                 !- Coefficient3 x**2
    29.35,                   !- Coefficient4 y
    -0.3750,                 !- Coefficient5 y**2
    0.5387,                  !- Coefficient6 x*y
    -0.007640,               !- Coefficient7 x**3
    0.002409,                !- Coefficient8 y**3
    0.007302,                !- Coefficient9 x**2*y
    0.0009840,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEB-007E-CAV,   !nominal MBtu/h = 1710.0, !nominal kW = 0.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEB-007E-CAV,  !- Name
    KAEB-007E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAEB-007E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMA-007E-TAC,   !nominal MBtu/h = 2340.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAMA-007E-TAC_R-404A_LOW_qcurv,  !- Name
    4259.,                   !- Coefficient1 Constant
    56.95,                   !- Coefficient2 x
    0.6695,                  !- Coefficient3 x**2
    -72.98,                  !- Coefficient4 y
    1.622,                   !- Coefficient5 y**2
    1.846,                   !- Coefficient6 x*y
    0.01311,                 !- Coefficient7 x**3
    -0.01587,                !- Coefficient8 y**3
    0.02445,                 !- Coefficient9 x**2*y
    -0.01343,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMA-007E-TAC,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAMA-007E-TAC_R-404A_LOW_pwrcurv,  !- Name
    42.36,                   !- Coefficient1 Constant
    -59.38,                  !- Coefficient2 x
    -1.585,                  !- Coefficient3 x**2
    5.777,                   !- Coefficient4 y
    0.5683,                  !- Coefficient5 y**2
    1.014,                   !- Coefficient6 x*y
    -0.01213,                !- Coefficient7 x**3
    -0.005657,               !- Coefficient8 y**3
    0.01163,                 !- Coefficient9 x**2*y
    0.001592,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMA-007E-TAC,   !nominal MBtu/h = 2340.0, !nominal kW = 0.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMA-007E-TAC,  !- Name
    KAMA-007E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAMA-007E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMB-007E-CAV,   !nominal MBtu/h = 2410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAMB-007E-CAV_R-404A_LOW_qcurv,  !- Name
    5740.,                   !- Coefficient1 Constant
    184.1,                   !- Coefficient2 x
    1.880,                   !- Coefficient3 x**2
    -82.01,                  !- Coefficient4 y
    0.5148,                  !- Coefficient5 y**2
    -1.974,                  !- Coefficient6 x*y
    0.001521,                !- Coefficient7 x**3
    -0.004096,               !- Coefficient8 y**3
    -0.02074,                !- Coefficient9 x**2*y
    -0.0003688,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMB-007E-CAV,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAMB-007E-CAV_R-404A_LOW_pwrcurv,  !- Name
    969.7,                   !- Coefficient1 Constant
    12.20,                   !- Coefficient2 x
    0.2027,                  !- Coefficient3 x**2
    -8.602,                  !- Coefficient4 y
    0.5853,                  !- Coefficient5 y**2
    0.1207,                  !- Coefficient6 x*y
    0.002600,                !- Coefficient7 x**3
    -0.004987,               !- Coefficient8 y**3
    0.0004533,               !- Coefficient9 x**2*y
    0.003982,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMB-007E-CAV,   !nominal MBtu/h = 2410.0, !nominal kW = 0.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMB-007E-CAV,  !- Name
    KAMB-007E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAMB-007E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAKB-011E-CAV,   !nominal MBtu/h = 3580.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKB-011E-CAV_R-404A_LOW_qcurv,  !- Name
    5051.,                   !- Coefficient1 Constant
    129.0,                   !- Coefficient2 x
    0.1285,                  !- Coefficient3 x**2
    49.94,                   !- Coefficient4 y
    -2.269,                  !- Coefficient5 y**2
    0.6304,                  !- Coefficient6 x*y
    -0.01102,                !- Coefficient7 x**3
    0.01337,                 !- Coefficient8 y**3
    0.005264,                !- Coefficient9 x**2*y
    -0.01949,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAKB-011E-CAV,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKB-011E-CAV_R-404A_LOW_pwrcurv,  !- Name
    -78.60,                  !- Coefficient1 Constant
    -53.94,                  !- Coefficient2 x
    -1.380,                  !- Coefficient3 x**2
    49.38,                   !- Coefficient4 y
    -0.3587,                 !- Coefficient5 y**2
    1.210,                   !- Coefficient6 x*y
    -0.01041,                !- Coefficient7 x**3
    0.001189,                !- Coefficient8 y**3
    0.009998,                !- Coefficient9 x**2*y
    -0.0004923,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAKB-011E-CAV,   !nominal MBtu/h = 3580.0, !nominal kW = 0.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAKB-011E-CAV,  !- Name
    KAKB-011E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKB-011E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJB-010E-CAG,   !nominal MBtu/h = 3210.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJB-010E-CAG_R-404A_LOW_qcurv,  !- Name
    6396.,                   !- Coefficient1 Constant
    217.2,                   !- Coefficient2 x
    2.501,                   !- Coefficient3 x**2
    -42.69,                  !- Coefficient4 y
    -0.6443,                 !- Coefficient5 y**2
    -1.715,                  !- Coefficient6 x*y
    0.01034,                 !- Coefficient7 x**3
    0.004387,                !- Coefficient8 y**3
    -0.01607,                !- Coefficient9 x**2*y
    -0.003726,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJB-010E-CAG,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJB-010E-CAG_R-404A_LOW_pwrcurv,  !- Name
    745.7,                   !- Coefficient1 Constant
    -2.920,                  !- Coefficient2 x
    0.1585,                  !- Coefficient3 x**2
    16.77,                   !- Coefficient4 y
    0.3096,                  !- Coefficient5 y**2
    0.9255,                  !- Coefficient6 x*y
    0.004572,                !- Coefficient7 x**3
    -0.003995,               !- Coefficient8 y**3
    0.004874,                !- Coefficient9 x**2*y
    -0.001409,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJB-010E-CAG,   !nominal MBtu/h = 3210.0, !nominal kW = 0.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJB-010E-CAG,  !- Name
    KAJB-010E-CAG_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJB-010E-CAG_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJA-011E-TAD,   !nominal MBtu/h = 3000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJA-011E-TAD_R-404A_LOW_qcurv,  !- Name
    6483.,                   !- Coefficient1 Constant
    213.6,                   !- Coefficient2 x
    2.209,                   !- Coefficient3 x**2
    -57.68,                  !- Coefficient4 y
    -0.3912,                 !- Coefficient5 y**2
    -1.961,                  !- Coefficient6 x*y
    0.005461,                !- Coefficient7 x**3
    0.002998,                !- Coefficient8 y**3
    -0.01806,                !- Coefficient9 x**2*y
    -0.002284,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJA-011E-TAD,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJA-011E-TAD_R-404A_LOW_pwrcurv,  !- Name
    518.2,                   !- Coefficient1 Constant
    -12.80,                  !- Coefficient2 x
    -0.4814,                 !- Coefficient3 x**2
    18.69,                   !- Coefficient4 y
    0.06590,                 !- Coefficient5 y**2
    0.4345,                  !- Coefficient6 x*y
    -0.003454,               !- Coefficient7 x**3
    -0.001112,               !- Coefficient8 y**3
    0.002860,                !- Coefficient9 x**2*y
    0.002930,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJA-011E-TAD,   !nominal MBtu/h = 3000.0, !nominal kW = 0.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJA-011E-TAD,  !- Name
    KAJA-011E-TAD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJA-011E-TAD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALB-015E-CAV,   !nominal MBtu/h = 4560.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALB-015E-CAV_R-404A_LOW_qcurv,  !- Name
    1.014e+004,              !- Coefficient1 Constant
    344.3,                   !- Coefficient2 x
    4.054,                   !- Coefficient3 x**2
    -117.5,                  !- Coefficient4 y
    0.1972,                  !- Coefficient5 y**2
    -3.440,                  !- Coefficient6 x*y
    0.01644,                 !- Coefficient7 x**3
    -0.0008216,              !- Coefficient8 y**3
    -0.02948,                !- Coefficient9 x**2*y
    0.003302,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALB-015E-CAV,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALB-015E-CAV_R-404A_LOW_pwrcurv,  !- Name
    540.0,                   !- Coefficient1 Constant
    -32.03,                  !- Coefficient2 x
    -0.7898,                 !- Coefficient3 x**2
    48.80,                   !- Coefficient4 y
    -0.2230,                 !- Coefficient5 y**2
    1.569,                   !- Coefficient6 x*y
    -0.004482,               !- Coefficient7 x**3
    -0.0002590,              !- Coefficient8 y**3
    0.01192,                 !- Coefficient9 x**2*y
    -0.003982,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALB-015E-CAV,   !nominal MBtu/h = 4560.0, !nominal kW = 1.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALB-015E-CAV,  !- Name
    KALB-015E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALB-015E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALA-016E-TAC,   !nominal MBtu/h = 4440.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALA-016E-TAC_R-404A_LOW_qcurv,  !- Name
    8766.,                   !- Coefficient1 Constant
    285.7,                   !- Coefficient2 x
    2.778,                   !- Coefficient3 x**2
    -22.55,                  !- Coefficient4 y
    -1.563,                  !- Coefficient5 y**2
    -1.168,                  !- Coefficient6 x*y
    0.003765,                !- Coefficient7 x**3
    0.008606,                !- Coefficient8 y**3
    -0.01592,                !- Coefficient9 x**2*y
    -0.01867,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALA-016E-TAC,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALA-016E-TAC_R-404A_LOW_pwrcurv,  !- Name
    -395.1,                  !- Coefficient1 Constant
    -26.26,                  !- Coefficient2 x
    -0.5408,                 !- Coefficient3 x**2
    145.8,                   !- Coefficient4 y
    -2.444,                  !- Coefficient5 y**2
    2.455,                   !- Coefficient6 x*y
    -0.004668,               !- Coefficient7 x**3
    0.01387,                 !- Coefficient8 y**3
    0.01091,                 !- Coefficient9 x**2*y
    -0.01881,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALA-016E-TAC,   !nominal MBtu/h = 4440.0, !nominal kW = 1.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALA-016E-TAC,  !- Name
    KALA-016E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALA-016E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_EADA-020E-TAC,   !nominal MBtu/h = 5260.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EADA-020E-TAC_R-404A_LOW_qcurv,  !- Name
    1.178e+004,              !- Coefficient1 Constant
    434.7,                   !- Coefficient2 x
    5.007,                   !- Coefficient3 x**2
    -76.63,                  !- Coefficient4 y
    -1.515,                  !- Coefficient5 y**2
    -4.164,                  !- Coefficient6 x*y
    0.01368,                 !- Coefficient7 x**3
    0.01164,                 !- Coefficient8 y**3
    -0.04457,                !- Coefficient9 x**2*y
    -0.004347,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_EADA-020E-TAC,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EADA-020E-TAC_R-404A_LOW_pwrcurv,  !- Name
    149.9,                   !- Coefficient1 Constant
    -52.66,                  !- Coefficient2 x
    -1.547,                  !- Coefficient3 x**2
    90.29,                   !- Coefficient4 y
    -1.085,                  !- Coefficient5 y**2
    2.031,                   !- Coefficient6 x*y
    -0.01330,                !- Coefficient7 x**3
    0.005140,                !- Coefficient8 y**3
    0.01226,                 !- Coefficient9 x**2*y
    -0.008371,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_EADA-020E-TAC,   !nominal MBtu/h = 5260.0, !nominal kW = 1.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_EADA-020E-TAC,  !- Name
    EADA-020E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EADA-020E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVA-021E-TAC,   !nominal MBtu/h = 6050.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVA-021E-TAC_R-404A_LOW_qcurv,  !- Name
    1.480e+004,              !- Coefficient1 Constant
    470.1,                   !- Coefficient2 x
    4.682,                   !- Coefficient3 x**2
    -200.8,                  !- Coefficient4 y
    1.101,                   !- Coefficient5 y**2
    -4.655,                  !- Coefficient6 x*y
    0.008722,                !- Coefficient7 x**3
    -0.008213,               !- Coefficient8 y**3
    -0.03996,                !- Coefficient9 x**2*y
    0.0006942,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVA-021E-TAC,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVA-021E-TAC_R-404A_LOW_pwrcurv,  !- Name
    553.4,                   !- Coefficient1 Constant
    -62.03,                  !- Coefficient2 x
    -1.933,                  !- Coefficient3 x**2
    62.80,                   !- Coefficient4 y
    -0.3295,                 !- Coefficient5 y**2
    1.838,                   !- Coefficient6 x*y
    -0.01661,                !- Coefficient7 x**3
    -0.0001276,              !- Coefficient8 y**3
    0.01205,                 !- Coefficient9 x**2*y
    -0.003746,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVA-021E-TAC,   !nominal MBtu/h = 6050.0, !nominal kW = 1.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVA-021E-TAC,  !- Name
    EAVA-021E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVA-021E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVB-021E-CAV,   !nominal MBtu/h = 6220.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVB-021E-CAV_R-404A_LOW_qcurv,  !- Name
    1.471e+004,              !- Coefficient1 Constant
    518.0,                   !- Coefficient2 x
    6.560,                   !- Coefficient3 x**2
    -161.3,                  !- Coefficient4 y
    -0.08107,                !- Coefficient5 y**2
    -4.917,                  !- Coefficient6 x*y
    0.03264,                 !- Coefficient7 x**3
    0.003772,                !- Coefficient8 y**3
    -0.03769,                !- Coefficient9 x**2*y
    0.007376,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVB-021E-CAV,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVB-021E-CAV_R-404A_LOW_pwrcurv,  !- Name
    1524.,                   !- Coefficient1 Constant
    -5.816,                  !- Coefficient2 x
    -0.7796,                 !- Coefficient3 x**2
    24.82,                   !- Coefficient4 y
    0.01863,                 !- Coefficient5 y**2
    0.3301,                  !- Coefficient6 x*y
    -0.005937,               !- Coefficient7 x**3
    0.0004257,               !- Coefficient8 y**3
    0.005756,                !- Coefficient9 x**2*y
    0.009663,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVB-021E-CAV,   !nominal MBtu/h = 6220.0, !nominal kW = 1.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVB-021E-CAV,  !- Name
    EAVB-021E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVB-021E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_3ABA-031E-TAC,   !nominal MBtu/h = 7290.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3ABA-031E-TAC_R-404A_LOW_qcurv,  !- Name
    1.836e+004,              !- Coefficient1 Constant
    635.3,                   !- Coefficient2 x
    8.611,                   !- Coefficient3 x**2
    -260.2,                  !- Coefficient4 y
    1.847,                   !- Coefficient5 y**2
    -5.844,                  !- Coefficient6 x*y
    0.05647,                 !- Coefficient7 x**3
    -0.01198,                !- Coefficient8 y**3
    -0.03292,                !- Coefficient9 x**2*y
    0.01531,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_3ABA-031E-TAC,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3ABA-031E-TAC_R-404A_LOW_pwrcurv,  !- Name
    1215.,                   !- Coefficient1 Constant
    -51.10,                  !- Coefficient2 x
    -1.059,                  !- Coefficient3 x**2
    39.92,                   !- Coefficient4 y
    0.6605,                  !- Coefficient5 y**2
    2.548,                   !- Coefficient6 x*y
    0.002211,                !- Coefficient7 x**3
    -0.008414,               !- Coefficient8 y**3
    0.02881,                 !- Coefficient9 x**2*y
    0.0005220,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_3ABA-031E-TAC,   !nominal MBtu/h = 7290.0, !nominal kW = 1.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_3ABA-031E-TAC,  !- Name
    3ABA-031E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3ABA-031E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_LAHA-032E-TAD,   !nominal MBtu/h = 9440.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAHA-032E-TAD_R-404A_LOW_qcurv,  !- Name
    2.098e+004,              !- Coefficient1 Constant
    524.5,                   !- Coefficient2 x
    1.091,                   !- Coefficient3 x**2
    -257.5,                  !- Coefficient4 y
    1.071,                   !- Coefficient5 y**2
    -5.019,                  !- Coefficient6 x*y
    -0.02650,                !- Coefficient7 x**3
    -0.006123,               !- Coefficient8 y**3
    0.001559,                !- Coefficient9 x**2*y
    0.01836,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_LAHA-032E-TAD,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAHA-032E-TAD_R-404A_LOW_pwrcurv,  !- Name
    854.5,                   !- Coefficient1 Constant
    -174.0,                  !- Coefficient2 x
    -5.650,                  !- Coefficient3 x**2
    36.80,                   !- Coefficient4 y
    1.238,                   !- Coefficient5 y**2
    3.020,                   !- Coefficient6 x*y
    -0.04257,                !- Coefficient7 x**3
    -0.01249,                !- Coefficient8 y**3
    0.04627,                 !- Coefficient9 x**2*y
    0.01345,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_LAHA-032E-TAD,   !nominal MBtu/h = 9440.0, !nominal kW = 2.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_LAHA-032E-TAD,  !- Name
    LAHA-032E-TAD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAHA-032E-TAD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_LALA-032E-TAC,   !nominal MBtu/h = 10700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LALA-032E-TAC_R-404A_LOW_qcurv,  !- Name
    2.100e+004,              !- Coefficient1 Constant
    790.9,                   !- Coefficient2 x
    8.579,                   !- Coefficient3 x**2
    19.62,                   !- Coefficient4 y
    -6.740,                  !- Coefficient5 y**2
    -6.303,                  !- Coefficient6 x*y
    0.02762,                 !- Coefficient7 x**3
    0.04948,                 !- Coefficient8 y**3
    -0.06618,                !- Coefficient9 x**2*y
    -0.02011,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_LALA-032E-TAC,   !nominal kW = 2.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LALA-032E-TAC_R-404A_LOW_pwrcurv,  !- Name
    2713.,                   !- Coefficient1 Constant
    -23.17,                  !- Coefficient2 x
    -1.238,                  !- Coefficient3 x**2
    32.60,                   !- Coefficient4 y
    0.8697,                  !- Coefficient5 y**2
    1.695,                   !- Coefficient6 x*y
    -0.003249,               !- Coefficient7 x**3
    -0.009326,               !- Coefficient8 y**3
    0.01721,                 !- Coefficient9 x**2*y
    0.007099,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_LALA-032E-TAC,   !nominal MBtu/h = 10700.0, !nominal kW = 2.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_LALA-032E-TAC,  !- Name
    LALA-032E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LALA-032E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_NRD1-032E-TFC,   !nominal MBtu/h = 11500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRD1-032E-TFC_R-404A_LOW_qcurv,  !- Name
    2.856e+004,              !- Coefficient1 Constant
    1080.,                   !- Coefficient2 x
    14.47,                   !- Coefficient3 x**2
    -418.4,                  !- Coefficient4 y
    2.114,                   !- Coefficient5 y**2
    -14.77,                  !- Coefficient6 x*y
    0.07541,                 !- Coefficient7 x**3
    -0.006950,               !- Coefficient8 y**3
    -0.1239,                 !- Coefficient9 x**2*y
    0.05909,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_NRD1-032E-TFC,   !nominal kW = 2.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRD1-032E-TFC_R-404A_LOW_pwrcurv,  !- Name
    2397.,                   !- Coefficient1 Constant
    83.79,                   !- Coefficient2 x
    0.1624,                  !- Coefficient3 x**2
    128.5,                   !- Coefficient4 y
    -2.523,                  !- Coefficient5 y**2
    -2.863,                  !- Coefficient6 x*y
    -0.003097,               !- Coefficient7 x**3
    0.02400,                 !- Coefficient8 y**3
    -0.02787,                !- Coefficient9 x**2*y
    0.04495,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_NRD1-032E-TFC,   !nominal MBtu/h = 11500.0, !nominal kW = 2.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_NRD1-032E-TFC,  !- Name
    NRD1-032E-TFC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRD1-032E-TFC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_HAJB-005E-CAV,   !nominal MBtu/h = 3140.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAJB-005E-CAV_R-404A_MED_qcurv,  !- Name
    2612.,                   !- Coefficient1 Constant
    95.33,                   !- Coefficient2 x
    1.056,                   !- Coefficient3 x**2
    -21.65,                  !- Coefficient4 y
    -0.2116,                 !- Coefficient5 y**2
    -0.8502,                 !- Coefficient6 x*y
    -0.0006737,              !- Coefficient7 x**3
    0.001462,                !- Coefficient8 y**3
    -0.009838,               !- Coefficient9 x**2*y
    -0.002065,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_HAJB-005E-CAV,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    HAJB-005E-CAV_R-404A_MED_pwrcurv,  !- Name
    234.1,                   !- Coefficient1 Constant
    -5.196,                  !- Coefficient2 x
    -0.02797,                !- Coefficient3 x**2
    10.66,                   !- Coefficient4 y
    -0.04740,                !- Coefficient5 y**2
    0.3040,                  !- Coefficient6 x*y
    0.005800,                !- Coefficient7 x**3
    -6.428e-005,             !- Coefficient8 y**3
    0.004400,                !- Coefficient9 x**2*y
    0.0004167,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_HAJB-005E-CAV,   !nominal MBtu/h = 3140.0, !nominal kW = 0.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_HAJB-005E-CAV,  !- Name
    HAJB-005E-CAV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAJB-005E-CAV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KARB-010E-CAV,   !nominal MBtu/h = 6040.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KARB-010E-CAV_R-404A_MED_qcurv,  !- Name
    4838.,                   !- Coefficient1 Constant
    199.7,                   !- Coefficient2 x
    4.323,                   !- Coefficient3 x**2
    -37.41,                  !- Coefficient4 y
    -0.3337,                 !- Coefficient5 y**2
    -1.515,                  !- Coefficient6 x*y
    0.05252,                 !- Coefficient7 x**3
    0.001653,                !- Coefficient8 y**3
    -0.02566,                !- Coefficient9 x**2*y
    -0.005116,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KARB-010E-CAV,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KARB-010E-CAV_R-404A_MED_pwrcurv,  !- Name
    400.4,                   !- Coefficient1 Constant
    -2.787,                  !- Coefficient2 x
    0.1945,                  !- Coefficient3 x**2
    28.41,                   !- Coefficient4 y
    -0.2994,                 !- Coefficient5 y**2
    0.6188,                  !- Coefficient6 x*y
    0.01087,                 !- Coefficient7 x**3
    0.001234,                !- Coefficient8 y**3
    0.004601,                !- Coefficient9 x**2*y
    -0.001469,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_KARB-010E-CAV,   !nominal MBtu/h = 6040.0, !nominal kW = 1.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_KARB-010E-CAV,  !- Name
    KARB-010E-CAV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KARB-010E-CAV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KARA-010E-TAC,   !nominal MBtu/h = 6040.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KARA-010E-TAC_R-404A_MED_qcurv,  !- Name
    5838.,                   !- Coefficient1 Constant
    255.6,                   !- Coefficient2 x
    8.410,                   !- Coefficient3 x**2
    -88.83,                  !- Coefficient4 y
    0.7900,                  !- Coefficient5 y**2
    -1.442,                  !- Coefficient6 x*y
    0.1625,                  !- Coefficient7 x**3
    -0.006198,               !- Coefficient8 y**3
    -0.01087,                !- Coefficient9 x**2*y
    -0.002652,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KARA-010E-TAC,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KARA-010E-TAC_R-404A_MED_pwrcurv,  !- Name
    782.4,                   !- Coefficient1 Constant
    8.733,                   !- Coefficient2 x
    0.4064,                  !- Coefficient3 x**2
    4.591,                   !- Coefficient4 y
    0.1852,                  !- Coefficient5 y**2
    0.3041,                  !- Coefficient6 x*y
    0.01315,                 !- Coefficient7 x**3
    -0.002084,               !- Coefficient8 y**3
    0.002664,                !- Coefficient9 x**2*y
    0.001030,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_KARA-010E-TAC,   !nominal MBtu/h = 6040.0, !nominal kW = 1.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_KARA-010E-TAC,  !- Name
    KARA-010E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KARA-010E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKB-021E-CAV,   !nominal MBtu/h = 10300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKB-021E-CAV_R-404A_MED_qcurv,  !- Name
    7969.,                   !- Coefficient1 Constant
    269.1,                   !- Coefficient2 x
    0.9214,                  !- Coefficient3 x**2
    -61.45,                  !- Coefficient4 y
    -0.6933,                 !- Coefficient5 y**2
    -2.845,                  !- Coefficient6 x*y
    -0.07711,                !- Coefficient7 x**3
    0.004521,                !- Coefficient8 y**3
    -0.04474,                !- Coefficient9 x**2*y
    -0.005817,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKB-021E-CAV,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKB-021E-CAV_R-404A_MED_pwrcurv,  !- Name
    382.4,                   !- Coefficient1 Constant
    -46.05,                  !- Coefficient2 x
    -2.440,                  !- Coefficient3 x**2
    46.43,                   !- Coefficient4 y
    -0.4143,                 !- Coefficient5 y**2
    1.202,                   !- Coefficient6 x*y
    -0.04796,                !- Coefficient7 x**3
    0.001607,                !- Coefficient8 y**3
    0.01463,                 !- Coefficient9 x**2*y
    -0.001488,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKB-021E-CAV,   !nominal MBtu/h = 10300.0, !nominal kW = 1.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKB-021E-CAV,  !- Name
    KAKB-021E-CAV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKB-021E-CAV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKA-020E-TAC,   !nominal MBtu/h = 10100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKA-020E-TAC_R-404A_MED_qcurv,  !- Name
    8064.,                   !- Coefficient1 Constant
    254.3,                   !- Coefficient2 x
    0.5071,                  !- Coefficient3 x**2
    -81.52,                  !- Coefficient4 y
    -0.1521,                 !- Coefficient5 y**2
    -2.580,                  !- Coefficient6 x*y
    -0.06931,                !- Coefficient7 x**3
    0.0005006,               !- Coefficient8 y**3
    -0.03148,                !- Coefficient9 x**2*y
    -0.004527,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKA-020E-TAC,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAKA-020E-TAC_R-404A_MED_pwrcurv,  !- Name
    670.6,                   !- Coefficient1 Constant
    -32.98,                  !- Coefficient2 x
    -0.9215,                 !- Coefficient3 x**2
    19.73,                   !- Coefficient4 y
    0.2571,                  !- Coefficient5 y**2
    1.230,                   !- Coefficient6 x*y
    0.002600,                !- Coefficient7 x**3
    -0.003405,               !- Coefficient8 y**3
    0.01938,                 !- Coefficient9 x**2*y
    0.0001744,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKA-020E-TAC,   !nominal MBtu/h = 10100.0, !nominal kW = 1.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKA-020E-TAC,  !- Name
    KAKA-020E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKA-020E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_ERCA-021E-TAC,   !nominal MBtu/h = 12500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERCA-021E-TAC_R-404A_MED_qcurv,  !- Name
    1.020e+004,              !- Coefficient1 Constant
    423.4,                   !- Coefficient2 x
    6.538,                   !- Coefficient3 x**2
    -58.59,                  !- Coefficient4 y
    -1.609,                  !- Coefficient5 y**2
    -4.200,                  !- Coefficient6 x*y
    0.002178,                !- Coefficient7 x**3
    0.01120,                 !- Coefficient8 y**3
    -0.09686,                !- Coefficient9 x**2*y
    -0.01507,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_ERCA-021E-TAC,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERCA-021E-TAC_R-404A_MED_pwrcurv,  !- Name
    384.5,                   !- Coefficient1 Constant
    -28.72,                  !- Coefficient2 x
    -0.1688,                 !- Coefficient3 x**2
    60.30,                   !- Coefficient4 y
    -0.5531,                 !- Coefficient5 y**2
    1.409,                   !- Coefficient6 x*y
    0.004787,                !- Coefficient7 x**3
    0.001528,                !- Coefficient8 y**3
    -0.004312,               !- Coefficient9 x**2*y
    -0.006689,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_ERCA-021E-TAC,   !nominal MBtu/h = 12500.0, !nominal kW = 2.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_ERCA-021E-TAC,  !- Name
    ERCA-021E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERCA-021E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_ERFA-031E-TAC,   !nominal MBtu/h = 18100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERFA-031E-TAC_R-404A_MED_qcurv,  !- Name
    1.704e+004,              !- Coefficient1 Constant
    207.2,                   !- Coefficient2 x
    -17.23,                  !- Coefficient3 x**2
    -428.4,                  !- Coefficient4 y
    7.075,                   !- Coefficient5 y**2
    -2.016,                  !- Coefficient6 x*y
    -0.6834,                 !- Coefficient7 x**3
    -0.06045,                !- Coefficient8 y**3
    -0.1159,                 !- Coefficient9 x**2*y
    -0.05694,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_ERFA-031E-TAC,   !nominal kW = 2.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERFA-031E-TAC_R-404A_MED_pwrcurv,  !- Name
    1058.,                   !- Coefficient1 Constant
    -43.45,                  !- Coefficient2 x
    -1.594,                  !- Coefficient3 x**2
    47.53,                   !- Coefficient4 y
    0.04837,                 !- Coefficient5 y**2
    1.792,                   !- Coefficient6 x*y
    -0.01954,                !- Coefficient7 x**3
    -0.003038,               !- Coefficient8 y**3
    0.01241,                 !- Coefficient9 x**2*y
    -0.004088,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_ERFA-031E-TAC,   !nominal MBtu/h = 18100.0, !nominal kW = 2.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_ERFA-031E-TAC,  !- Name
    ERFA-031E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERFA-031E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_3RAA-031E-TAC,   !nominal MBtu/h = 22300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RAA-031E-TAC_R-404A_MED_qcurv,  !- Name
    1.919e+004,              !- Coefficient1 Constant
    609.6,                   !- Coefficient2 x
    4.737,                   !- Coefficient3 x**2
    -196.0,                  !- Coefficient4 y
    -0.3146,                 !- Coefficient5 y**2
    -3.401,                  !- Coefficient6 x*y
    -0.09213,                !- Coefficient7 x**3
    -0.001344,               !- Coefficient8 y**3
    -0.08092,                !- Coefficient9 x**2*y
    -0.04667,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_3RAA-031E-TAC,   !nominal kW = 3.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RAA-031E-TAC_R-404A_MED_pwrcurv,  !- Name
    808.6,                   !- Coefficient1 Constant
    -64.34,                  !- Coefficient2 x
    -2.291,                  !- Coefficient3 x**2
    90.39,                   !- Coefficient4 y
    -0.5216,                 !- Coefficient5 y**2
    2.467,                   !- Coefficient6 x*y
    -0.03723,                !- Coefficient7 x**3
    -0.0003053,              !- Coefficient8 y**3
    0.009415,                !- Coefficient9 x**2*y
    -0.004969,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_3RAA-031E-TAC,   !nominal MBtu/h = 22300.0, !nominal kW = 3.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_3RAA-031E-TAC,  !- Name
    3RAA-031E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RAA-031E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_NRB2-040E-TFC,   !nominal MBtu/h = 25000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRB2-040E-TFC_R-404A_MED_qcurv,  !- Name
    2.043e+004,              !- Coefficient1 Constant
    779.8,                   !- Coefficient2 x
    7.095,                   !- Coefficient3 x**2
    -152.8,                  !- Coefficient4 y
    -2.038,                  !- Coefficient5 y**2
    -7.636,                  !- Coefficient6 x*y
    -0.1604,                 !- Coefficient7 x**3
    0.01094,                 !- Coefficient8 y**3
    -0.2130,                 !- Coefficient9 x**2*y
    -0.04776,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_NRB2-040E-TFC,   !nominal kW = 4.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRB2-040E-TFC_R-404A_MED_pwrcurv,  !- Name
    1334.,                   !- Coefficient1 Constant
    -67.14,                  !- Coefficient2 x
    -2.876,                  !- Coefficient3 x**2
    99.61,                   !- Coefficient4 y
    -0.7473,                 !- Coefficient5 y**2
    2.374,                   !- Coefficient6 x*y
    -0.06984,                !- Coefficient7 x**3
    0.0002792,               !- Coefficient8 y**3
    -0.01636,                !- Coefficient9 x**2*y
    -0.01187,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_NRB2-040E-TFC,   !nominal MBtu/h = 25000.0, !nominal kW = 4.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_NRB2-040E-TFC,  !- Name
    NRB2-040E-TFC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRB2-040E-TFC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_KAM1-0075-TAC,   !nominal MBtu/h = 2320.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAM1-0075-TAC_R-502_LOW_qcurv,  !- Name
    5335.,                   !- Coefficient1 Constant
    131.5,                   !- Coefficient2 x
    0.7330,                  !- Coefficient3 x**2
    -97.13,                  !- Coefficient4 y
    1.082,                   !- Coefficient5 y**2
    -1.334,                  !- Coefficient6 x*y
    -0.002214,               !- Coefficient7 x**3
    -0.007041,               !- Coefficient8 y**3
    -0.003782,               !- Coefficient9 x**2*y
    0.004358,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_KAM1-0075-TAC,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAM1-0075-TAC_R-502_LOW_pwrcurv,  !- Name
    944.7,                   !- Coefficient1 Constant
    12.21,                   !- Coefficient2 x
    -0.3786,                 !- Coefficient3 x**2
    3.166,                   !- Coefficient4 y
    -0.1152,                 !- Coefficient5 y**2
    -0.2943,                 !- Coefficient6 x*y
    -0.004588,               !- Coefficient7 x**3
    0.003670,                !- Coefficient8 y**3
    0.004769,                !- Coefficient9 x**2*y
    0.01041,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_KAM1-0075-TAC,   !nominal MBtu/h = 2320.0, !nominal kW = 0.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_KAM1-0075-TAC,  !- Name
    KAM1-0075-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM1-0075-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_KAJ3-0100-CAG,   !nominal MBtu/h = 3160.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJ3-0100-CAG_R-502_LOW_qcurv,  !- Name
    6356.,                   !- Coefficient1 Constant
    194.9,                   !- Coefficient2 x
    2.043,                   !- Coefficient3 x**2
    -71.40,                  !- Coefficient4 y
    0.2461,                  !- Coefficient5 y**2
    -1.538,                  !- Coefficient6 x*y
    0.005614,                !- Coefficient7 x**3
    -0.002434,               !- Coefficient8 y**3
    -0.01608,                !- Coefficient9 x**2*y
    -0.003919,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_KAJ3-0100-CAG,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJ3-0100-CAG_R-502_LOW_pwrcurv,  !- Name
    581.3,                   !- Coefficient1 Constant
    -23.88,                  !- Coefficient2 x
    -0.9748,                 !- Coefficient3 x**2
    17.61,                   !- Coefficient4 y
    5.411e-005,              !- Coefficient5 y**2
    0.6887,                  !- Coefficient6 x*y
    -0.009577,               !- Coefficient7 x**3
    -4.432e-005,             !- Coefficient8 y**3
    0.006232,                !- Coefficient9 x**2*y
    0.0007156,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_KAJ3-0100-CAG,   !nominal MBtu/h = 3160.0, !nominal kW = 0.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_KAJ3-0100-CAG,  !- Name
    KAJ3-0100-CAG_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJ3-0100-CAG_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_EAA1-0150-TAC,   !nominal MBtu/h = 4840.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAA1-0150-TAC_R-502_LOW_qcurv,  !- Name
    9492.,                   !- Coefficient1 Constant
    200.8,                   !- Coefficient2 x
    0.01337,                 !- Coefficient3 x**2
    -161.9,                  !- Coefficient4 y
    1.600,                   !- Coefficient5 y**2
    -2.458,                  !- Coefficient6 x*y
    -0.01401,                !- Coefficient7 x**3
    -0.01043,                !- Coefficient8 y**3
    -0.005415,               !- Coefficient9 x**2*y
    0.009160,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_EAA1-0150-TAC,   !nominal kW = 1.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAA1-0150-TAC_R-502_LOW_pwrcurv,  !- Name
    1621.,                   !- Coefficient1 Constant
    13.43,                   !- Coefficient2 x
    0.2074,                  !- Coefficient3 x**2
    5.081,                   !- Coefficient4 y
    0.4207,                  !- Coefficient5 y**2
    0.8626,                  !- Coefficient6 x*y
    0.004431,                !- Coefficient7 x**3
    -0.003199,               !- Coefficient8 y**3
    0.006901,                !- Coefficient9 x**2*y
    0.001585,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_EAA1-0150-TAC,   !nominal MBtu/h = 4840.0, !nominal kW = 1.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_EAA1-0150-TAC,  !- Name
    EAA1-0150-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAA1-0150-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_KALB-0150-CAB,   !nominal MBtu/h = 4340.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALB-0150-CAB_R-502_LOW_qcurv,  !- Name
    5156.,                   !- Coefficient1 Constant
    -2.525,                  !- Coefficient2 x
    -6.131,                  !- Coefficient3 x**2
    7.659,                   !- Coefficient4 y
    -1.758,                  !- Coefficient5 y**2
    -0.2188,                 !- Coefficient6 x*y
    -0.1001,                 !- Coefficient7 x**3
    0.009364,                !- Coefficient8 y**3
    -0.01628,                !- Coefficient9 x**2*y
    -0.02579,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_KALB-0150-CAB,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALB-0150-CAB_R-502_LOW_pwrcurv,  !- Name
    772.0,                   !- Coefficient1 Constant
    -32.83,                  !- Coefficient2 x
    -1.080,                  !- Coefficient3 x**2
    39.26,                   !- Coefficient4 y
    -0.1533,                 !- Coefficient5 y**2
    1.711,                   !- Coefficient6 x*y
    -0.01161,                !- Coefficient7 x**3
    -0.0002158,              !- Coefficient8 y**3
    0.01246,                 !- Coefficient9 x**2*y
    -0.006007,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_KALB-0150-CAB,   !nominal MBtu/h = 4340.0, !nominal kW = 1.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_KALB-0150-CAB,  !- Name
    KALB-0150-CAB_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALB-0150-CAB_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_EAD1-0200-TAC,   !nominal MBtu/h = 5590.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAD1-0200-TAC_R-502_LOW_qcurv,  !- Name
    1.192e+004,              !- Coefficient1 Constant
    331.0,                   !- Coefficient2 x
    2.185,                   !- Coefficient3 x**2
    -169.9,                  !- Coefficient4 y
    1.106,                   !- Coefficient5 y**2
    -3.637,                  !- Coefficient6 x*y
    -0.003051,               !- Coefficient7 x**3
    -0.006233,               !- Coefficient8 y**3
    -0.02133,                !- Coefficient9 x**2*y
    0.007728,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_EAD1-0200-TAC,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAD1-0200-TAC_R-502_LOW_pwrcurv,  !- Name
    2168.,                   !- Coefficient1 Constant
    50.70,                   !- Coefficient2 x
    1.377,                   !- Coefficient3 x**2
    0.5611,                  !- Coefficient4 y
    0.5819,                  !- Coefficient5 y**2
    0.9990,                  !- Coefficient6 x*y
    0.01297,                 !- Coefficient7 x**3
    -0.004865,               !- Coefficient8 y**3
    0.001654,                !- Coefficient9 x**2*y
    -0.002546,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_EAD1-0200-TAC,   !nominal MBtu/h = 5590.0, !nominal kW = 1.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_EAD1-0200-TAC,  !- Name
    EAD1-0200-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAD1-0200-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_EAV1-0200-TAC,   !nominal MBtu/h = 6600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAV1-0200-TAC_R-502_LOW_qcurv,  !- Name
    1.027e+004,              !- Coefficient1 Constant
    261.5,                   !- Coefficient2 x
    1.562,                   !- Coefficient3 x**2
    -117.8,                  !- Coefficient4 y
    0.6714,                  !- Coefficient5 y**2
    -2.534,                  !- Coefficient6 x*y
    -0.001755,               !- Coefficient7 x**3
    -0.001178,               !- Coefficient8 y**3
    -0.007417,               !- Coefficient9 x**2*y
    0.01696,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_EAV1-0200-TAC,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAV1-0200-TAC_R-502_LOW_pwrcurv,  !- Name
    2273.,                   !- Coefficient1 Constant
    57.64,                   !- Coefficient2 x
    1.165,                   !- Coefficient3 x**2
    19.11,                   !- Coefficient4 y
    -0.04241,                !- Coefficient5 y**2
    0.2969,                  !- Coefficient6 x*y
    0.01022,                 !- Coefficient7 x**3
    0.0009134,               !- Coefficient8 y**3
    -0.004447,               !- Coefficient9 x**2*y
    0.002455,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_EAV1-0200-TAC,   !nominal MBtu/h = 6600.0, !nominal kW = 1.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_EAV1-0200-TAC,  !- Name
    EAV1-0200-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAV1-0200-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_3AB1-0310-TAC,   !nominal MBtu/h = 7200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3AB1-0310-TAC_R-502_LOW_qcurv,  !- Name
    1.329e+004,              !- Coefficient1 Constant
    559.8,                   !- Coefficient2 x
    9.749,                   !- Coefficient3 x**2
    -16.16,                  !- Coefficient4 y
    -1.982,                  !- Coefficient5 y**2
    -1.737,                  !- Coefficient6 x*y
    0.06254,                 !- Coefficient7 x**3
    0.01200,                 !- Coefficient8 y**3
    -0.03422,                !- Coefficient9 x**2*y
    -0.01984,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_3AB1-0310-TAC,   !nominal kW = 1.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3AB1-0310-TAC_R-502_LOW_pwrcurv,  !- Name
    1923.,                   !- Coefficient1 Constant
    -31.24,                  !- Coefficient2 x
    -2.574,                  !- Coefficient3 x**2
    8.781,                   !- Coefficient4 y
    0.07923,                 !- Coefficient5 y**2
    -0.2740,                 !- Coefficient6 x*y
    -0.03590,                !- Coefficient7 x**3
    -0.0003974,              !- Coefficient8 y**3
    -0.01253,                !- Coefficient9 x**2*y
    0.003158,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_3AB1-0310-TAC,   !nominal MBtu/h = 7200.0, !nominal kW = 1.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_3AB1-0310-TAC,  !- Name
    3AB1-0310-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3AB1-0310-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_LAH1-0310-TAC,   !nominal MBtu/h = 9270.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAH1-0310-TAC_R-502_LOW_qcurv,  !- Name
    2.602e+004,              !- Coefficient1 Constant
    886.1,                   !- Coefficient2 x
    3.929,                   !- Coefficient3 x**2
    -418.9,                  !- Coefficient4 y
    0.8837,                  !- Coefficient5 y**2
    -17.99,                  !- Coefficient6 x*y
    -0.07258,                !- Coefficient7 x**3
    0.01430,                 !- Coefficient8 y**3
    -0.1311,                 !- Coefficient9 x**2*y
    0.08990,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_LAH1-0310-TAC,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAH1-0310-TAC_R-502_LOW_pwrcurv,  !- Name
    1916.,                   !- Coefficient1 Constant
    -105.7,                  !- Coefficient2 x
    -5.135,                  !- Coefficient3 x**2
    11.84,                   !- Coefficient4 y
    0.05797,                 !- Coefficient5 y**2
    0.1816,                  !- Coefficient6 x*y
    -0.05717,                !- Coefficient7 x**3
    0.0009182,               !- Coefficient8 y**3
    -0.001752,               !- Coefficient9 x**2*y
    0.005833,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_LAH1-0310-TAC,   !nominal MBtu/h = 9270.0, !nominal kW = 2.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_LAH1-0310-TAC,  !- Name
    LAH1-0310-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAH1-0310-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_LAC1-0310-TAC,   !nominal MBtu/h = 11300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAC1-0310-TAC_R-502_LOW_qcurv,  !- Name
    2.292e+004,              !- Coefficient1 Constant
    276.7,                   !- Coefficient2 x
    -14.46,                  !- Coefficient3 x**2
    -684.3,                  !- Coefficient4 y
    5.554,                   !- Coefficient5 y**2
    -21.45,                  !- Coefficient6 x*y
    -0.2466,                 !- Coefficient7 x**3
    -0.02037,                !- Coefficient8 y**3
    -0.1730,                 !- Coefficient9 x**2*y
    0.09055,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_LAC1-0310-TAC,   !nominal kW = 2.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAC1-0310-TAC_R-502_LOW_pwrcurv,  !- Name
    1.403e+004,              !- Coefficient1 Constant
    267.4,                   !- Coefficient2 x
    -5.845,                  !- Coefficient3 x**2
    -528.7,                  !- Coefficient4 y
    5.904,                   !- Coefficient5 y**2
    -18.57,                  !- Coefficient6 x*y
    -0.1247,                 !- Coefficient7 x**3
    -0.01714,                !- Coefficient8 y**3
    -0.1461,                 !- Coefficient9 x**2*y
    0.1172,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_LAC1-0310-TAC,   !nominal MBtu/h = 11300.0, !nominal kW = 2.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_LAC1-0310-TAC,  !- Name
    LAC1-0310-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAC1-0310-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_6RA4-2000-TSK,   !nominal MBtu/h = 55600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-2000-TSK_R-502_LOW_qcurv,  !- Name
    1.226e+005,              !- Coefficient1 Constant
    3430.,                   !- Coefficient2 x
    16.23,                   !- Coefficient3 x**2
    -2145.,                  !- Coefficient4 y
    13.66,                   !- Coefficient5 y**2
    -58.88,                  !- Coefficient6 x*y
    -0.02211,                !- Coefficient7 x**3
    0.0001777,               !- Coefficient8 y**3
    -0.1190,                 !- Coefficient9 x**2*y
    0.4017,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_6RA4-2000-TSK,   !nominal kW = 10.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-2000-TSK_R-502_LOW_pwrcurv,  !- Name
    1.840e+004,              !- Coefficient1 Constant
    504.1,                   !- Coefficient2 x
    10.04,                   !- Coefficient3 x**2
    109.6,                   !- Coefficient4 y
    1.599,                   !- Coefficient5 y**2
    2.839,                   !- Coefficient6 x*y
    0.09949,                 !- Coefficient7 x**3
    -0.01545,                !- Coefficient8 y**3
    0.005115,                !- Coefficient9 x**2*y
    0.02489,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_6RA4-2000-TSK,   !nominal MBtu/h = 55600.0, !nominal kW = 10.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_6RA4-2000-TSK,  !- Name
    6RA4-2000-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-2000-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_6RL1-2500-TSK,   !nominal MBtu/h = 68100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RL1-2500-TSK_R-502_LOW_qcurv,  !- Name
    9.242e+004,              !- Coefficient1 Constant
    3152.,                   !- Coefficient2 x
    40.36,                   !- Coefficient3 x**2
    -104.2,                  !- Coefficient4 y
    -12.81,                  !- Coefficient5 y**2
    -12.62,                  !- Coefficient6 x*y
    0.1966,                  !- Coefficient7 x**3
    0.04725,                 !- Coefficient8 y**3
    -0.1993,                 !- Coefficient9 x**2*y
    -0.1374,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_6RL1-2500-TSK,   !nominal kW = 14.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RL1-2500-TSK_R-502_LOW_pwrcurv,  !- Name
    1.131e+004,              !- Coefficient1 Constant
    61.34,                   !- Coefficient2 x
    -1.809,                  !- Coefficient3 x**2
    300.7,                   !- Coefficient4 y
    -0.6470,                 !- Coefficient5 y**2
    -1.128,                  !- Coefficient6 x*y
    -0.009162,               !- Coefficient7 x**3
    0.01143,                 !- Coefficient8 y**3
    -0.05100,                !- Coefficient9 x**2*y
    0.09323,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_6RL1-2500-TSK,   !nominal MBtu/h = 68100.0, !nominal kW = 14.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_6RL1-2500-TSK,  !- Name
    6RL1-2500-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RL1-2500-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_6RT1-3000-TSK,   !nominal MBtu/h = 75400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RT1-3000-TSK_R-502_LOW_qcurv,  !- Name
    8.779e+004,              !- Coefficient1 Constant
    2307.,                   !- Coefficient2 x
    18.96,                   !- Coefficient3 x**2
    -362.3,                  !- Coefficient4 y
    -4.310,                  !- Coefficient5 y**2
    -12.74,                  !- Coefficient6 x*y
    0.009602,                !- Coefficient7 x**3
    -0.01050,                !- Coefficient8 y**3
    -0.1923,                 !- Coefficient9 x**2*y
    -0.05012,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_6RT1-3000-TSK,   !nominal kW = 17.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RT1-3000-TSK_R-502_LOW_pwrcurv,  !- Name
    1.664e+004,              !- Coefficient1 Constant
    447.1,                   !- Coefficient2 x
    10.19,                   !- Coefficient3 x**2
    510.6,                   !- Coefficient4 y
    -3.399,                  !- Coefficient5 y**2
    2.709,                   !- Coefficient6 x*y
    0.1235,                  !- Coefficient7 x**3
    0.03075,                 !- Coefficient8 y**3
    -0.02637,                !- Coefficient9 x**2*y
    0.07821,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_6RT1-3000-TSK,   !nominal MBtu/h = 75400.0, !nominal kW = 17.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_6RT1-3000-TSK,  !- Name
    6RT1-3000-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RT1-3000-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_ERC1-0200-TAC,   !nominal MBtu/h = 13500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERC1-0200-TAC_R-502_MED_qcurv,  !- Name
    1.441e+004,              !- Coefficient1 Constant
    388.9,                   !- Coefficient2 x
    13.24,                   !- Coefficient3 x**2
    -470.7,                  !- Coefficient4 y
    10.19,                   !- Coefficient5 y**2
    0.1131,                  !- Coefficient6 x*y
    0.2113,                  !- Coefficient7 x**3
    -0.08820,                !- Coefficient8 y**3
    -0.06497,                !- Coefficient9 x**2*y
    -0.04797,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_ERC1-0200-TAC,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERC1-0200-TAC_R-502_MED_pwrcurv,  !- Name
    1577.,                   !- Coefficient1 Constant
    0.2695,                  !- Coefficient2 x
    -0.04208,                !- Coefficient3 x**2
    1.805,                   !- Coefficient4 y
    0.3194,                  !- Coefficient5 y**2
    0.8753,                  !- Coefficient6 x*y
    0.003031,                !- Coefficient7 x**3
    -0.002961,               !- Coefficient8 y**3
    0.005063,                !- Coefficient9 x**2*y
    -0.002653,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_ERC1-0200-TAC,   !nominal MBtu/h = 13500.0, !nominal kW = 1.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_ERC1-0200-TAC,  !- Name
    ERC1-0200-TAC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERC1-0200-TAC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_ERF1-0310-TAC,   !nominal MBtu/h = 22800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERF1-0310-TAC_R-502_MED_qcurv,  !- Name
    1.657e+004,              !- Coefficient1 Constant
    583.4,                   !- Coefficient2 x
    3.217,                   !- Coefficient3 x**2
    -144.3,                  !- Coefficient4 y
    -0.8288,                 !- Coefficient5 y**2
    -6.798,                  !- Coefficient6 x*y
    -0.03901,                !- Coefficient7 x**3
    0.009060,                !- Coefficient8 y**3
    -0.01327,                !- Coefficient9 x**2*y
    0.02201,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_ERF1-0310-TAC,   !nominal kW = 3.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    ERF1-0310-TAC_R-502_MED_pwrcurv,  !- Name
    1165.,                   !- Coefficient1 Constant
    -33.63,                  !- Coefficient2 x
    -0.4368,                 !- Coefficient3 x**2
    72.25,                   !- Coefficient4 y
    -0.7092,                 !- Coefficient5 y**2
    1.822,                   !- Coefficient6 x*y
    -0.01304,                !- Coefficient7 x**3
    0.004467,                !- Coefficient8 y**3
    -0.01491,                !- Coefficient9 x**2*y
    -0.008578,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_ERF1-0310-TAC,   !nominal MBtu/h = 22800.0, !nominal kW = 3.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_ERF1-0310-TAC,  !- Name
    ERF1-0310-TAC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERF1-0310-TAC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_3RA1-0310-TAC,   !nominal MBtu/h = 27800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RA1-0310-TAC_R-502_MED_qcurv,  !- Name
    1.958e+004,              !- Coefficient1 Constant
    916.2,                   !- Coefficient2 x
    17.73,                   !- Coefficient3 x**2
    -65.20,                  !- Coefficient4 y
    -3.710,                  !- Coefficient5 y**2
    -9.671,                  !- Coefficient6 x*y
    0.07915,                 !- Coefficient7 x**3
    0.02678,                 !- Coefficient8 y**3
    -0.2349,                 !- Coefficient9 x**2*y
    -0.01280,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_3RA1-0310-TAC,   !nominal kW = 3.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    3RA1-0310-TAC_R-502_MED_pwrcurv,  !- Name
    1263.,                   !- Coefficient1 Constant
    -84.11,                  !- Coefficient2 x
    -3.397,                  !- Coefficient3 x**2
    82.00,                   !- Coefficient4 y
    -0.4327,                 !- Coefficient5 y**2
    3.018,                   !- Coefficient6 x*y
    -0.07505,                !- Coefficient7 x**3
    0.0003027,               !- Coefficient8 y**3
    0.001947,                !- Coefficient9 x**2*y
    -0.01228,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_3RA1-0310-TAC,   !nominal MBtu/h = 27800.0, !nominal kW = 3.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_3RA1-0310-TAC,  !- Name
    3RA1-0310-TAC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RA1-0310-TAC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_NRM1-0500-TFC,   !nominal MBtu/h = 36600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRM1-0500-TFC_R-502_MED_qcurv,  !- Name
    2.200e+004,              !- Coefficient1 Constant
    1071.,                   !- Coefficient2 x
    18.35,                   !- Coefficient3 x**2
    114.7,                   !- Coefficient4 y
    -8.921,                  !- Coefficient5 y**2
    -10.51,                  !- Coefficient6 x*y
    0.07026,                 !- Coefficient7 x**3
    0.06525,                 !- Coefficient8 y**3
    -0.2218,                 !- Coefficient9 x**2*y
    -0.01458,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_NRM1-0500-TFC,   !nominal kW = 5.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRM1-0500-TFC_R-502_MED_pwrcurv,  !- Name
    1992.,                   !- Coefficient1 Constant
    -91.37,                  !- Coefficient2 x
    -2.663,                  !- Coefficient3 x**2
    125.8,                   !- Coefficient4 y
    -1.040,                  !- Coefficient5 y**2
    4.609,                   !- Coefficient6 x*y
    -0.04631,                !- Coefficient7 x**3
    0.004323,                !- Coefficient8 y**3
    0.01176,                 !- Coefficient9 x**2*y
    -0.02256,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_NRM1-0500-TFC,   !nominal MBtu/h = 36600.0, !nominal kW = 5.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_NRM1-0500-TFC,  !- Name
    NRM1-0500-TFC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRM1-0500-TFC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_4RA3-2000-TSK,   !nominal MBtu/h = 98300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RA3-2000-TSK_R-502_MED_qcurv,  !- Name
    6.585e+004,              !- Coefficient1 Constant
    1827.,                   !- Coefficient2 x
    12.08,                   !- Coefficient3 x**2
    -659.8,                  !- Coefficient4 y
    2.661,                   !- Coefficient5 y**2
    -1.462,                  !- Coefficient6 x*y
    -0.09138,                !- Coefficient7 x**3
    -0.01689,                !- Coefficient8 y**3
    0.1533,                  !- Coefficient9 x**2*y
    -0.1025,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_4RA3-2000-TSK,   !nominal kW = 13.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RA3-2000-TSK_R-502_MED_pwrcurv,  !- Name
    7847.,                   !- Coefficient1 Constant
    -5.239,                  !- Coefficient2 x
    -0.6733,                 !- Coefficient3 x**2
    110.0,                   !- Coefficient4 y
    1.010,                   !- Coefficient5 y**2
    2.278,                   !- Coefficient6 x*y
    0.01120,                 !- Coefficient7 x**3
    -0.002586,               !- Coefficient8 y**3
    0.03614,                 !- Coefficient9 x**2*y
    0.05230,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_4RA3-2000-TSK,   !nominal MBtu/h = 98300.0, !nominal kW = 13.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_4RA3-2000-TSK,  !- Name
    4RA3-2000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RA3-2000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_4RH1-2500-TSK,   !nominal MBtu/h = 118000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RH1-2500-TSK_R-502_MED_qcurv,  !- Name
    8.823e+004,              !- Coefficient1 Constant
    2850.,                   !- Coefficient2 x
    25.53,                   !- Coefficient3 x**2
    -885.6,                  !- Coefficient4 y
    -0.2031,                 !- Coefficient5 y**2
    -24.06,                  !- Coefficient6 x*y
    -0.01115,                !- Coefficient7 x**3
    0.009880,                !- Coefficient8 y**3
    -0.04180,                !- Coefficient9 x**2*y
    0.05797,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_4RH1-2500-TSK,   !nominal kW = 17.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RH1-2500-TSK_R-502_MED_pwrcurv,  !- Name
    1.208e+004,              !- Coefficient1 Constant
    -49.26,                  !- Coefficient2 x
    -7.391,                  !- Coefficient3 x**2
    109.1,                   !- Coefficient4 y
    1.690,                   !- Coefficient5 y**2
    9.431,                   !- Coefficient6 x*y
    0.01113,                 !- Coefficient7 x**3
    -0.01142,                !- Coefficient8 y**3
    0.2755,                  !- Coefficient9 x**2*y
    0.02880,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_4RH1-2500-TSK,   !nominal MBtu/h = 118000.0, !nominal kW = 17.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_4RH1-2500-TSK,  !- Name
    4RH1-2500-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RH1-2500-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_4RJ2-3000-TSK,   !nominal MBtu/h = 132000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RJ2-3000-TSK_R-502_MED_qcurv,  !- Name
    6.575e+004,              !- Coefficient1 Constant
    2577.,                   !- Coefficient2 x
    29.53,                   !- Coefficient3 x**2
    1014.,                   !- Coefficient4 y
    -43.30,                  !- Coefficient5 y**2
    -11.56,                  !- Coefficient6 x*y
    -0.4529,                 !- Coefficient7 x**3
    0.3134,                  !- Coefficient8 y**3
    -0.6709,                 !- Coefficient9 x**2*y
    -0.2275,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_4RJ2-3000-TSK,   !nominal kW = 19.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    4RJ2-3000-TSK_R-502_MED_pwrcurv,  !- Name
    -4402.,                  !- Coefficient1 Constant
    -215.4,                  !- Coefficient2 x
    -12.05,                  !- Coefficient3 x**2
    1335.,                   !- Coefficient4 y
    -26.84,                  !- Coefficient5 y**2
    8.342,                   !- Coefficient6 x*y
    -0.1652,                 !- Coefficient7 x**3
    0.2049,                  !- Coefficient8 y**3
    0.002753,                !- Coefficient9 x**2*y
    -0.009165,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_4RJ2-3000-TSK,   !nominal MBtu/h = 132000.0, !nominal kW = 19.0
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_4RJ2-3000-TSK,  !- Name
    4RJ2-3000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RJ2-3000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_6RA4-3000-TSK,   !nominal MBtu/h = 150100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-3000-TSK_R-502_MED_qcurv,  !- Name
    8.600e+004,              !- Coefficient1 Constant
    2416.,                   !- Coefficient2 x
    9.334,                   !- Coefficient3 x**2
    -452.7,                  !- Coefficient4 y
    -2.940,                  !- Coefficient5 y**2
    -4.893,                  !- Coefficient6 x*y
    -0.3872,                 !- Coefficient7 x**3
    0.001902,                !- Coefficient8 y**3
    0.05177,                 !- Coefficient9 x**2*y
    -0.04849,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_6RA4-3000-TSK,   !nominal kW = 19.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RA4-3000-TSK_R-502_MED_pwrcurv,  !- Name
    1.214e+004,              !- Coefficient1 Constant
    179.5,                   !- Coefficient2 x
    -0.08491,                !- Coefficient3 x**2
    273.2,                   !- Coefficient4 y
    -1.860,                  !- Coefficient5 y**2
    0.9496,                  !- Coefficient6 x*y
    -0.0009819,              !- Coefficient7 x**3
    0.009149,                !- Coefficient8 y**3
    -0.001052,               !- Coefficient9 x**2*y
    0.06348,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_6RA4-3000-TSK,   !nominal MBtu/h = 150100.0, !nominal kW = 19.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_6RA4-3000-TSK,  !- Name
    6RA4-3000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-3000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_6RJ1-4000-TSN,   !nominal MBtu/h = 179000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RJ1-4000-TSN_R-502_MED_qcurv,  !- Name
    1.296e+005,              !- Coefficient1 Constant
    4072.,                   !- Coefficient2 x
    45.44,                   !- Coefficient3 x**2
    -1081.,                  !- Coefficient4 y
    -3.921,                  !- Coefficient5 y**2
    -8.866,                  !- Coefficient6 x*y
    0.01698,                 !- Coefficient7 x**3
    0.03166,                 !- Coefficient8 y**3
    -0.01181,                !- Coefficient9 x**2*y
    -0.2360,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_6RJ1-4000-TSN,   !nominal kW = 26.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RJ1-4000-TSN_R-502_MED_pwrcurv,  !- Name
    2.334e+004,              !- Coefficient1 Constant
    337.0,                   !- Coefficient2 x
    5.187,                   !- Coefficient3 x**2
    73.92,                   !- Coefficient4 y
    1.886,                   !- Coefficient5 y**2
    3.185,                   !- Coefficient6 x*y
    0.05990,                 !- Coefficient7 x**3
    -0.004346,               !- Coefficient8 y**3
    0.01259,                 !- Coefficient9 x**2*y
    0.07651,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_6RJ1-4000-TSN,   !nominal MBtu/h = 179000.0, !nominal kW = 26.7
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_6RJ1-4000-TSN,  !- Name
    6RJ1-4000-TSN_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RJ1-4000-TSN_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_6RH1-3500-TSK,   !nominal MBtu/h = 185000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RH1-3500-TSK_R-502_MED_qcurv,  !- Name
    1.265e+005,              !- Coefficient1 Constant
    3918.,                   !- Coefficient2 x
    43.50,                   !- Coefficient3 x**2
    -886.9,                  !- Coefficient4 y
    -5.932,                  !- Coefficient5 y**2
    -8.059,                  !- Coefficient6 x*y
    0.08414,                 !- Coefficient7 x**3
    0.02655,                 !- Coefficient8 y**3
    -0.04153,                !- Coefficient9 x**2*y
    -0.2349,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_6RH1-3500-TSK,   !nominal kW = 24.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    6RH1-3500-TSK_R-502_MED_pwrcurv,  !- Name
    1.450e+004,              !- Coefficient1 Constant
    8.082,                   !- Coefficient2 x
    -0.06527,                !- Coefficient3 x**2
    239.2,                   !- Coefficient4 y
    0.8237,                  !- Coefficient5 y**2
    4.965,                   !- Coefficient6 x*y
    0.07039,                 !- Coefficient7 x**3
    -0.005898,               !- Coefficient8 y**3
    0.02580,                 !- Coefficient9 x**2*y
    0.09016,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_6RH1-3500-TSK,   !nominal MBtu/h = 185000.0, !nominal kW = 24.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_6RH1-3500-TSK,  !- Name
    6RH1-3500-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-3500-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_8DP1-5000-TSK,   !nominal MBtu/h = 273000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    8DP1-5000-TSK_R-502_MED_qcurv,  !- Name
    1.865e+005,              !- Coefficient1 Constant
    6399.,                   !- Coefficient2 x
    87.03,                   !- Coefficient3 x**2
    -1894.,                  !- Coefficient4 y
    3.846,                   !- Coefficient5 y**2
    -60.43,                  !- Coefficient6 x*y
    0.3945,                  !- Coefficient7 x**3
    -0.01566,                !- Coefficient8 y**3
    -0.7918,                 !- Coefficient9 x**2*y
    0.02006,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_8DP1-5000-TSK,   !nominal kW = 36.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    8DP1-5000-TSK_R-502_MED_pwrcurv,  !- Name
    8933.,                   !- Coefficient1 Constant
    -529.9,                  !- Coefficient2 x
    -16.04,                  !- Coefficient3 x**2
    846.6,                   !- Coefficient4 y
    -5.291,                  !- Coefficient5 y**2
    23.51,                   !- Coefficient6 x*y
    -0.1036,                 !- Coefficient7 x**3
    0.01482,                 !- Coefficient8 y**3
    0.1812,                  !- Coefficient9 x**2*y
    -0.07435,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_8DP1-5000-TSK,   !nominal MBtu/h = 273000.0, !nominal kW = 36.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_8DP1-5000-TSK,  !- Name
    8DP1-5000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    8DP1-5000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_8DS1-6000-TSK,   !nominal MBtu/h = 314000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    8DS1-6000-TSK_R-502_MED_qcurv,  !- Name
    2.183e+005,              !- Coefficient1 Constant
    7406.,                   !- Coefficient2 x
    99.73,                   !- Coefficient3 x**2
    -2351.,                  !- Coefficient4 y
    7.382,                   !- Coefficient5 y**2
    -68.51,                  !- Coefficient6 x*y
    0.4561,                  !- Coefficient7 x**3
    -0.03500,                !- Coefficient8 y**3
    -0.8671,                 !- Coefficient9 x**2*y
    0.01409,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_8DS1-6000-TSK,   !nominal kW = 43.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    8DS1-6000-TSK_R-502_MED_pwrcurv,  !- Name
    9272.,                   !- Coefficient1 Constant
    -604.4,                  !- Coefficient2 x
    -20.51,                  !- Coefficient3 x**2
    1056.,                   !- Coefficient4 y
    -6.100,                  !- Coefficient5 y**2
    30.39,                   !- Coefficient6 x*y
    -0.1327,                 !- Coefficient7 x**3
    0.01623,                 !- Coefficient8 y**3
    0.2599,                  !- Coefficient9 x**2*y
    -0.09474,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_8DS1-6000-TSK,   !nominal MBtu/h = 314000.0, !nominal kW = 43.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_8DS1-6000-TSK,  !- Name
    8DS1-6000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    8DS1-6000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEB-007E-CAV,   !nominal MBtu/h = 1770.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAEB-007E-CAV_R-507_LOW_qcurv,  !- Name
    4719.,                   !- Coefficient1 Constant
    149.0,                   !- Coefficient2 x
    1.693,                   !- Coefficient3 x**2
    -75.48,                  !- Coefficient4 y
    0.7030,                  !- Coefficient5 y**2
    -1.362,                  !- Coefficient6 x*y
    0.007951,                !- Coefficient7 x**3
    -0.005204,               !- Coefficient8 y**3
    -0.007475,               !- Coefficient9 x**2*y
    0.002294,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEB-007E-CAV,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAEB-007E-CAV_R-507_LOW_pwrcurv,  !- Name
    140.7,                   !- Coefficient1 Constant
    -24.76,                  !- Coefficient2 x
    -0.9226,                 !- Coefficient3 x**2
    29.93,                   !- Coefficient4 y
    -0.3825,                 !- Coefficient5 y**2
    0.5495,                  !- Coefficient6 x*y
    -0.007793,               !- Coefficient7 x**3
    0.002457,                !- Coefficient8 y**3
    0.007448,                !- Coefficient9 x**2*y
    0.001004,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEB-007E-CAV,   !nominal MBtu/h = 1770.0, !nominal kW = 0.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEB-007E-CAV,  !- Name
    KAEB-007E-CAV_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAEB-007E-CAV_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KANB-005E-CAV,   !nominal MBtu/h = 1320.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KANB-005E-CAV_R-507_LOW_qcurv,  !- Name
    2510.,                   !- Coefficient1 Constant
    74.42,                   !- Coefficient2 x
    0.5580,                  !- Coefficient3 x**2
    20.66,                   !- Coefficient4 y
    -1.118,                  !- Coefficient5 y**2
    0.3525,                  !- Coefficient6 x*y
    -0.001081,               !- Coefficient7 x**3
    0.006408,                !- Coefficient8 y**3
    -0.001021,               !- Coefficient9 x**2*y
    -0.01361,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KANB-005E-CAV,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KANB-005E-CAV_R-507_LOW_pwrcurv,  !- Name
    68.97,                   !- Coefficient1 Constant
    -18.18,                  !- Coefficient2 x
    -0.1506,                 !- Coefficient3 x**2
    24.19,                   !- Coefficient4 y
    -0.09937,                !- Coefficient5 y**2
    1.078,                   !- Coefficient6 x*y
    0.002002,                !- Coefficient7 x**3
    -0.001212,               !- Coefficient8 y**3
    0.007262,                !- Coefficient9 x**2*y
    -0.005623,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KANB-005E-CAV,   !nominal MBtu/h = 1320.0, !nominal kW = 0.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KANB-005E-CAV,  !- Name
    KANB-005E-CAV_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KANB-005E-CAV_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KANA-006E-TAC,   !nominal MBtu/h = 1180.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KANA-006E-TAC_R-507_LOW_qcurv,  !- Name
    3418.,                   !- Coefficient1 Constant
    84.04,                   !- Coefficient2 x
    -0.02942,                !- Coefficient3 x**2
    -45.57,                  !- Coefficient4 y
    0.1867,                  !- Coefficient5 y**2
    -0.8478,                 !- Coefficient6 x*y
    -0.01360,                !- Coefficient7 x**3
    -0.002315,               !- Coefficient8 y**3
    -0.01172,                !- Coefficient9 x**2*y
    -0.005206,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KANA-006E-TAC,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KANA-006E-TAC_R-507_LOW_pwrcurv,  !- Name
    70.72,                   !- Coefficient1 Constant
    -34.90,                  !- Coefficient2 x
    -1.230,                  !- Coefficient3 x**2
    12.00,                   !- Coefficient4 y
    0.04446,                 !- Coefficient5 y**2
    0.4795,                  !- Coefficient6 x*y
    -0.01379,                !- Coefficient7 x**3
    -0.001743,               !- Coefficient8 y**3
    0.001060,                !- Coefficient9 x**2*y
    -0.001992,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KANA-006E-TAC,   !nominal MBtu/h = 1180.0, !nominal kW = 0.4
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KANA-006E-TAC,  !- Name
    KANA-006E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KANA-006E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEA-007E-TAC,   !nominal MBtu/h = 1700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAEA-007E-TAC_R-507_LOW_qcurv,  !- Name
    3749.,                   !- Coefficient1 Constant
    129.5,                   !- Coefficient2 x
    1.179,                   !- Coefficient3 x**2
    -17.07,                  !- Coefficient4 y
    -0.7171,                 !- Coefficient5 y**2
    -1.347,                  !- Coefficient6 x*y
    0.002510,                !- Coefficient7 x**3
    0.005776,                !- Coefficient8 y**3
    -0.01068,                !- Coefficient9 x**2*y
    0.001158,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEA-007E-TAC,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAEA-007E-TAC_R-507_LOW_pwrcurv,  !- Name
    381.8,                   !- Coefficient1 Constant
    2.547,                   !- Coefficient2 x
    -0.1965,                 !- Coefficient3 x**2
    20.72,                   !- Coefficient4 y
    -0.3315,                 !- Coefficient5 y**2
    -0.1754,                 !- Coefficient6 x*y
    -0.001477,               !- Coefficient7 x**3
    0.002633,                !- Coefficient8 y**3
    -0.002213,               !- Coefficient9 x**2*y
    0.004981,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEA-007E-TAC,   !nominal MBtu/h = 1700.0, !nominal kW = 0.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEA-007E-TAC,  !- Name
    KAEA-007E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAEA-007E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAMA-007E-TAC,   !nominal MBtu/h = 2410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAMA-007E-TAC_R-507_LOW_qcurv,  !- Name
    4387.,                   !- Coefficient1 Constant
    58.65,                   !- Coefficient2 x
    0.6896,                  !- Coefficient3 x**2
    -75.17,                  !- Coefficient4 y
    1.671,                   !- Coefficient5 y**2
    1.901,                   !- Coefficient6 x*y
    0.01350,                 !- Coefficient7 x**3
    -0.01635,                !- Coefficient8 y**3
    0.02519,                 !- Coefficient9 x**2*y
    -0.01383,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAMA-007E-TAC,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAMA-007E-TAC_R-507_LOW_pwrcurv,  !- Name
    43.20,                   !- Coefficient1 Constant
    -60.57,                  !- Coefficient2 x
    -1.617,                  !- Coefficient3 x**2
    5.892,                   !- Coefficient4 y
    0.5796,                  !- Coefficient5 y**2
    1.034,                   !- Coefficient6 x*y
    -0.01237,                !- Coefficient7 x**3
    -0.005770,               !- Coefficient8 y**3
    0.01187,                 !- Coefficient9 x**2*y
    0.001624,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KAMA-007E-TAC,   !nominal MBtu/h = 2410.0, !nominal kW = 0.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KAMA-007E-TAC,  !- Name
    KAMA-007E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAMA-007E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAJA-011E-TAD,   !nominal MBtu/h = 3090.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJA-011E-TAD_R-507_LOW_qcurv,  !- Name
    6677.,                   !- Coefficient1 Constant
    220.1,                   !- Coefficient2 x
    2.275,                   !- Coefficient3 x**2
    -59.41,                  !- Coefficient4 y
    -0.4029,                 !- Coefficient5 y**2
    -2.020,                  !- Coefficient6 x*y
    0.005625,                !- Coefficient7 x**3
    0.003088,                !- Coefficient8 y**3
    -0.01860,                !- Coefficient9 x**2*y
    -0.002352,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAJA-011E-TAD,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KAJA-011E-TAD_R-507_LOW_pwrcurv,  !- Name
    528.5,                   !- Coefficient1 Constant
    -13.05,                  !- Coefficient2 x
    -0.4910,                 !- Coefficient3 x**2
    19.07,                   !- Coefficient4 y
    0.06722,                 !- Coefficient5 y**2
    0.4432,                  !- Coefficient6 x*y
    -0.003523,               !- Coefficient7 x**3
    -0.001134,               !- Coefficient8 y**3
    0.002917,                !- Coefficient9 x**2*y
    0.002988,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KAJA-011E-TAD,   !nominal MBtu/h = 3090.0, !nominal kW = 0.8
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KAJA-011E-TAD,  !- Name
    KAJA-011E-TAD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJA-011E-TAD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KALA-016E-TAC,   !nominal MBtu/h = 4570.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALA-016E-TAC_R-507_LOW_qcurv,  !- Name
    9029.,                   !- Coefficient1 Constant
    294.2,                   !- Coefficient2 x
    2.861,                   !- Coefficient3 x**2
    -23.22,                  !- Coefficient4 y
    -1.609,                  !- Coefficient5 y**2
    -1.203,                  !- Coefficient6 x*y
    0.003878,                !- Coefficient7 x**3
    0.008864,                !- Coefficient8 y**3
    -0.01640,                !- Coefficient9 x**2*y
    -0.01923,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KALA-016E-TAC,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALA-016E-TAC_R-507_LOW_pwrcurv,  !- Name
    -403.0,                  !- Coefficient1 Constant
    -26.78,                  !- Coefficient2 x
    -0.5516,                 !- Coefficient3 x**2
    148.7,                   !- Coefficient4 y
    -2.493,                  !- Coefficient5 y**2
    2.505,                   !- Coefficient6 x*y
    -0.004761,               !- Coefficient7 x**3
    0.01415,                 !- Coefficient8 y**3
    0.01113,                 !- Coefficient9 x**2*y
    -0.01919,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KALA-016E-TAC,   !nominal MBtu/h = 4570.0, !nominal kW = 1.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KALA-016E-TAC,  !- Name
    KALA-016E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALA-016E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KALB-015E-CAV,   !nominal MBtu/h = 4700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALB-015E-CAV_R-507_LOW_qcurv,  !- Name
    1.045e+004,              !- Coefficient1 Constant
    354.6,                   !- Coefficient2 x
    4.175,                   !- Coefficient3 x**2
    -121.0,                  !- Coefficient4 y
    0.2031,                  !- Coefficient5 y**2
    -3.543,                  !- Coefficient6 x*y
    0.01693,                 !- Coefficient7 x**3
    -0.0008462,              !- Coefficient8 y**3
    -0.03036,                !- Coefficient9 x**2*y
    0.003401,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KALB-015E-CAV,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    KALB-015E-CAV_R-507_LOW_pwrcurv,  !- Name
    550.8,                   !- Coefficient1 Constant
    -32.67,                  !- Coefficient2 x
    -0.8056,                 !- Coefficient3 x**2
    49.78,                   !- Coefficient4 y
    -0.2275,                 !- Coefficient5 y**2
    1.600,                   !- Coefficient6 x*y
    -0.004572,               !- Coefficient7 x**3
    -0.0002642,              !- Coefficient8 y**3
    0.01216,                 !- Coefficient9 x**2*y
    -0.004062,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KALB-015E-CAV,   !nominal MBtu/h = 4700.0, !nominal kW = 1.2
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KALB-015E-CAV,  !- Name
    KALB-015E-CAV_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALB-015E-CAV_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_EADA-020E-TAC,   !nominal MBtu/h = 5420.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EADA-020E-TAC_R-507_LOW_qcurv,  !- Name
    1.214e+004,              !- Coefficient1 Constant
    447.7,                   !- Coefficient2 x
    5.157,                   !- Coefficient3 x**2
    -78.93,                  !- Coefficient4 y
    -1.560,                  !- Coefficient5 y**2
    -4.289,                  !- Coefficient6 x*y
    0.01409,                 !- Coefficient7 x**3
    0.01199,                 !- Coefficient8 y**3
    -0.04591,                !- Coefficient9 x**2*y
    -0.004477,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_EADA-020E-TAC,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EADA-020E-TAC_R-507_LOW_pwrcurv,  !- Name
    152.9,                   !- Coefficient1 Constant
    -53.72,                  !- Coefficient2 x
    -1.578,                  !- Coefficient3 x**2
    92.09,                   !- Coefficient4 y
    -1.107,                  !- Coefficient5 y**2
    2.071,                   !- Coefficient6 x*y
    -0.01357,                !- Coefficient7 x**3
    0.005243,                !- Coefficient8 y**3
    0.01251,                 !- Coefficient9 x**2*y
    -0.008538,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_EADA-020E-TAC,   !nominal MBtu/h = 5420.0, !nominal kW = 1.3
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_EADA-020E-TAC,  !- Name
    EADA-020E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EADA-020E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVA-021E-TAC,   !nominal MBtu/h = 6230.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVA-021E-TAC_R-507_LOW_qcurv,  !- Name
    1.525e+004,              !- Coefficient1 Constant
    484.2,                   !- Coefficient2 x
    4.822,                   !- Coefficient3 x**2
    -206.9,                  !- Coefficient4 y
    1.134,                   !- Coefficient5 y**2
    -4.794,                  !- Coefficient6 x*y
    0.008983,                !- Coefficient7 x**3
    -0.008459,               !- Coefficient8 y**3
    -0.04116,                !- Coefficient9 x**2*y
    0.0007151,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVA-021E-TAC,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVA-021E-TAC_R-507_LOW_pwrcurv,  !- Name
    564.4,                   !- Coefficient1 Constant
    -63.28,                  !- Coefficient2 x
    -1.972,                  !- Coefficient3 x**2
    64.05,                   !- Coefficient4 y
    -0.3361,                 !- Coefficient5 y**2
    1.875,                   !- Coefficient6 x*y
    -0.01694,                !- Coefficient7 x**3
    -0.0001301,              !- Coefficient8 y**3
    0.01229,                 !- Coefficient9 x**2*y
    -0.003821,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVA-021E-TAC,   !nominal MBtu/h = 6230.0, !nominal kW = 1.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVA-021E-TAC,  !- Name
    EAVA-021E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVA-021E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVB-021E-CAV,   !nominal MBtu/h = 6410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVB-021E-CAV_R-507_LOW_qcurv,  !- Name
    1.515e+004,              !- Coefficient1 Constant
    533.6,                   !- Coefficient2 x
    6.756,                   !- Coefficient3 x**2
    -166.1,                  !- Coefficient4 y
    -0.08351,                !- Coefficient5 y**2
    -5.065,                  !- Coefficient6 x*y
    0.03362,                 !- Coefficient7 x**3
    0.003885,                !- Coefficient8 y**3
    -0.03882,                !- Coefficient9 x**2*y
    0.007598,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVB-021E-CAV,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    EAVB-021E-CAV_R-507_LOW_pwrcurv,  !- Name
    1554.,                   !- Coefficient1 Constant
    -5.931,                  !- Coefficient2 x
    -0.7952,                 !- Coefficient3 x**2
    25.32,                   !- Coefficient4 y
    0.01901,                 !- Coefficient5 y**2
    0.3367,                  !- Coefficient6 x*y
    -0.006056,               !- Coefficient7 x**3
    0.0004343,               !- Coefficient8 y**3
    0.005871,                !- Coefficient9 x**2*y
    0.009856,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVB-021E-CAV,   !nominal MBtu/h = 6410.0, !nominal kW = 1.5
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVB-021E-CAV,  !- Name
    EAVB-021E-CAV_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVB-021E-CAV_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_LAHA-032E-TAD,   !nominal MBtu/h = 9720.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAHA-032E-TAD_R-507_LOW_qcurv,  !- Name
    2.161e+004,              !- Coefficient1 Constant
    540.2,                   !- Coefficient2 x
    1.124,                   !- Coefficient3 x**2
    -265.2,                  !- Coefficient4 y
    1.103,                   !- Coefficient5 y**2
    -5.169,                  !- Coefficient6 x*y
    -0.02730,                !- Coefficient7 x**3
    -0.006307,               !- Coefficient8 y**3
    0.001606,                !- Coefficient9 x**2*y
    0.01891,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_LAHA-032E-TAD,   !nominal kW = 2.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LAHA-032E-TAD_R-507_LOW_pwrcurv,  !- Name
    871.6,                   !- Coefficient1 Constant
    -177.5,                  !- Coefficient2 x
    -5.763,                  !- Coefficient3 x**2
    37.53,                   !- Coefficient4 y
    1.263,                   !- Coefficient5 y**2
    3.080,                   !- Coefficient6 x*y
    -0.04342,                !- Coefficient7 x**3
    -0.01274,                !- Coefficient8 y**3
    0.04719,                 !- Coefficient9 x**2*y
    0.01372,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_LAHA-032E-TAD,   !nominal MBtu/h = 9720.0, !nominal kW = 2.1
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_LAHA-032E-TAD,  !- Name
    LAHA-032E-TAD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAHA-032E-TAD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_NRD1-032E-TFC,   !nominal MBtu/h = 11900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRD1-032E-TFC_R-507_LOW_qcurv,  !- Name
    2.942e+004,              !- Coefficient1 Constant
    1112.,                   !- Coefficient2 x
    14.90,                   !- Coefficient3 x**2
    -430.9,                  !- Coefficient4 y
    2.177,                   !- Coefficient5 y**2
    -15.21,                  !- Coefficient6 x*y
    0.07767,                 !- Coefficient7 x**3
    -0.007159,               !- Coefficient8 y**3
    -0.1276,                 !- Coefficient9 x**2*y
    0.06087,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_NRD1-032E-TFC,   !nominal kW = 2.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    NRD1-032E-TFC_R-507_LOW_pwrcurv,  !- Name
    2445.,                   !- Coefficient1 Constant
    85.47,                   !- Coefficient2 x
    0.1657,                  !- Coefficient3 x**2
    131.1,                   !- Coefficient4 y
    -2.573,                  !- Coefficient5 y**2
    -2.920,                  !- Coefficient6 x*y
    -0.003159,               !- Coefficient7 x**3
    0.02448,                 !- Coefficient8 y**3
    -0.02843,                !- Coefficient9 x**2*y
    0.04585,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_NRD1-032E-TFC,   !nominal MBtu/h = 11900.0, !nominal kW = 2.9
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_NRD1-032E-TFC,  !- Name
    NRD1-032E-TFC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRD1-032E-TFC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_LALA-032E-TAC,   !nominal MBtu/h = 11100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LALA-032E-TAC_R-507_LOW_qcurv,  !- Name
    2.163e+004,              !- Coefficient1 Constant
    814.6,                   !- Coefficient2 x
    8.837,                   !- Coefficient3 x**2
    20.21,                   !- Coefficient4 y
    -6.942,                  !- Coefficient5 y**2
    -6.492,                  !- Coefficient6 x*y
    0.02844,                 !- Coefficient7 x**3
    0.05096,                 !- Coefficient8 y**3
    -0.06816,                !- Coefficient9 x**2*y
    -0.02071,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_LALA-032E-TAC,   !nominal kW = 2.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    LALA-032E-TAC_R-507_LOW_pwrcurv,  !- Name
    2767.,                   !- Coefficient1 Constant
    -23.63,                  !- Coefficient2 x
    -1.262,                  !- Coefficient3 x**2
    33.25,                   !- Coefficient4 y
    0.8870,                  !- Coefficient5 y**2
    1.729,                   !- Coefficient6 x*y
    -0.003314,               !- Coefficient7 x**3
    -0.009513,               !- Coefficient8 y**3
    0.01756,                 !- Coefficient9 x**2*y
    0.007241,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_LALA-032E-TAC,   !nominal MBtu/h = 11100.0, !nominal kW = 2.6
Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_LALA-032E-TAC,  !- Name
    LALA-032E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LALA-032E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Bitzer 2MSL-07K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  3.13 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    2MSL-07K-4SU_R744_qcurv_sub,  !- Name
    1.1777E+04,               !- Coefficient1 Constant
    3.7410E+02,               !- Coefficient2 x
    3.7978E+00,               !- Coefficient3 x**2
   -2.1051E+02,               !- Coefficient4 y
    1.2297E+00,               !- Coefficient5 y**2
   -5.9986E+00,               !- Coefficient6 x*y
    1.2448E-02,               !- Coefficient7 x**3
   -8.7745E-03,               !- Coefficient8 y**3
   -5.1579E-02,               !- Coefficient9 x**2*y
    2.7632E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Power Curve for Bitzer 2MSL-07K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  0.85 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    2MSL-07K-4SU_R744_pwrcurv_sub,  !- Name
   -1.5625E+02,               !- Coefficient1 Constant
   -9.3439E+01,               !- Coefficient2 x
   -2.4000E+00,               !- Coefficient3 x**2
    7.6061E+01,               !- Coefficient4 y
   -5.0889E-01,               !- Coefficient5 y**2
    2.5577E+00,               !- Coefficient6 x*y
   -1.7528E-02,               !- Coefficient7 x**3
    4.2156E-03,               !- Coefficient8 y**3
    2.2534E-02,               !- Coefficient9 x**2*y
   -1.1637E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 2MSL-07K-4SU_sub
Refrigeration:Compressor,
    Bitzer 2MSL-07K-4SU_sub,  !- Name
    2MSL-07K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    2MSL-07K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 2KSL-1K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  5.23 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    2KSL-1K-4SU_R744_qcurv_sub,  !- Name
    1.9186E+04,               !- Coefficient1 Constant
    6.0309E+02,               !- Coefficient2 x
    6.1221E+00,               !- Coefficient3 x**2
   -3.3605E+02,               !- Coefficient4 y
    1.7678E+00,               !- Coefficient5 y**2
   -9.4214E+00,               !- Coefficient6 x*y
    2.0364E-02,               !- Coefficient7 x**3
   -1.3992E-02,               !- Coefficient8 y**3
   -7.9618E-02,               !- Coefficient9 x**2*y
    4.0363E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Power Curve for Bitzer 2KSL-1K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  1.41 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    2KSL-1K-4SU_R744_pwrcurv_sub,  !- Name
   -1.1193E+02,               !- Coefficient1 Constant
   -1.3798E+02,               !- Coefficient2 x
   -3.4075E+00,               !- Coefficient3 x**2
    1.1698E+02,               !- Coefficient4 y
   -6.0165E-01,               !- Coefficient5 y**2
    3.5859E+00,               !- Coefficient6 x*y
   -2.3494E-02,               !- Coefficient7 x**3
    3.9921E-03,               !- Coefficient8 y**3
    2.8550E-02,               !- Coefficient9 x**2*y
   -1.2619E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 2KSL-1K-4SU_sub
Refrigeration:Compressor,
    Bitzer 2KSL-1K-4SU_sub,  !- Name
    2KSL-1K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    2KSL-1K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 2JSL-2K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  6.87 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    2JSL-2K-4SU_R744_qcurv_sub,  !- Name
    2.4716E+04,               !- Coefficient1 Constant
    7.7182E+02,               !- Coefficient2 x
    7.8835E+00,               !- Coefficient3 x**2
   -4.1878E+02,               !- Coefficient4 y
    1.1381E+00,               !- Coefficient5 y**2
   -1.1320E+01,               !- Coefficient6 x*y
    2.7265E-02,               !- Coefficient7 x**3
   -3.6283E-03,               !- Coefficient8 y**3
   -9.1710E-02,               !- Coefficient9 x**2*y
    2.2202E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Power Curve for Bitzer 2JSL-2K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  1.83 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    2JSL-2K-4SU_R744_pwrcurv_sub,  !- Name
   -8.7453E+00,               !- Coefficient1 Constant
   -1.6275E+02,               !- Coefficient2 x
   -3.8772E+00,               !- Coefficient3 x**2
    1.4282E+02,               !- Coefficient4 y
   -5.5417E-01,               !- Coefficient5 y**2
    4.0312E+00,               !- Coefficient6 x*y
   -2.5231E-02,               !- Coefficient7 x**3
    2.3918E-03,               !- Coefficient8 y**3
    2.8769E-02,               !- Coefficient9 x**2*y
   -1.0146E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 2JSL-2K-4SU_sub
Refrigeration:Compressor,
    Bitzer 2JSL-2K-4SU_sub,  !- Name
    2JSL-2K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    2JSL-2K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 2HSL-3K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  8.74 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    2HSL-3K-4SU_R744_qcurv_sub,  !- Name
    3.0778E+04,               !- Coefficient1 Constant
    9.5366E+02,               !- Coefficient2 x
    9.7833E+00,               !- Coefficient3 x**2
   -5.0608E+02,               !- Coefficient4 y
    3.1347E-01,               !- Coefficient5 y**2
   -1.3222E+01,               !- Coefficient6 x*y
    3.4886E-02,               !- Coefficient7 x**3
    8.1602E-03,               !- Coefficient8 y**3
   -1.0266E-01,               !- Coefficient9 x**2*y
   -5.0580E-04,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Power Curve for Bitzer 2HSL-3K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  2.3 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
   2HSL-3K-4SU_R744_pwrcurv_sub,  !- Name
   1.7711E+02,               !- Coefficient1 Constant
  -1.8285E+02,               !- Coefficient2 x
  -4.1411E+00,               !- Coefficient3 x**2
   1.6780E+02,               !- Coefficient4 y
  -3.8686E-01,               !- Coefficient5 y**2
   4.2284E+00,               !- Coefficient6 x*y
  -2.4588E-02,               !- Coefficient7 x**3
  -8.2631E-04,               !- Coefficient8 y**3
   2.4884E-02,               !- Coefficient9 x**2*y
  -4.2145E-03,               !- Coefficient10 x*y**2
  -50,                       !- Minimum Value of x
  -15,                       !- Maximum Value of x
  -20,                       !- Minimum Value of y
   15;                       !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 2HSL-3K-4SU_sub
Refrigeration:Compressor,
    Bitzer 2HSL-3K-4SU_sub,  !- Name
    2HSL-3K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    2HSL-3K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 2GSL-3K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  10.43 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    2GSL-3K-4SU_R744_qcurv_sub,  !- Name
    3.6018E+04,               !- Coefficient1 Constant
    1.1066E+03,               !- Coefficient2 x
    1.1353E+01,               !- Coefficient3 x**2
   -5.8074E+02,               !- Coefficient4 y
    5.7021E-02,               !- Coefficient5 y**2
   -1.4953E+01,               !- Coefficient6 x*y
    4.0944E-02,               !- Coefficient7 x**3
    9.5707E-03,               !- Coefficient8 y**3
   -1.1393E-01,               !- Coefficient9 x**2*y
   -6.4780E-03,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Power Curve for Bitzer 2GSL-3K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  2.7 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    2GSL-3K-4SU_R744_pwrcurv_sub,  !- Name
    3.8671E+02,               !- Coefficient1 Constant
   -1.9344E+02,               !- Coefficient2 x
   -4.1516E+00,               !- Coefficient3 x**2
    1.8534E+02,               !- Coefficient4 y
   -1.5786E-01,               !- Coefficient5 y**2
    4.1525E+00,               !- Coefficient6 x*y
   -2.2002E-02,               !- Coefficient7 x**3
   -4.6207E-03,               !- Coefficient8 y**3
    1.8394E-02,               !- Coefficient9 x**2*y
    3.2025E-03,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 2GSL-3K-4SU_sub
Refrigeration:Compressor,
    Bitzer 2GSL-3K-4SU_sub,  !- Name
    2GSL-3K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    2GSL-3K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 2FSL-4K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  13.42 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    2FSL-4K-4SU_R744_qcurv_sub,  !- Name
    4.4993E+04,               !- Coefficient1 Constant
    1.3651E+03,               !- Coefficient2 x
    1.4063E+01,               !- Coefficient3 x**2
   -6.9732E+02,               !- Coefficient4 y
   -1.6893E+00,               !- Coefficient5 y**2
   -1.7107E+01,               !- Coefficient6 x*y
    5.2500E-02,               !- Coefficient7 x**3
    2.9444E-02,               !- Coefficient8 y**3
   -1.2173E-01,               !- Coefficient9 x**2*y
   -5.1468E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Power Curve for Bitzer 2FSL-4K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  3.44 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    2FSL-4K-4SU_R744_pwrcurv_sub,  !- Name
    9.0673E+02,               !- Coefficient1 Constant
   -1.9871E+02,               !- Coefficient2 x
   -3.6787E+00,               !- Coefficient3 x**2
    2.1038E+02,               !- Coefficient4 y
    4.8036E-01,               !- Coefficient5 y**2
    3.4461E+00,               !- Coefficient6 x*y
   -1.2354E-02,               !- Coefficient7 x**3
   -1.4322E-02,               !- Coefficient8 y**3
   -1.3756E-03,               !- Coefficient9 x**2*y
    2.2870E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 2FSL-4K-4SU_sub
Refrigeration:Compressor,
    Bitzer 2FSL-4K-4SU_sub,  !- Name
    2FSL-4K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    2FSL-4K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 2ESL-4K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  16.68 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    2ESL-4K-4SU_R744_qcurv_sub,  !- Name
    5.6691E+04,               !- Coefficient1 Constant
    1.7295E+03,               !- Coefficient2 x
    1.7706E+01,               !- Coefficient3 x**2
   -8.0278E+02,               !- Coefficient4 y
   -1.9580E+00,               !- Coefficient5 y**2
   -1.8673E+01,               !- Coefficient6 x*y
    6.0533E-02,               !- Coefficient7 x**3
    1.3933E-02,               !- Coefficient8 y**3
   -1.1177E-01,               !- Coefficient9 x**2*y
   -6.0394E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Power Curve for Bitzer 2ESL-4K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  4.11 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    2ESL-4K-4SU_R744_pwrcurv_sub,  !- Name
    5.6542E+02,               !- Coefficient1 Constant
   -2.9165E+02,               !- Coefficient2 x
   -6.2078E+00,               !- Coefficient3 x**2
    3.0479E+02,               !- Coefficient4 y
   -1.0067E+00,               !- Coefficient5 y**2
    7.6980E+00,               !- Coefficient6 x*y
   -3.3802E-02,               !- Coefficient7 x**3
   -9.3162E-04,               !- Coefficient8 y**3
    5.2331E-02,               !- Coefficient9 x**2*y
   -1.9665E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 2ESL-4K-4SU_sub
Refrigeration:Compressor,
    Bitzer 2ESL-4K-4SU_sub,  !- Name
    2ESL-4K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    2ESL-4K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 2DSL-5K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  19.74 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    2DSL-5K-4SU_R744_qcurv_sub,  !- Name
    6.6639E+04,               !- Coefficient1 Constant
    2.0257E+03,               !- Coefficient2 x
    2.0771E+01,               !- Coefficient3 x**2
   -9.3535E+02,               !- Coefficient4 y
   -2.0564E+00,               !- Coefficient5 y**2
   -2.1844E+01,               !- Coefficient6 x*y
    7.2790E-02,               !- Coefficient7 x**3
    1.3441E-02,               !- Coefficient8 y**3
   -1.3526E-01,               !- Coefficient9 x**2*y
   -6.2457E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Power Curve for Bitzer 2DSL-5K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  4.84 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    2DSL-5K-4SU_R744_pwrcurv_sub,  !- Name
    7.0525E+02,               !- Coefficient1 Constant
   -3.3972E+02,               !- Coefficient2 x
   -7.1828E+00,               !- Coefficient3 x**2
    3.5636E+02,               !- Coefficient4 y
   -1.0585E+00,               !- Coefficient5 y**2
    8.8003E+00,               !- Coefficient6 x*y
   -3.8425E-02,               !- Coefficient7 x**3
   -1.4342E-03,               !- Coefficient8 y**3
    5.7463E-02,               !- Coefficient9 x**2*y
   -1.9471E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 2DSL-5K-4SU_sub
Refrigeration:Compressor,
    Bitzer 2DSL-5K-4SU_sub,  !- Name
    2DSL-5K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    2DSL-5K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical              !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 2CSL-6K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  24 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    2CSL-6K-4SU_R744_qcurv_sub,  !- Name
    8.0425E+04,               !- Coefficient1 Constant
    2.4359E+03,               !- Coefficient2 x
    2.5018E+01,               !- Coefficient3 x**2
   -1.1187E+03,               !- Coefficient4 y
   -2.1826E+00,               !- Coefficient5 y**2
   -2.6235E+01,               !- Coefficient6 x*y
    8.9843E-02,               !- Coefficient7 x**3
    1.2638E-02,               !- Coefficient8 y**3
   -1.6798E-01,               !- Coefficient9 x**2*y
   -6.4968E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Power Curve for Bitzer 2CSL-6K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  5.85 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    2CSL-6K-4SU_R744_pwrcurv_sub,  !- Name
    9.0069E+02,               !- Coefficient1 Constant
   -4.0623E+02,               !- Coefficient2 x
   -8.5292E+00,               !- Coefficient3 x**2
    4.2775E+02,               !- Coefficient4 y
   -1.1253E+00,               !- Coefficient5 y**2
    1.0318E+01,               !- Coefficient6 x*y
   -4.4778E-02,               !- Coefficient7 x**3
   -2.1446E-03,               !- Coefficient8 y**3
    6.4409E-02,               !- Coefficient9 x**2*y
   -1.9052E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 2CSL-6K-4SU_sub
Refrigeration:Compressor,
    Bitzer 2CSL-6K-4SU_sub,  !- Name
    2CSL-6K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    2CSL-6K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 4FSL-7K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  25.9 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    4FSL-7K-4SU_R744_qcurv_sub,  !- Name
    8.7777E+04,               !- Coefficient1 Constant
    2.6671E+03,               !- Coefficient2 x
    2.7430E+01,               !- Coefficient3 x**2
   -1.1922E+03,               !- Coefficient4 y
   -4.2327E+00,               !- Coefficient5 y**2
   -2.6812E+01,               !- Coefficient6 x*y
    1.0202E-01,               !- Coefficient7 x**3
    8.4125E-03,               !- Coefficient8 y**3
   -1.5596E-01,               !- Coefficient9 x**2*y
   -1.0802E-01,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Power Curve for Bitzer 4FSL-7K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  6.29 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    4FSL-7K-4SU_R744_pwrcurv_sub,  !- Name
    1.3748E+03,               !- Coefficient1 Constant
   -3.9355E+02,               !- Coefficient2 x
   -7.8639E+00,               !- Coefficient3 x**2
    4.1381E+02,               !- Coefficient4 y
    7.4876E-01,               !- Coefficient5 y**2
    8.4676E+00,               !- Coefficient6 x*y
   -3.6625E-02,               !- Coefficient7 x**3
   -9.0707E-03,               !- Coefficient8 y**3
    3.2292E-02,               !- Coefficient9 x**2*y
    3.2611E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 4FSL-7K-4SU_sub
Refrigeration:Compressor,
    Bitzer 4FSL-7K-4SU_sub,  !- Name
    4FSL-7K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4FSL-7K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 4ESL-9K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  32.8 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    4ESL-9K-4SU_R744_qcurv_sub,  !- Name
    1.1114E+05,               !- Coefficient1 Constant
    3.3803E+03,               !- Coefficient2 x
    3.4638E+01,               !- Coefficient3 x**2
   -1.5642E+03,               !- Coefficient4 y
   -4.2948E+00,               !- Coefficient5 y**2
   -3.6626E+01,               !- Coefficient6 x*y
    1.2336E-01,               !- Coefficient7 x**3
    1.7686E-02,               !- Coefficient8 y**3
   -2.2967E-01,               !- Coefficient9 x**2*y
   -1.1258E-01,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Power Curve for Bitzer 4ESL-9K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  7.96 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    4ESL-9K-4SU_R744_pwrcurv_sub,  !- Name
    1.7308E+03,               !- Coefficient1 Constant
   -5.0363E+02,               !- Coefficient2 x
   -1.0179E+01,               !- Coefficient3 x**2
    5.3614E+02,               !- Coefficient4 y
    3.4425E-01,               !- Coefficient5 y**2
    1.1392E+01,               !- Coefficient6 x*y
   -4.8785E-02,               !- Coefficient7 x**3
   -1.0733E-02,               !- Coefficient8 y**3
    5.2114E-02,               !- Coefficient9 x**2*y
    2.2967E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 4ESL-9K-4SU_sub
Refrigeration:Compressor,
    Bitzer 4ESL-9K-4SU_sub,  !- Name
    4ESL-9K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4ESL-9K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 4DSL-10K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  38.9 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    4DSL-10K-4SU_R744_qcurv_sub,  !- Name
    1.3195E+05,               !- Coefficient1 Constant
    4.0167E+03,               !- Coefficient2 x
    4.1030E+01,               !- Coefficient3 x**2
   -1.9134E+03,               !- Coefficient4 y
   -4.0056E+00,               !- Coefficient5 y**2
   -4.6238E+01,               !- Coefficient6 x*y
    1.4049E-01,               !- Coefficient7 x**3
    2.8227E-02,               !- Coefficient8 y**3
   -3.0577E-01,               !- Coefficient9 x**2*y
   -1.0881E-01,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Power Curve for Bitzer 4DSL-10K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  9.45 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    4DSL-10K-4SU_R744_pwrcurv_sub,  !- Name
    2.0433E+03,               !- Coefficient1 Constant
   -6.0303E+02,               !- Coefficient2 x
   -1.2305E+01,               !- Coefficient3 x**2
    6.4863E+02,               !- Coefficient4 y
   -2.1242E-01,               !- Coefficient5 y**2
    1.4207E+01,               !- Coefficient6 x*y
   -6.0362E-02,               !- Coefficient7 x**3
   -1.1961E-02,               !- Coefficient8 y**3
    7.3376E-02,               !- Coefficient9 x**2*y
    8.4088E-03,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 4DSL-10K-4SU_sub
Refrigeration:Compressor,
    Bitzer 4DSL-10K-4SU_sub,  !- Name
    4DSL-10K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4DSL-10K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 4CSL-12K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  47.5 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    4CSL-12K-4SU_R744_qcurv_sub,  !- Name
    1.6283E+05,               !- Coefficient1 Constant
    4.9986E+03,               !- Coefficient2 x
    5.0666E+01,               !- Coefficient3 x**2
   -2.3844E+03,               !- Coefficient4 y
   -6.2325E+00,               !- Coefficient5 y**2
   -5.6969E+01,               !- Coefficient6 x*y
    1.5420E-01,               !- Coefficient7 x**3
    8.9366E-02,               !- Coefficient8 y**3
   -3.5561E-01,               !- Coefficient9 x**2*y
   -1.9221E-01,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Power Curve for Bitzer 4CSL-12K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  11.48 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    4CSL-12K-4SU_R744_pwrcurv_sub,  !- Name
    2.4692E+03,               !- Coefficient1 Constant
   -7.4247E+02,               !- Coefficient2 x
   -1.5344E+01,               !- Coefficient3 x**2
    8.0976E+02,               !- Coefficient4 y
   -1.2995E+00,               !- Coefficient5 y**2
    1.8430E+01,               !- Coefficient6 x*y
   -7.7535E-02,               !- Coefficient7 x**3
   -1.3265E-02,               !- Coefficient8 y**3
    1.0852E-01,               !- Coefficient9 x**2*y
   -2.1363E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 4CSL-12K-4SU_sub
Refrigeration:Compressor,
    Bitzer 4CSL-12K-4SU_sub,  !- Name
    4CSL-12K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4CSL-12K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 4VSL-15K-2NU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  61 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    4VSL-15K-2NU_R744_qcurv_sub,  !- Name
    2.0650E+05,               !- Coefficient1 Constant
    6.2686E+03,               !- Coefficient2 x
    6.4474E+01,               !- Coefficient3 x**2
   -2.7962E+03,               !- Coefficient4 y
   -9.9298E+00,               !- Coefficient5 y**2
   -6.2937E+01,               !- Coefficient6 x*y
    2.4004E-01,               !- Coefficient7 x**3
    1.8952E-02,               !- Coefficient8 y**3
   -3.6679E-01,               !- Coefficient9 x**2*y
   -2.5258E-01,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Power Curve for Bitzer 4VSL-15K-2NU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  14.65 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    4VSL-15K-2NU_R744_pwrcurv_sub,  !- Name
    3.2016E+03,               !- Coefficient1 Constant
   -9.1648E+02,               !- Coefficient2 x
   -1.8313E+01,               !- Coefficient3 x**2
    9.6368E+02,               !- Coefficient4 y
    1.7437E+00,               !- Coefficient5 y**2
    1.9719E+01,               !- Coefficient6 x*y
   -8.5292E-02,               !- Coefficient7 x**3
   -2.1124E-02,               !- Coefficient8 y**3
    7.5201E-02,               !- Coefficient9 x**2*y
    7.5944E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 4VSL-15K-2NU_sub
Refrigeration:Compressor,
    Bitzer 4VSL-15K-2NU_sub,  !- Name
    4VSL-15K-2NU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4VSL-15K-2NU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 4TSL-20K-2NU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  73 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    4TSL-20K-2NU_R744_qcurv_sub,  !- Name
    2.4724E+05,               !- Coefficient1 Constant
    7.5128E+03,               !- Coefficient2 x
    7.6993E+01,               !- Coefficient3 x**2
   -3.4685E+03,               !- Coefficient4 y
   -9.5452E+00,               !- Coefficient5 y**2
   -8.1256E+01,               !- Coefficient6 x*y
    2.7460E-01,               !- Coefficient7 x**3
    3.8190E-02,               !- Coefficient8 y**3
   -5.1009E-01,               !- Coefficient9 x**2*y
   -2.4915E-01,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Power Curve for Bitzer 4TSL-20K-2NU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  17.54 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    4TSL-20K-2NU_R744_pwrcurv_sub,  !- Name
    3.8117E+03,               !- Coefficient1 Constant
   -1.1091E+03,               !- Coefficient2 x
   -2.2417E+01,               !- Coefficient3 x**2
    1.1807E+03,               !- Coefficient4 y
    7.5814E-01,               !- Coefficient5 y**2
    2.5090E+01,               !- Coefficient6 x*y
   -1.0744E-01,               !- Coefficient7 x**3
   -2.3637E-02,               !- Coefficient8 y**3
    1.1477E-01,               !- Coefficient9 x**2*y
    5.0581E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 4TSL-20K-2NU_sub
Refrigeration:Compressor,
    Bitzer 4TSL-20K-2NU_sub,  !- Name
    4TSL-20K-2NU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4TSL-20K-2NU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 4PSL-25K-2NU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  86.3 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    4PSL-25K-2NU_R744_qcurv_sub,  !- Name
    2.9184E+05,               !- Coefficient1 Constant
    8.8758E+03,               !- Coefficient2 x
    9.0678E+01,               !- Coefficient3 x**2
   -4.2175E+03,               !- Coefficient4 y
   -8.8728E+00,               !- Coefficient5 y**2
   -1.0195E+02,               !- Coefficient6 x*y
    3.1107E-01,               !- Coefficient7 x**3
    6.0915E-02,               !- Coefficient8 y**3
   -6.7459E-01,               !- Coefficient9 x**2*y
   -2.3969E-01,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Power Curve for Bitzer 4PSL-25K-2NU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  20.7 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    4PSL-25K-2NU_R744_pwrcurv_sub,  !- Name
    4.4742E+03,               !- Coefficient1 Constant
   -1.3204E+03,               !- Coefficient2 x
   -2.6945E+01,               !- Coefficient3 x**2
    1.4203E+03,               !- Coefficient4 y
   -4.6514E-01,               !- Coefficient5 y**2
    3.1109E+01,               !- Coefficient6 x*y
   -1.3218E-01,               !- Coefficient7 x**3
   -2.6190E-02,               !- Coefficient8 y**3
    1.6067E-01,               !- Coefficient9 x**2*y
    1.8413E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 4PSL-25K-2NU_sub
Refrigeration:Compressor,
    Bitzer 4PSL-25K-2NU_sub,  !- Name
    4PSL-25K-2NU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4PSL-25K-2NU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 4NSL-30K-2NU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  100.9 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    4NSL-30K-2NU_R744_qcurv_sub,  !- Name
    3.4554E+05,               !- Coefficient1 Constant
    1.0597E+04,               !- Coefficient2 x
    1.0743E+02,               !- Coefficient3 x**2
   -5.0426E+03,               !- Coefficient4 y
   -1.3214E+01,               !- Coefficient5 y**2
   -1.2052E+02,               !- Coefficient6 x*y
    3.2802E-01,               !- Coefficient7 x**3
    1.8674E-01,               !- Coefficient8 y**3
   -7.5307E-01,               !- Coefficient9 x**2*y
   -4.0555E-01,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Power Curve for Bitzer 4NSL-30K-2NU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  24.1 kW (-35°C SST, -5°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -50°C
! Maximum SST:  -15°C
! Minimum SDT:  -20°C
! Maximum SDT:   15°C
Curve:Bicubic,
    4NSL-30K-2NU_R744_pwrcurv_sub,   !- Name
    5.1885E+03,               !- Coefficient1 Constant
   -1.5601E+03,               !- Coefficient2 x
   -3.2242E+01,               !- Coefficient3 x**2
    1.7015E+03,               !- Coefficient4 y
   -2.7306E+00,               !- Coefficient5 y**2
    3.8726E+01,               !- Coefficient6 x*y
   -1.6292E-01,               !- Coefficient7 x**3
   -2.7872E-02,               !- Coefficient8 y**3
    2.2804E-01,               !- Coefficient9 x**2*y
   -4.4889E-02,               !- Coefficient10 x*y**2
   -50,                       !- Minimum Value of x
   -15,                       !- Maximum Value of x
   -20,                       !- Minimum Value of y
    15;                       !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 4NSL-30K-2NU_sub
Refrigeration:Compressor,
    Bitzer 4NSL-30K-2NU_sub,  !- Name
    4NSL-30K-2NU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4NSL-30K-2NU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 4MTC-7K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  30.8 kW (-5°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:    0°C
! Minimum SDT:    5°C
! Maximum SDT:   31°C
Curve:Bicubic,
    4MTC-7K_R744_qcurv_sub,  !- Name
    4.8990E+04,              !- Coefficient1 Constant
    1.3072E+03,              !- Coefficient2 x
    7.1205E+00,              !- Coefficient3 x**2
   -1.3000E+03,              !- Coefficient4 y
    4.7360E+01,              !- Coefficient5 y**2
   -5.1813E+00,              !- Coefficient6 x*y
   -8.4352E-02,              !- Coefficient7 x**3
   -1.1474E+00,              !- Coefficient8 y**3
   -1.2645E-02,              !- Coefficient9 x**2*y
   -4.1440E-01,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4MTC-7K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  4.87 kW (-5°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:    0°C
! Minimum SDT:    5°C
! Maximum SDT:   31°C
Curve:Bicubic,
    4MTC-7K_R744_pwrcurv_sub,  !- Name
    1.2925E+03,              !- Coefficient1 Constant
   -2.0876E+02,              !- Coefficient2 x
   -2.9835E+00,              !- Coefficient3 x**2
    1.9551E+02,              !- Coefficient4 y
    4.3655E-01,              !- Coefficient5 y**2
    5.2938E+00,              !- Coefficient6 x*y
    2.8893E-02,              !- Coefficient7 x**3
   -6.0712E-03,              !- Coefficient8 y**3
    3.8075E-02,              !- Coefficient9 x**2*y
    1.7866E-02,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4MTC-7K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  23.8 kW (-5°C SST, Tgco=25°C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:    0°C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  313040 J/kg
Curve:Bicubic,
    4MTC-7K_R744_qcurv_trans,  !- Name
    2.5017E-05,              !- Coefficient1 Constant
   -1.3301E-03,              !- Coefficient2 x
    4.2220E-03,              !- Coefficient3 x**2
    2.5099E+00,              !- Coefficient4 y
   -1.5077E-05,              !- Coefficient5 y**2
    1.0647E-02,              !- Coefficient6 x*y
   -8.9627E-02,              !- Coefficient7 x**3
    2.3166E-11,              !- Coefficient8 y**3
    1.6832E-05,              !- Coefficient9 x**2*y
   -2.7092E-08,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    291650.0,                !- Minimum Value of y
    313040.0;                !- Maximum Value of y

! Power Curve for Bitzer 4MTC-7K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  7.80 kW (-5°C SST, Tgco=25°C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:    0°C
! Minimum Gas Cooler Pressure:   7500000 Pa
! Maximum Gas Cooler Pressure:  10000000 Pa
Curve:Bicubic,
    4MTC-7K_R744_pwrcurv_trans,  !- Name
    4.1343E-14,              !- Coefficient1 Constant
    1.9261E-08,              !- Coefficient2 x
    6.0485E-11,              !- Coefficient3 x**2
    1.2003E-07,              !- Coefficient4 y
    2.3846E-10,              !- Coefficient5 y**2
   -2.6667E-05,              !- Coefficient6 x*y
   -6.1303E-10,              !- Coefficient7 x**3
   -1.3575E-17,              !- Coefficient8 y**3
   -3.1118E-07,              !- Coefficient9 x**2*y
    3.1228E-12,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    7500000.0,               !- Minimum Value of y
    10000000.0;              !- Maximum Value of y

! Detailed Transcritical CO2 Compressor: Bitzer 4MTC-7K_trans
Refrigeration:Compressor,
    Bitzer 4MTC-7K_trans,    !- Name
    4MTC-7K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4MTC-7K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Transcritical,           !- Mode of Operation
    4MTC-7K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
    4MTC-7K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 4MTC-10K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  30.7 kW (-5°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20.0°C
! Maximum SST:   16.8°C
! Minimum SDT:    5.0°C
! Maximum SDT:   31.0°C
Curve:Bicubic,
    4MTC-10K_R744_qcurv_sub,  !- Name
    4.8228E+04,              !- Coefficient1 Constant
    1.2500E+03,              !- Coefficient2 x
    9.1576E+00,              !- Coefficient3 x**2
   -1.3915E+03,              !- Coefficient4 y
    6.5452E+01,              !- Coefficient5 y**2
    1.4320E+01,              !- Coefficient6 x*y
   -3.0830E-01,              !- Coefficient7 x**3
   -1.6048E+00,              !- Coefficient8 y**3
   -1.3923E-01,              !- Coefficient9 x**2*y
   -9.3021E-01,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    16.8,                    !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4MTC-10K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  4.99 kW (-5°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20.0°C
! Maximum SST:   16.8°C
! Minimum SDT:    5.0°C
! Maximum SDT:   31.0°C
Curve:Bicubic,
    4MTC-10K_R744_pwrcurv_sub,  !- Name
    1.5585E+03,              !- Coefficient1 Constant
   -1.6954E+02,              !- Coefficient2 x
   -2.7279E+00,              !- Coefficient3 x**2
    1.8350E+02,              !- Coefficient4 y
    7.7427E-01,              !- Coefficient5 y**2
    2.7250E+00,              !- Coefficient6 x*y
   -9.8426E-03,              !- Coefficient7 x**3
   -8.5161E-03,              !- Coefficient8 y**3
   -1.1434E-02,              !- Coefficient9 x**2*y
    3.8465E-02,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    16.8,                    !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4MTC-10K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  24.0 kW (-5°C SST, Tgco=25°C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:    0°C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  336410 J/kg
Curve:Bicubic,
    4MTC-10K_R744_qcurv_trans,  !- Name
    8.0036E-05,              !- Coefficient1 Constant
   -1.2212E-01,              !- Coefficient2 x
    4.7066E+01,              !- Coefficient3 x**2
    9.7497E-01,              !- Coefficient4 y
   -4.9159E-06,              !- Coefficient5 y**2
    1.0237E-02,              !- Coefficient6 x*y
    2.7859E-01,              !- Coefficient7 x**3
    6.3823E-12,              !- Coefficient8 y**3
   -1.1695E-04,              !- Coefficient9 x**2*y
   -2.5993E-08,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    291650.0,                !- Minimum Value of y
    336410.0;                !- Maximum Value of y

! Power Curve for Bitzer 4MTC-10K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  8.03 kW (-5°C SST, Tgco=25°C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:    0°C
! Minimum Gas Cooler Pressure:   7500000 Pa
! Maximum Gas Cooler Pressure:  12000000 Pa
Curve:Bicubic,
    4MTC-10K_R744_pwrcurv_trans,  !- Name
    1.9733E-10,              !- Coefficient1 Constant
   -7.5619E-05,              !- Coefficient2 x
    2.4473E-08,              !- Coefficient3 x**2
    6.2085E-04,              !- Coefficient4 y
    9.6160E-11,              !- Coefficient5 y**2
   -2.8740E-05,              !- Coefficient6 x*y
   -1.7785E-07,              !- Coefficient7 x**3
   -5.2313E-18,              !- Coefficient8 y**3
   -3.6291E-07,              !- Coefficient9 x**2*y
    3.1182E-12,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    7500000.0,               !- Minimum Value of y
    12000000.0;              !- Maximum Value of y

! Detailed Transcritical CO2 Compressor: Bitzer 4MTC-10K_trans
Refrigeration:Compressor,
    Bitzer 4MTC-10K_trans,   !- Name
    4MTC-10K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4MTC-10K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Transcritical,           !- Mode of Operation
    4MTC-10K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
    4MTC-10K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 4KTC-10K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  45.4 kW (-5°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20.0°C
! Maximum SST:    0.0°C
! Minimum SDT:    5.0°C
! Maximum SDT:   31.0°C
Curve:Bicubic,
    4KTC-10K_R744_qcurv_sub,  !- Name
    7.1190E+04,              !- Coefficient1 Constant
    2.0242E+03,              !- Coefficient2 x
    1.6100E+01,              !- Coefficient3 x**2
   -1.8114E+03,              !- Coefficient4 y
    6.9197E+01,              !- Coefficient5 y**2
   -9.8064E+00,              !- Coefficient6 x*y
   -1.3521E-01,              !- Coefficient7 x**3
   -1.7312E+00,              !- Coefficient8 y**3
   -1.8631E-01,              !- Coefficient9 x**2*y
   -6.3454E-01,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4KTC-10K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  7.01 kW (-5°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20.0°C
! Maximum SST:    0.0°C
! Minimum SDT:    5.0°C
! Maximum SDT:   31.0°C
Curve:Bicubic,
    4KTC-10K_R744_pwrcurv_sub,  !- Name
    1.8520E+03,              !- Coefficient1 Constant
   -3.0014E+02,              !- Coefficient2 x
   -6.2358E+00,              !- Coefficient3 x**2
    2.7510E+02,              !- Coefficient4 y
    9.0692E-01,              !- Coefficient5 y**2
    6.1010E+00,              !- Coefficient6 x*y
   -2.0955E-02,              !- Coefficient7 x**3
   -7.6044E-03,              !- Coefficient8 y**3
    3.3718E-02,              !- Coefficient9 x**2*y
    3.9776E-02,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4KTC-10K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  35.6 kW (-5°C SST, Tgco=25°C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:    0°C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  313040 J/kg
Curve:Bicubic,
    4KTC-10K_R744_qcurv_trans,  !- Name
    3.7268E-05,              !- Coefficient1 Constant
   -1.9744E-03,              !- Coefficient2 x
    6.3480E-03,              !- Coefficient3 x**2
    3.7390E+00,              !- Coefficient4 y
   -2.2416E-05,              !- Coefficient5 y**2
    1.6834E-02,              !- Coefficient6 x*y
   -1.6552E-01,              !- Coefficient7 x**3
    3.4365E-11,              !- Coefficient8 y**3
    2.3280E-05,              !- Coefficient9 x**2*y
   -4.3882E-08,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    291650.0,                !- Minimum Value of y
    313040.0;                !- Maximum Value of y

! Power Curve for Bitzer 4KTC-10K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  11.45 kW (-5°C SST, Tgco=25°C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:    0°C
! Minimum Gas Cooler Pressure:   7500000 Pa
! Maximum Gas Cooler Pressure:  10000000 Pa
Curve:Bicubic,
    4KTC-10K_R744_pwrcurv_trans,  !- Name
    6.7054E-14,              !- Coefficient1 Constant
    3.1239E-08,              !- Coefficient2 x
    9.8092E-11,              !- Coefficient3 x**2
    1.9467E-07,              !- Coefficient4 y
    3.3861E-10,              !- Coefficient5 y**2
   -4.3251E-05,              !- Coefficient6 x*y
   -9.9407E-10,              !- Coefficient7 x**3
   -1.8634E-17,              !- Coefficient8 y**3
   -5.6115E-07,              !- Coefficient9 x**2*y
    4.7473E-12,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    7500000.0,               !- Minimum Value of y
    10000000.0;              !- Maximum Value of y

! Detailed Transcritical CO2 Compressor: Bitzer 4KTC-10K_trans
Refrigeration:Compressor,
    Bitzer 4KTC-10K_trans,   !- Name
    4KTC-10K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4KTC-10K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Transcritical,           !- Mode of Operation
    4KTC-10K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
    4KTC-10K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 4JTC-10K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  43.9 kW (-5°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20.0°C
! Maximum SST:    0.0°C
! Minimum SDT:    5.0°C
! Maximum SDT:   31.0°C
Curve:Bicubic,
    4JTC-10K_R744_qcurv_sub,  !- Name
    7.0228E+04,              !- Coefficient1 Constant
    2.1681E+03,              !- Coefficient2 x
    3.0724E+01,              !- Coefficient3 x**2
   -1.8100E+03,              !- Coefficient4 y
    6.7975E+01,              !- Coefficient5 y**2
   -9.0441E+00,              !- Coefficient6 x*y
    2.7155E-01,              !- Coefficient7 x**3
   -1.6750E+00,              !- Coefficient8 y**3
   -1.8640E-01,              !- Coefficient9 x**2*y
   -6.5669E-01,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4JTC-10K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  7.01 kW (-5°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20.0°C
! Maximum SST:    0.0°C
! Minimum SDT:    5.0°C
! Maximum SDT:   31.0°C
Curve:Bicubic,
    4JTC-10K_R744_pwrcurv_sub,  !- Name
    1.8100E+03,              !- Coefficient1 Constant
   -2.8149E+02,              !- Coefficient2 x
   -4.0129E+00,              !- Coefficient3 x**2
    2.9243E+02,              !- Coefficient4 y
    2.6006E-01,              !- Coefficient5 y**2
    6.8296E+00,              !- Coefficient6 x*y
    3.2001E-02,              !- Coefficient7 x**3
   -8.5903E-03,              !- Coefficient8 y**3
    3.5031E-02,              !- Coefficient9 x**2*y
    2.1079E-02,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4JTC-10K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  34.5 kW (-5°C SST, Tgco=25°C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:    0°C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  313040 J/kg
Curve:Bicubic,
    4JTC-10K_R744_qcurv_trans,  !- Name
    3.1891E-05,              !- Coefficient1 Constant
   -1.7412E-03,              !- Coefficient2 x
    5.0015E-03,              !- Coefficient3 x**2
    3.1996E+00,              !- Coefficient4 y
   -1.8954E-05,              !- Coefficient5 y**2
    1.7134E-02,              !- Coefficient6 x*y
    9.4211E-02,              !- Coefficient7 x**3
    2.8813E-11,              !- Coefficient8 y**3
    5.7661E-05,              !- Coefficient9 x**2*y
   -4.3594E-08,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    291650.0,                !- Minimum Value of y
    313040.0;                !- Maximum Value of y

! Power Curve for Bitzer 4JTC-10K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  11.21 kW (-5°C SST, Tgco=25°C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:    0°C
! Minimum Gas Cooler Pressure:   7500000 Pa
! Maximum Gas Cooler Pressure:  10000000 Pa
Curve:Bicubic,
    4JTC-10K_R744_pwrcurv_trans,  !- Name
    5.9524E-14,              !- Coefficient1 Constant
    2.7731E-08,              !- Coefficient2 x
    8.7078E-11,              !- Coefficient3 x**2
    1.7281E-07,              !- Coefficient4 y
    3.4342E-10,              !- Coefficient5 y**2
   -3.8394E-05,              !- Coefficient6 x*y
   -8.8247E-10,              !- Coefficient7 x**3
   -1.9771E-17,              !- Coefficient8 y**3
   -4.8931E-07,              !- Coefficient9 x**2*y
    4.2432E-12,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    7500000.0,               !- Minimum Value of y
    10000000.0;              !- Maximum Value of y


! Detailed Transcritical CO2 Compressor: Bitzer 4JTC-10K_trans
Refrigeration:Compressor,
    Bitzer 4JTC-10K_trans,   !- Name
    4JTC-10K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4JTC-10K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Transcritical,           !- Mode of Operation
    4JTC-10K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
    4JTC-10K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 4JTC-15K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  43.9 kW (-5°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20.0°C
! Maximum SST:   16.8°C
! Minimum SDT:    5.0°C
! Maximum SDT:   31.0°C
Curve:Bicubic,
    4JTC-15K_R744_qcurv_sub,  !- Name
    6.8588E+04,              !- Coefficient1 Constant
    1.7708E+03,              !- Coefficient2 x
    1.2921E+01,              !- Coefficient3 x**2
   -1.9852E+03,              !- Coefficient4 y
    9.4629E+01,              !- Coefficient5 y**2
    2.0374E+01,              !- Coefficient6 x*y
   -4.4782E-01,              !- Coefficient7 x**3
   -2.3166E+00,              !- Coefficient8 y**3
   -1.9722E-01,              !- Coefficient9 x**2*y
   -1.3164E+00,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    16.8,                    !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4JTC-15K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  7.10 kW (-5°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20.0°C
! Maximum SST:   16.8°C
! Minimum SDT:    5.0°C
! Maximum SDT:   31.0°C
Curve:Bicubic,
    4JTC-15K_R744_pwrcurv_sub,  !- Name
    2.3786E+03,              !- Coefficient1 Constant
   -2.3921E+02,              !- Coefficient2 x
   -4.3291E+00,              !- Coefficient3 x**2
    2.5544E+02,              !- Coefficient4 y
    9.7155E-01,              !- Coefficient5 y**2
    4.2863E+00,              !- Coefficient6 x*y
   -1.3482E-02,              !- Coefficient7 x**3
   -1.0989E-02,              !- Coefficient8 y**3
   -3.3312E-03,              !- Coefficient9 x**2*y
    4.9337E-02,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    16.8,                    !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4JTC-15K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  34.6 kW (-5°C SST, Tgco=25°C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:   15°C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  336410 J/kg
Curve:Bicubic,
    4JTC-15K_R744_qcurv_trans,  !- Name
    7.0985E-05,              !- Coefficient1 Constant
   -9.6740E-02,              !- Coefficient2 x
    3.7302E+01,              !- Coefficient3 x**2
    1.5615E+00,              !- Coefficient4 y
   -8.1178E-06,              !- Coefficient5 y**2
    1.6903E-02,              !- Coefficient6 x*y
    8.6149E-02,              !- Coefficient7 x**3
    1.0898E-11,              !- Coefficient8 y**3
   -7.9268E-05,              !- Coefficient9 x**2*y
   -4.3534E-08,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    15.0,                    !- Maximum Value of x
    291650.0,                !- Minimum Value of y
    336410.0;                !- Maximum Value of y

! Power Curve for Bitzer 4JTC-15K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  11.26 kW (-5°C SST, Tgco=25°C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:   15°C
! Minimum Gas Cooler Pressure:   7500000 Pa
! Maximum Gas Cooler Pressure:  12000000 Pa
Curve:Bicubic,
    4JTC-15K_R744_pwrcurv_trans,  !- Name
    2.8883E-10,              !- Coefficient1 Constant
   -1.1068E-04,              !- Coefficient2 x
    3.5822E-08,              !- Coefficient3 x**2
    9.0873E-04,              !- Coefficient4 y
    1.2928E-10,              !- Coefficient5 y**2
   -3.8471E-05,              !- Coefficient6 x*y
   -2.6010E-07,              !- Coefficient7 x**3
   -7.1828E-18,              !- Coefficient8 y**3
   -5.0445E-07,              !- Coefficient9 x**2*y
    4.2925E-12,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    15.0,                    !- Maximum Value of x
    7500000.0,               !- Minimum Value of y
    12000000.0;              !- Maximum Value of y

! Detailed Transcritical CO2 Compressor: Bitzer 4JTC-15K_trans
Refrigeration:Compressor,
    Bitzer 4JTC-15K_trans,   !- Name
    4JTC-15K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4JTC-15K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Transcritical,           !- Mode of Operation
    4JTC-15K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
    4JTC-15K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 4HTC-15K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  56.8 kW (-5°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20.0°C
! Maximum SST:    0.0°C
! Minimum SDT:    5.0°C
! Maximum SDT:   31.0°C
Curve:Bicubic,
    4HTC-15K_R744_qcurv_sub,  !- Name
    9.0689E+04,              !- Coefficient1 Constant
    2.6186E+03,              !- Coefficient2 x
    2.1727E+01,              !- Coefficient3 x**2
   -2.3955E+03,              !- Coefficient4 y
    8.8981E+01,              !- Coefficient5 y**2
   -1.3718E+01,              !- Coefficient6 x*y
   -1.2694E-01,              !- Coefficient7 x**3
   -2.1609E+00,              !- Coefficient8 y**3
   -2.1765E-01,              !- Coefficient9 x**2*y
   -7.8681E-01,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4HTC-15K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  9.00 kW (-5°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20.0°C
! Maximum SST:    0.0°C
! Minimum SDT:    5.0°C
! Maximum SDT:   31.0°C
Curve:Bicubic,
    4HTC-15K_R744_pwrcurv_sub,  !- Name
    2.7415E+03,              !- Coefficient1 Constant
   -3.3104E+02,              !- Coefficient2 x
   -5.0014E+00,              !- Coefficient3 x**2
    3.4563E+02,              !- Coefficient4 y
    7.9998E-01,              !- Coefficient5 y**2
    7.4321E+00,              !- Coefficient6 x*y
    3.5229E-02,              !- Coefficient7 x**3
   -1.2221E-02,              !- Coefficient8 y**3
    3.7489E-02,              !- Coefficient9 x**2*y
    4.3651E-02,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4HTC-15K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  44.4 kW (-5°C SST, Tgco=25°C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:    0°C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  313040 J/kg
Curve:Bicubic,
    4HTC-15K_R744_qcurv_trans,  !- Name
    4.1924E-05,              !- Coefficient1 Constant
   -2.2278E-03,              !- Coefficient2 x
    7.0849E-03,              !- Coefficient3 x**2
    4.2061E+00,              !- Coefficient4 y
   -2.4995E-05,              !- Coefficient5 y**2
    2.1112E-02,              !- Coefficient6 x*y
   -1.5553E-01,              !- Coefficient7 x**3
    3.8087E-11,              !- Coefficient8 y**3
    3.7893E-05,              !- Coefficient9 x**2*y
   -5.4371E-08,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    291650.0,                !- Minimum Value of y
    313040.0;                !- Maximum Value of y

! Power Curve for Bitzer 4HTC-15K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  14.27 kW (-5°C SST, Tgco=25°C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:    0°C
! Minimum Gas Cooler Pressure:   7500000 Pa
! Maximum Gas Cooler Pressure:  10000000 Pa
Curve:Bicubic,
    4HTC-15K_R744_pwrcurv_trans,  !- Name
    7.6606E-14,              !- Coefficient1 Constant
    3.5690E-08,              !- Coefficient2 x
    1.1207E-10,              !- Coefficient3 x**2
    2.2240E-07,              !- Coefficient4 y
    4.3659E-10,              !- Coefficient5 y**2
   -4.9413E-05,              !- Coefficient6 x*y
   -1.1358E-09,              !- Coefficient7 x**3
   -2.5020E-17,              !- Coefficient8 y**3
   -6.0927E-07,              !- Coefficient9 x**2*y
    5.5945E-12,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    7500000.0,               !- Minimum Value of y
    10000000.0;              !- Maximum Value of y

! Detailed Transcritical CO2 Compressor: Bitzer 4HTC-15K_trans
Refrigeration:Compressor,
    Bitzer 4HTC-15K_trans,   !- Name
    4HTC-15K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4HTC-15K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Transcritical,           !- Mode of Operation
    4HTC-15K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
    4HTC-15K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 4HTC-20K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  57.3 kW (-5°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20.0°C
! Maximum SST:   16.8°C
! Minimum SDT:    5.0°C
! Maximum SDT:   31.0°C
Curve:Bicubic,
    4HTC-20K_R744_qcurv_sub,  !- Name
    8.9240E+04,              !- Coefficient1 Constant
    2.3026E+03,              !- Coefficient2 x
    1.7584E+01,              !- Coefficient3 x**2
   -2.5914E+03,              !- Coefficient4 y
    1.2509E+02,              !- Coefficient5 y**2
    2.6166E+01,              !- Coefficient6 x*y
   -5.6845E-01,              !- Coefficient7 x**3
   -3.0590E+00,              !- Coefficient8 y**3
   -2.6652E-01,              !- Coefficient9 x**2*y
   -1.7028E+00,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    16.8,                    !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4HTC-20K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  9.27 kW (-5°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20.0°C
! Maximum SST:   16.8°C
! Minimum SDT:    5.0°C
! Maximum SDT:   31.0°C
Curve:Bicubic,
    4HTC-20K_R744_pwrcurv_sub,  !- Name
    3.2037E+03,              !- Coefficient1 Constant
   -3.0911E+02,              !- Coefficient2 x
   -5.9102E+00,              !- Coefficient3 x**2
    3.2847E+02,              !- Coefficient4 y
    1.2385E+00,              !- Coefficient5 y**2
    5.7311E+00,              !- Coefficient6 x*y
   -2.0509E-02,              !- Coefficient7 x**3
   -1.2760E-02,              !- Coefficient8 y**3
    5.4839E-03,              !- Coefficient9 x**2*y
    6.0007E-02,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    16.8,                    !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4HTC-20K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  45.5 kW (-5°C SST, Tgco=25°C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:   15°C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  336410 J/kg
Curve:Bicubic,
    4HTC-20K_R744_qcurv_trans,  !- Name
    9.4018E-05,              !- Coefficient1 Constant
   -1.2909E-01,              !- Coefficient2 x
    4.9775E+01,              !- Coefficient3 x**2
    2.0101E+00,              !- Coefficient4 y
   -1.0416E-05,              !- Coefficient5 y**2
    2.2067E-02,              !- Coefficient6 x*y
    1.3354E-01,              !- Coefficient7 x**3
    1.3947E-11,              !- Coefficient8 y**3
   -1.0537E-04,              !- Coefficient9 x**2*y
   -5.6929E-08,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    15.0,                    !- Maximum Value of x
    291650.0,                !- Minimum Value of y
    336410.0;                !- Maximum Value of y

! Power Curve for Bitzer 4HTC-20K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  14.65 kW (-5°C SST, Tgco=25°C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:   15°C
! Minimum Gas Cooler Pressure:   7500000 Pa
! Maximum Gas Cooler Pressure:  12000000 Pa
Curve:Bicubic,
    4HTC-20K_R744_pwrcurv_trans,  !- Name
    3.6359E-10,              !- Coefficient1 Constant
   -1.3933E-04,              !- Coefficient2 x
    4.5096E-08,              !- Coefficient3 x**2
    1.1440E-03,              !- Coefficient4 y
    1.7662E-10,              !- Coefficient5 y**2
   -4.9057E-05,              !- Coefficient6 x*y
   -3.2747E-07,              !- Coefficient7 x**3
   -9.8391E-18,              !- Coefficient8 y**3
   -6.4015E-07,              !- Coefficient9 x**2*y
    5.4909E-12,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    15.0,                    !- Maximum Value of x
    7500000.0,               !- Minimum Value of y
    12000000.0;              !- Maximum Value of y

! Detailed Transcritical CO2 Compressor: Bitzer 4HTC-20K_trans
Refrigeration:Compressor,
    Bitzer 4HTC-20K_trans,   !- Name
    4HTC-20K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4HTC-20K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Transcritical,           !- Mode of Operation
    4HTC-20K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
    4HTC-20K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 4FTC-20K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  85.8 kW (-5°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20.0°C
! Maximum SST:    0.0°C
! Minimum SDT:    5.0°C
! Maximum SDT:   31.0°C
Curve:Bicubic,
    4FTC-20K_R744_qcurv_sub,  !- Name
    1.3482E+05,              !- Coefficient1 Constant
    3.8779E+03,              !- Coefficient2 x
    4.6003E+01,              !- Coefficient3 x**2
   -3.4999E+03,              !- Coefficient4 y
    1.3673E+02,              !- Coefficient5 y**2
   -1.5385E+01,              !- Coefficient6 x*y
    3.6410E-01,              !- Coefficient7 x**3
   -3.3654E+00,              !- Coefficient8 y**3
   -1.9034E-01,              !- Coefficient9 x**2*y
   -1.1749E+00,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4FTC-20K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  13.68 kW (-5°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20.0°C
! Maximum SST:    0.0°C
! Minimum SDT:    5.0°C
! Maximum SDT:   31.0°C
Curve:Bicubic,
    4FTC-20K_R744_pwrcurv_sub,  !- Name
    4.5049E+03,              !- Coefficient1 Constant
   -4.4400E+02,              !- Coefficient2 x
   -8.2624E+00,              !- Coefficient3 x**2
    5.1547E+02,              !- Coefficient4 y
    1.2147E+00,              !- Coefficient5 y**2
    1.0185E+01,              !- Coefficient6 x*y
   -2.0071E-02,              !- Coefficient7 x**3
   -1.0196E-02,              !- Coefficient8 y**3
    3.1205E-02,              !- Coefficient9 x**2*y
    5.3820E-02,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4FTC-20K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  68.1 kW (-5°C SST, Tgco=25°C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:    0°C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  313040 J/kg
Curve:Bicubic,
    4FTC-20K_R744_qcurv_trans,  !- Name
    6.1260E-05,              !- Coefficient1 Constant
   -3.3564E-03,              !- Coefficient2 x
    9.5107E-03,              !- Coefficient3 x**2
    6.1461E+00,              !- Coefficient4 y
   -3.6337E-05,              !- Coefficient5 y**2
    3.1467E-02,              !- Coefficient6 x*y
    2.3406E-01,              !- Coefficient7 x**3
    5.5138E-11,              !- Coefficient8 y**3
    1.0693E-04,              !- Coefficient9 x**2*y
   -7.9936E-08,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    291650.0,                !- Minimum Value of y
    313040.0;                !- Maximum Value of y

! Power Curve for Bitzer 4FTC-20K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  21.9 kW (-5°C SST, Tgco=25°C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:    0°C
! Minimum Gas Cooler Pressure:   7500000 Pa
! Maximum Gas Cooler Pressure:  10000000 Pa
Curve:Bicubic,
    4FTC-20K_R744_pwrcurv_trans,  !- Name
    9.6322E-14,              !- Coefficient1 Constant
    4.4874E-08,              !- Coefficient2 x
    1.4090E-10,              !- Coefficient3 x**2
    2.7964E-07,              !- Coefficient4 y
    6.6629E-10,              !- Coefficient5 y**2
   -6.2129E-05,              !- Coefficient6 x*y
   -1.4278E-09,              !- Coefficient7 x**3
   -3.7658E-17,              !- Coefficient8 y**3
   -8.4820E-07,              !- Coefficient9 x**2*y
    7.2268E-12,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    7500000.0,               !- Minimum Value of y
    10000000.0;              !- Maximum Value of y

! Detailed Transcritical CO2 Compressor: Bitzer 4FTC-20K_trans
Refrigeration:Compressor,
    Bitzer 4FTC-20K_trans,   !- Name
    4FTC-20K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4FTC-20K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Transcritical,           !- Mode of Operation
    4FTC-20K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
    4FTC-20K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name


! Capacity Curve for Bitzer 4FTC-30K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  85.8 kW (-5°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20.0°C
! Maximum SST:   16.8°C
! Minimum SDT:    5.0°C
! Maximum SDT:   31.0°C
Curve:Bicubic,
    4FTC-30K_R744_qcurv_sub,  !- Name
    1.3279E+05,              !- Coefficient1 Constant
    3.4104E+03,              !- Coefficient2 x
    2.8226E+01,              !- Coefficient3 x**2
   -3.8908E+03,              !- Coefficient4 y
    1.9256E+02,              !- Coefficient5 y**2
    3.8305E+01,              !- Coefficient6 x*y
   -8.0798E-01,              !- Coefficient7 x**3
   -4.6930E+00,              !- Coefficient8 y**3
   -4.2177E-01,              !- Coefficient9 x**2*y
   -2.5051E+00,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    16.8,                    !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4FTC-30K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  13.89 kW (-5°C SST, 15°C SDT)
! Rated Subcooling:  0°C
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20.0°C
! Maximum SST:   16.8°C
! Minimum SDT:    5.0°C
! Maximum SDT:   31.0°C
Curve:Bicubic,
    4FTC-30K_R744_pwrcurv_sub,  !- Name
    5.1237E+03,              !- Coefficient1 Constant
   -4.5134E+02,              !- Coefficient2 x
   -9.5728E+00,              !- Coefficient3 x**2
    4.7504E+02,              !- Coefficient4 y
    1.7981E+00,              !- Coefficient5 y**2
    8.9047E+00,              !- Coefficient6 x*y
   -3.8406E-02,              !- Coefficient7 x**3
   -1.4440E-02,              !- Coefficient8 y**3
    3.6488E-02,              !- Coefficient9 x**2*y
    7.7461E-02,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    16.8,                    !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4FTC-30K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  69.2 kW (-5°C SST, Tgco=25°C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:   15°C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  336410 J/kg
Curve:Bicubic,
    4FTC-30K_R744_qcurv_trans,  !- Name
    1.4416E-04,              !- Coefficient1 Constant
   -2.0188E-01,              !- Coefficient2 x
    7.7833E+01,              !- Coefficient3 x**2
    2.8452E+00,              !- Coefficient4 y
   -1.4546E-05,              !- Coefficient5 y**2
    3.2733E-02,              !- Coefficient6 x*y
    2.2856E-01,              !- Coefficient7 x**3
    1.9252E-11,              !- Coefficient8 y**3
   -1.6472E-04,              !- Coefficient9 x**2*y
   -8.4453E-08,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    15.0,                    !- Maximum Value of x
    291650.0,                !- Minimum Value of y
    336410.0;                !- Maximum Value of y

! Power Curve for Bitzer 4FTC-30K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  21.8 kW (-5°C SST, Tgco=25°C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10°C
! Minimum SST:  -20°C
! Maximum SST:   15°C
! Minimum Gas Cooler Pressure:   7500000 Pa
! Maximum Gas Cooler Pressure:  12000000 Pa
Curve:Bicubic,
    4FTC-30K_R744_pwrcurv_trans,  !- Name
    5.4277E-10,              !- Coefficient1 Constant
   -2.0800E-04,              !- Coefficient2 x
    6.7319E-08,              !- Coefficient3 x**2
    1.7077E-03,              !- Coefficient4 y
    2.5970E-10,              !- Coefficient5 y**2
   -6.9323E-05,              !- Coefficient6 x*y
   -4.8861E-07,              !- Coefficient7 x**3
   -1.4311E-17,              !- Coefficient8 y**3
   -8.9467E-07,              !- Coefficient9 x**2*y
    7.8191E-12,              !- Coefficient10 x*y**2
   -20.0,                    !- Minimum Value of x
    15.0,                    !- Maximum Value of x
    7500000.0,               !- Minimum Value of y
    12000000.0;              !- Maximum Value of y

! Detailed Transcritical CO2 Compressor: Bitzer 4FTC-30K_trans
Refrigeration:Compressor,
    Bitzer 4FTC-30K_trans,   !- Name
    4FTC-30K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4FTC-30K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Transcritical,           !- Mode of Operation
    4FTC-30K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
    4FTC-30K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name

