!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!UserDefinedRoomAirPatterns.idf
! Basic file description: Reasonably complete building model using 9-zone "Rubic's Cube" pattern
! Highlights: Demonstrates and tests user-defined room air temperature patterns (see schematic below)
!               (Room air objects are at end of file)
! Simulation Location/Run: Chicago, 2 design days
! Building: 11 thermal zones, 2,000 m2 floor area. (9 zone floor plate with under floor and suspended ceiling zones)
!                         single story building with relatively tall (4.0 m) occupied zones
!                         There are an excessive number of surfaces in model because
!                         walls are all subdivided in the vertical direction to test
!                         changes in room air temperature
! Internal gains description: lighting level per 90.1, Typical equipment, number of occupants, infiltration etc
! HVAC: Full central VAV system with chiller, boiler, etc.  (orignates from HVAC template)
!
!
!     Schematic for Thermal Zones that Demonstrate Various User-Defined RoomAir Patterns
!
!   ___________________________________________________________________________________
!   |                |                                               |                |
!   |  Zone,ZN7_NW_1 |                  Zone,ZN6_N_1                 |  Zone,ZN5_NE_1 |
!   |  TWO GRADIENT  |                  TWO GRADIENT                 |  TWO GRADIENT  |
!   | INTERPOLATION  |                 INTERPOLATION                 | INTERPOLATION  |
!   | Mixed to one C |                 Mixed to one C                | Mixed to one C |
!   | per meter by   |                 per meter by                  |  per meter by  |
!   | Zone drybulb   |                 Heating Load                  |  Cooling Load  |
!   |                |                                               |                |
!   |                |                                               |                |
!   |________________|_______________________________________________|________________|
!   |                |                                               |                |
!   |  Zone,ZN8_W_1  |               Zone,ZN9_Core_1                 |  Zone,ZN4_E_1  |
!   |                |           NON-DIMENSIONAL HEIGHT              |  TWO GRADIENT  |
!   |   Complex      |        vertical profile approximating         | INTERPOLATION  |
!   |    schedule    |         underfloor air distribution           | Mixed to one C |
!   |  of different  |                                               |  per meter by  |
!   |   patterns     |                                               | difference of  |
!   |                |                                               | zone & outdoor |
!   |                |                                               |                |
!   |                |                                               |                |
!   |                |                returns +1.5C                  |                |
!   |                |                exhausts +1.75C                | Availability   |
!   |                |                                               |  is scheduled  |
!   |________________|_______________________________________________|________________|
!   |                |                                               |                |
!   |  Zone,ZN1_SW_1 |                 Zone,ZN2_S_1                  | Zone,ZN3_SE_1  |
!   |                |                                               |  TWO GRADIENT  |
!   |SURFACE MAPPING |              CONSTANT GRADIENT                | INTERPOLATION  |
!   |  warmer near   |           One Degree C per Meter              | Mixed to one C |
!   | south windows  |                                               | per meter by   |
!   | in the morning |               returns +1.0C                   | outdoor drybulb|
!   |   and west     |                                               |                |
!   | in afternoon;  |                                               |  Availability  |
!   |  returns +0.5C |                                               |  is scheduled  |
!   |________________|_______________________________________________|________________|
!                                (South Side of floor plate)
!
!
!   The model also contains an under floor zone and a suspended ceiling zone

  Version,7.2;

  Timestep,4;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No;                      !- Run Simulation for Weather File Run Periods

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    ;                        !- Timesteps in Averaging Window

  ConvergenceLimits,
    5,                       !- Minimum System Timestep {minutes}
    10;                      !- Maximum HVAC Iterations

  ShadowCalculation,
    30;                      !- Calculation Frequency

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78000,                !- Latitude {deg}
    -87.75000,               !- Longitude {deg}
    -6.000000,               !- Time Zone {hr}
    190.0000;                !- Elevation {m}

! CHICAGO_IL_USA Annual Heating Design Conditions Wind Speed=4.9m/s Wind Dir=270
! Coldest Month=January
! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20.6,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! CHICAGO Annual Cooling Design Conditions Wind Speed=5.3m/s Wind Dir=230
! Hottest Month=July
! CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Site:GroundTemperature:BuildingSurface,19.96,19.94,19.99,20.04,20.09,20.17,20.21,20.24,20.23,20.20,20.17,20.12;

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Integer ID Six Digits,   !- Name
    -999999,                 !- Lower Limit Value
    999999,                  !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

! Schedule set    Schedule_Office_ASHRAE_90.1-1989_TypTstatSetback[]

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.3,        !- Field 7
    Until: 17:00,0.9,        !- Field 9
    Until: 18:00,0.5,        !- Field 11
    Until: 20:00,0.3,        !- Field 13
    Until: 22:00,0.2,        !- Field 15
    Until: 23:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday WinterDesignDay, !- Field 21
    Until: 06:00,0.05,       !- Field 22
    Until: 08:00,0.1,        !- Field 24
    Until: 12:00,0.3,        !- Field 26
    Until: 17:00,0.15,       !- Field 28
    Until: 24:00,0.05,       !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until: 24:00,0.05;       !- Field 33

! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.40,       !- Field 3
    Until: 12:00,0.90,       !- Field 5
    Until: 13:00,0.80,       !- Field 7
    Until: 17:00,0.90,       !- Field 9
    Until: 18:00,0.50,       !- Field 11
    Until: 24:00,0.40,       !- Field 13
    For: Saturday WinterDesignDay, !- Field 15
    Until: 06:00,0.30,       !- Field 16
    Until: 08:00,0.4,        !- Field 18
    Until: 12:00,0.5,        !- Field 20
    Until: 17:00,0.35,       !- Field 22
    Until: 24:00,0.30,       !- Field 24
    For: Sunday Holidays AllOtherDays, !- Field 26
    Until: 24:00,0.30;       !- Field 27

! Schedule Office Occupancy,

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,0.95,       !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 22:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday WinterDesignDay, !- Field 21
    Until: 06:00,0.0,        !- Field 22
    Until: 08:00,0.1,        !- Field 24
    Until: 12:00,0.3,        !- Field 26
    Until: 17:00,0.1,        !- Field 28
    Until: 19:00,0.05,       !- Field 30
    Until: 24:00,0.0,        !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until: 06:00,0.0,        !- Field 35
    Until: 18:00,0.05,       !- Field 37
    Until: 24:00,0.0;        !- Field 39

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    INFIL_SCH,               !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    PlantOnSched,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,13.,        !- Field 3
    Until: 19:00,21.0,       !- Field 5
    Until: 24:00,13.,        !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,13.,        !- Field 10
    For: Saturday,           !- Field 12
    Until: 06:00,13.,        !- Field 13
    Until: 13:00,21.0,       !- Field 15
    Until: 24:00,13.,        !- Field 17
    For WinterDesignDay,     !- Field 19
    Until: 24:00,21.0,       !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 24:00,13.;        !- Field 23

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,33.0,       !- Field 3
    Until: 22:00,24.0,       !- Field 5
    Until: 24:00,33.0,       !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,24.0,       !- Field 10
    For: Saturday,           !- Field 12
    Until: 06:00,33.0,       !- Field 13
    Until: 18:00,24.0,       !- Field 15
    Until: 24:00,33.0,       !- Field 17
    For WinterDesignDay,     !- Field 19
    Until: 24:00,33.0,       !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 24:00,33.0;       !- Field 23

  Schedule:Compact,
    MinOA_Sched,             !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,13.0,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,16.0,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,13.0;       !- Field 11

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3

!  IA_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  Iowa 1999 state average electricity emissions factors based on eGRID, 1065, AirData
!  MidAmericEnerg_GeneralService, Source TAP, Effective 2003-01-01
!  MidAmericEnerg_GeneralServiceDemand, Source TAP, Effective
!

  Schedule:Compact,
    MidAmerEnerSeasonSchedule,  !- Name
    number,                  !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,3,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  UtilityCost:Tariff,
    MidAmericEnerg_GeneralServiceDemand,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    MidAmerEnerSeasonSchedule,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    QuarterHour,             !- Demand Window Length
    80.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    SummerEnergyCharge,      !- Name
    MidAmericEnerg_GeneralServiceDemand,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    250,                     !- Block Size 1 Value or Variable Name
    0.0561,                  !- Block 1 Cost per Unit Value or Variable Name
    150,                     !- Block Size 2 Value or Variable Name
    0.0291,                  !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.0196;                  !- Block 3 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SummerBasicEnergyCharge, !- Name
    MidAmericEnerg_GeneralServiceDemand,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0110;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    WinterEnergyCharge,      !- Name
    MidAmericEnerg_GeneralServiceDemand,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    250,                     !- Block Size 1 Value or Variable Name
    0.0481,                  !- Block 1 Cost per Unit Value or Variable Name
    150,                     !- Block Size 2 Value or Variable Name
    0.0291,                  !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.0196;                  !- Block 3 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    WinterBasicEnergyCharge, !- Name
    MidAmericEnerg_GeneralServiceDemand,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0060;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    WinterDemandCharge,      !- Name
    MidAmericEnerg_GeneralServiceDemand,  !- Tariff Name
    totalDemand,             !- Source Variable
    Winter,                  !- Season
    DemandCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    200,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    4.75;                    !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    SummerDemandCharge,      !- Name
    MidAmericEnerg_GeneralServiceDemand,  !- Tariff Name
    totalDemand,             !- Source Variable
    Summer,                  !- Season
    DemandCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    200,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    6.51;                    !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MinDemand200kw,          !- Name
    MidAmericEnerg_GeneralServiceDemand,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    200,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofSevenPercent,       !- Name
    MidAmericEnerg_GeneralServiceDemand,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.07;                    !- Cost per Unit Value or Variable Name

!end  MidAmericEnerg_GeneralServiceDemand

  UtilityCost:Tariff,
    MidAmericEnerg_GeneralService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    MidAmerEnerSeasonSchedule,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    10.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    SummerEnergyCharge,      !- Name
    MidAmericEnerg_GeneralService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    4000,                    !- Block Size 1 Value or Variable Name
    0.0711,                  !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    0.0561;                  !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    WinterEnergyCharge,      !- Name
    MidAmericEnerg_GeneralService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    4000,                    !- Block Size 1 Value or Variable Name
    0.0657,                  !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    0.0481;                  !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand200kw,          !- Name
    MidAmericEnerg_GeneralService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    200,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofSevenPercent,       !- Name
    MidAmericEnerg_GeneralService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.07;                    !- Cost per Unit Value or Variable Name

! end  MidAmericEnerg_GeneralService

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.033,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    237.12801,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    7.57877E+02,             !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.73877E-03,             !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    5.61447E-01,             !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.75474E-03,             !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.04566E+00,             !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    2.34564E-02,             !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.32698E-02,             !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    1.86674E-04,             !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    9.09228E-05,             !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    4.78644E-03,             !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    6.19910E-06,             !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0,                       !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.11960,                 !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  UtilityCost:Tariff,
    IA_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Name
    IA_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    IA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

  UtilityCost:Variable,
    IA_MonthlyGasRates,      !- Name
    IA_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    7.81,                    !- January Value
    7.77,                    !- February Value
    8.43,                    !- March Value
    8.40,                    !- April Value
    9.90,                    !- May Value
    10.86,                   !- June Value
    11.03,                   !- July Value
    10.49,                   !- August Value
    9.77,                    !- September Value
    7.75,                    !- October Value
    7.42,                    !- November Value
    8.13;                    !- December Value

  UtilityCost:Charge:Simple,
    TaxofSevenPercent,       !- Name
    IA_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.07;                    !- Cost per Unit Value or Variable Name

! USEPA Compilation of Air Pollutant Emission Factors, AP-42, Fifth Edition
! Volume I: Stationary Point and Area Sources
! Supplement D, July 1998
! Chapter 1 External Combustion Sources
! Section 1.4 Natural Gas Combustion
!

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    1.0,                     !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    50.23439,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.51641E-02,             !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    9.62826E-04,             !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.18620E-02,             !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    9.20964E-04,             !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.51172E-04,             !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    3.18151E-03,             !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.38613E-03,             !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    7.95378E-04,             !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.30241E-03,             !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.08841E-07,             !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.09310E-07,             !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! US National Holidays

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    1st Sunday in April,     !- Start Date
    Last Sunday in October;  !- End Date

  Material,
    Wood 6inch,              !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    1.5  MW CONCRETE,        !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    AC02,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MAT-CC05 4  MW CONCRETE, !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

  WindowMaterial:Glazing,
    Clear Acrylic Plastic,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  Construction,
    InteriorFurnishings,     !- Name
    Wood 6inch;              !- Outside Layer

  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4  MW CONCRETE, !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4  MW CONCRETE; !- Layer 2

  Construction,
    INT-FLOOR-SLAB,          !- Name
    MAT-CC05 4  MW CONCRETE; !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02;                    !- Outside Layer

  Construction,
    Raised-Floor-TopSide,    !- Name
    1.5  MW CONCRETE,        !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Raised-Floor-UnderSide,  !- Name
    CP02 CARPET PAD,         !- Outside Layer
    1.5  MW CONCRETE;        !- Layer 2

  Construction,
    TDD_Pipe,                !- Name
    Very High Reflectivity Surface;  !- Outside Layer

  Construction,
    TDD_Dome,                !- Name
    Clear Acrylic Plastic;   !- Outside Layer

  Construction,
    TDD_Diffuser,            !- Name
    Diffusing Acrylic Plastic;  !- Outside Layer

  Material,
    ASHRAE 90.1-1999_Table B-17_ROOFING - BUILT UP ROOFING - 3 /,  !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    ASHRAE 90.1-1999_Table B-17_INS-Roof-R_15,  !- Name
    MediumRough,             !- Roughness
    0.1295,                  !- Thickness {m}
    0.0490,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    ASHRAE 90.1-1999_Table B-17_MAT-METAL,  !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    ASHRAE 90.1-1999_Table B-17_GP01 5/8 GYPSUM,  !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material:NoMass,
    ASHRAE 90.1-1999_Table B-17_MAT-SHEATH,  !- Name
    Rough,                   !- Roughness
    0.3626,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    ASHRAE 90.1-1999_Table B-17_INS-wall-R_13,  !- Name
    MediumRough,             !- Roughness
    0.0812,                  !- Thickness {m}
    0.0450,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    ASHRAE 90.1-1999_Table B-17_GP01 1/2 GYPSUM,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material,
    ASHRAE 90.1-1999_Table B-17_MAT-CC05 8 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material:NoMass,
    ASHRAE 90.1-1999_Table B-17_CP02 CARPET PAD,  !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  WindowMaterial:Glazing,
    ASHRAE 90.1-1999_Table B-17_CLEAR 3MM(37)_1,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    0.4380,                  !- Solar Transmittance at Normal Incidence
    0.0750,                  !- Front Side Solar Reflectance at Normal Incidence
    0.0750,                  !- Back Side Solar Reflectance at Normal Incidence
    0.8980,                  !- Visible Transmittance at Normal Incidence
    0.0810,                  !- Front Side Visible Reflectance at Normal Incidence
    0.0810,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.8400,                  !- Front Side Infrared Hemispherical Emissivity
    0.8400,                  !- Back Side Infrared Hemispherical Emissivity
    2.5000;                  !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    ASHRAE 90.1-1999_Table B-17_AIR 6MM(37),  !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Glazing,
    ASHRAE 90.1-1999_Table B-17_CLEAR 3MM(37),  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    0.5650,                  !- Solar Transmittance at Normal Incidence
    0.0750,                  !- Front Side Solar Reflectance at Normal Incidence
    0.0750,                  !- Back Side Solar Reflectance at Normal Incidence
    0.8980,                  !- Visible Transmittance at Normal Incidence
    0.0810,                  !- Front Side Visible Reflectance at Normal Incidence
    0.0810,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.8400,                  !- Front Side Infrared Hemispherical Emissivity
    0.8400,                  !- Back Side Infrared Hemispherical Emissivity
    2.5000;                  !- Conductivity {W/m-K}

  Construction,
    Roof,                    !- Name
    ASHRAE 90.1-1999_Table B-17_ROOFING - BUILT UP ROOFING - 3 /,  !- Outside Layer
    ASHRAE 90.1-1999_Table B-17_INS-Roof-R_15,  !- Layer 2
    ASHRAE 90.1-1999_Table B-17_MAT-METAL;  !- Layer 3

  Construction,
    Int-Wall,                !- Name
    ASHRAE 90.1-1999_Table B-17_GP01 5/8 GYPSUM,  !- Outside Layer
    ASHRAE 90.1-1999_Table B-17_GP01 5/8 GYPSUM;  !- Layer 2

  Construction,
    Ext-wall,                !- Name
    ASHRAE 90.1-1999_Table B-17_MAT-SHEATH,  !- Outside Layer
    ASHRAE 90.1-1999_Table B-17_INS-wall-R_13,  !- Layer 2
    ASHRAE 90.1-1999_Table B-17_GP01 1/2 GYPSUM;  !- Layer 3

  Construction,
    Ext-slab,                !- Name
    ASHRAE 90.1-1999_Table B-17_MAT-CC05 8 HW CONCRETE,  !- Outside Layer
    ASHRAE 90.1-1999_Table B-17_CP02 CARPET PAD;  !- Layer 2

  Construction,
    nonnorth_window,         !- Name
    ASHRAE 90.1-1999_Table B-17_CLEAR 3MM(37)_1,  !- Outside Layer
    ASHRAE 90.1-1999_Table B-17_AIR 6MM(37),  !- Layer 2
    ASHRAE 90.1-1999_Table B-17_CLEAR 3MM(37)_1;  !- Layer 3

  Construction,
    North_window,            !- Name
    ASHRAE 90.1-1999_Table B-17_CLEAR 3MM(37),  !- Outside Layer
    ASHRAE 90.1-1999_Table B-17_AIR 6MM(37),  !- Layer 2
    ASHRAE 90.1-1999_Table B-17_CLEAR 3MM(37);  !- Layer 3

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    relative;                !- Coordinate System

  Building,
    AutoBuilt model,         !- Name
    0.00,                    !- North Axis {deg}
    City,                    !- Terrain
    0.040,                   !- Loads Convergence Tolerance Value
    0.200,                   !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Zone,
    ZN1_SW_1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    0.200,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.900,                   !- Ceiling Height {m}
    122.500;                 !- Volume {m3}

  Zone,
    ZN2_S_1,                 !- Name
    0,                       !- Direction of Relative North {deg}
    5.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    0.200,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.900,                   !- Ceiling Height {m}
    1487.412;                !- Volume {m3}

  Zone,
    ZN3_SE_1,                !- Name
    0,                       !- Direction of Relative North {deg}
    65.711,                  !- X Origin {m}
    0.000,                   !- Y Origin {m}
    0.200,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.900,                   !- Ceiling Height {m}
    122.500;                 !- Volume {m3}

  Zone,
    ZN4_E_1,                 !- Name
    0,                       !- Direction of Relative North {deg}
    65.711,                  !- X Origin {m}
    5.000,                   !- Y Origin {m}
    0.200,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.900,                   !- Ceiling Height {m}
    447.965;                 !- Volume {m3}

  Zone,
    ZN5_NE_1,                !- Name
    0,                       !- Direction of Relative North {deg}
    65.711,                  !- X Origin {m}
    23.284,                  !- Y Origin {m}
    0.200,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.900,                   !- Ceiling Height {m}
    122.500;                 !- Volume {m3}

  Zone,
    ZN6_N_1,                 !- Name
    0,                       !- Direction of Relative North {deg}
    5.000,                   !- X Origin {m}
    23.284,                  !- Y Origin {m}
    0.200,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.900,                   !- Ceiling Height {m}
    1487.412;                !- Volume {m3}

  Zone,
    ZN7_NW_1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    23.284,                  !- Y Origin {m}
    0.200,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.900,                   !- Ceiling Height {m}
    122.500;                 !- Volume {m3}

  Zone,
    ZN8_W_1,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    5.000,                   !- Y Origin {m}
    0.200,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.900,                   !- Ceiling Height {m}
    447.965;                 !- Volume {m3}

  Zone,
    ZN9_Core_1,              !- Name
    0,                       !- Direction of Relative North {deg}
    5.000,                   !- X Origin {m}
    5.000,                   !- Y Origin {m}
    0.200,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.900,                   !- Ceiling Height {m}
    5439.247;                !- Volume {m3}

  Zone,
    ZN10_FlrPlen_1,          !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    0.000,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.200,                   !- Ceiling Height {m}
    400.000;                 !- Volume {m3}

  Zone,
    ZN11_CeilPlen_1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0.000,                   !- X Origin {m}
    0.000,                   !- Y Origin {m}
    5.100,                   !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.000,                   !- Ceiling Height {m}
    1800.000;                !- Volume {m3}

  BuildingSurface:Detailed,
    ZN1_SW_1:S_ExtWall:1,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:E_IntWall:1,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:W_IntWall:1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:N_IntWall:1,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:S_IntWall:1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:W_ExtWall:1,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:S_ExtWall:2,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:E_IntWall:2,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:W_IntWall:2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:N_IntWall:2,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:S_IntWall:2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:W_ExtWall:2,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:S_ExtWall:3,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:E_IntWall:3,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:W_IntWall:3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:N_IntWall:3,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:S_IntWall:3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:W_ExtWall:3,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:S_ExtWall:4,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:E_IntWall:4,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:W_IntWall:4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:N_IntWall:4,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:S_IntWall:4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:W_ExtWall:4,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:S_ExtWall:5,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:E_IntWall:5,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:W_IntWall:5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:N_IntWall:5,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:S_IntWall:5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:W_ExtWall:5,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:S_ExtWall:6,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:E_IntWall:6,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:W_IntWall:6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:N_IntWall:6,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:S_IntWall:6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:W_ExtWall:6,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:S_ExtWall:7,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:E_IntWall:7,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:W_IntWall:7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:N_IntWall:7,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:S_IntWall:7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:W_ExtWall:7,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:S_ExtWall:8,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:E_IntWall:8,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:W_IntWall:8,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:N_IntWall:8,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:S_IntWall:8,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:W_ExtWall:8,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:S_ExtWall:9,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:E_IntWall:9,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:W_IntWall:9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:N_IntWall:9,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:S_IntWall:9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:W_ExtWall:9,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:floor,          !- Name
    floor,                   !- Surface Type
    Raised-Floor-TopSide,    !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_FlrPlen_1:SW_Ceil,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1_SW_1:Ceiling,        !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN1_SW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN11_CeilPlen_1:SW_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,4.900,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,4.900,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:S_ExtWall:1,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:E_IntWall:1,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:W_IntWall:1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:N_IntWall:1,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:S_IntWall:1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,5.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:W_IntWall:1,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:E_IntWall:1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:S_ExtWall:2,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:E_IntWall:2,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:W_IntWall:2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:N_IntWall:2,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:S_IntWall:2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,5.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,5.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:W_IntWall:2,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:E_IntWall:2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:S_ExtWall:3,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:E_IntWall:3,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:W_IntWall:3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:N_IntWall:3,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:S_IntWall:3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,5.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,5.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:W_IntWall:3,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:E_IntWall:3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:S_ExtWall:4,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:E_IntWall:4,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:W_IntWall:4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:N_IntWall:4,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:S_IntWall:4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,5.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,5.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:W_IntWall:4,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:E_IntWall:4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:S_ExtWall:5,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:E_IntWall:5,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:W_IntWall:5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:N_IntWall:5,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:S_IntWall:5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,5.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,5.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:W_IntWall:5,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:E_IntWall:5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:S_ExtWall:6,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:E_IntWall:6,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:W_IntWall:6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:N_IntWall:6,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:S_IntWall:6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,5.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,5.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:W_IntWall:6,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:E_IntWall:6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:S_ExtWall:7,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:E_IntWall:7,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:W_IntWall:7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:N_IntWall:7,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:S_IntWall:7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,5.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,5.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:W_IntWall:7,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:E_IntWall:7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:S_ExtWall:8,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:E_IntWall:8,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:W_IntWall:8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:N_IntWall:8,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:S_IntWall:8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,5.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,5.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:W_IntWall:8,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:E_IntWall:8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:S_ExtWall:9,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:E_IntWall:9,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:W_IntWall:9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:N_IntWall:9,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:S_IntWall:9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,5.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,5.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:W_IntWall:9,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:E_IntWall:9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:floor,           !- Name
    floor,                   !- Surface Type
    Raised-Floor-TopSide,    !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_FlrPlen_1:S_Ceil,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2_S_1:Ceiling,         !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN2_S_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN11_CeilPlen_1:S_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,4.900,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,4.900,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:S_ExtWall:1,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:E_ExtWall:1,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:N_IntWall:1,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:S_IntWall:1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:W_IntWall:1,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:E_IntWall:1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:S_ExtWall:2,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:E_ExtWall:2,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:N_IntWall:2,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:S_IntWall:2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:W_IntWall:2,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:E_IntWall:2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:S_ExtWall:3,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:E_ExtWall:3,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:N_IntWall:3,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:S_IntWall:3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:W_IntWall:3,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:E_IntWall:3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:S_ExtWall:4,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:E_ExtWall:4,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:N_IntWall:4,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:S_IntWall:4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:W_IntWall:4,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:E_IntWall:4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:S_ExtWall:5,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:E_ExtWall:5,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:N_IntWall:5,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:S_IntWall:5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:W_IntWall:5,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:E_IntWall:5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:S_ExtWall:6,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:E_ExtWall:6,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:N_IntWall:6,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:S_IntWall:6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:W_IntWall:6,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:E_IntWall:6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:S_ExtWall:7,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:E_ExtWall:7,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:N_IntWall:7,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:S_IntWall:7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:W_IntWall:7,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:E_IntWall:7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:S_ExtWall:8,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:E_ExtWall:8,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:N_IntWall:8,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:S_IntWall:8,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:W_IntWall:8,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:E_IntWall:8,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:S_ExtWall:9,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:E_ExtWall:9,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:N_IntWall:9,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:S_IntWall:9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:W_IntWall:9,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:E_IntWall:9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:floor,          !- Name
    floor,                   !- Surface Type
    Raised-Floor-TopSide,    !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_FlrPlen_1:SE_Ceil,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3_SE_1:Ceiling,        !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN3_SE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN11_CeilPlen_1:SE_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,4.900,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,4.900,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:S_IntWall:1,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:N_IntWall:1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:E_ExtWall:1,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:N_IntWall:1,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:S_IntWall:1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,18.284,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,18.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:W_IntWall:1,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:E_IntWall:1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:S_IntWall:2,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:N_IntWall:2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:E_ExtWall:2,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:N_IntWall:2,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:S_IntWall:2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,18.284,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,18.284,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:W_IntWall:2,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:E_IntWall:2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:S_IntWall:3,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:N_IntWall:3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:E_ExtWall:3,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:N_IntWall:3,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:S_IntWall:3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,18.284,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,18.284,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:W_IntWall:3,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:E_IntWall:3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:S_IntWall:4,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:N_IntWall:4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:E_ExtWall:4,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:N_IntWall:4,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:S_IntWall:4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,18.284,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,18.284,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:W_IntWall:4,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:E_IntWall:4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:S_IntWall:5,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:N_IntWall:5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:E_ExtWall:5,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:N_IntWall:5,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:S_IntWall:5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,18.284,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,18.284,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:W_IntWall:5,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:E_IntWall:5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:S_IntWall:6,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:N_IntWall:6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:E_ExtWall:6,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:N_IntWall:6,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:S_IntWall:6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,18.284,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,18.284,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:W_IntWall:6,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:E_IntWall:6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:S_IntWall:7,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:N_IntWall:7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:E_ExtWall:7,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:N_IntWall:7,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:S_IntWall:7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,18.284,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,18.284,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:W_IntWall:7,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:E_IntWall:7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:S_IntWall:8,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:N_IntWall:8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:E_ExtWall:8,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:N_IntWall:8,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:S_IntWall:8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,18.284,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,18.284,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:W_IntWall:8,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:E_IntWall:8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:S_IntWall:9,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:N_IntWall:9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:E_ExtWall:9,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:N_IntWall:9,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:S_IntWall:9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,18.284,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,18.284,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:W_IntWall:9,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:E_IntWall:9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:floor,           !- Name
    floor,                   !- Surface Type
    Raised-Floor-TopSide,    !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_FlrPlen_1:E_Ceil,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4_E_1:Ceiling,         !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN4_E_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN11_CeilPlen_1:E_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,4.900,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,4.900,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:S_IntWall:1,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:N_IntWall:1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:E_ExtWall:1,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:N_ExtWall:1,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:W_IntWall:1,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:E_IntWall:1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:S_IntWall:2,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:N_IntWall:2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:E_ExtWall:2,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:N_ExtWall:2,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:W_IntWall:2,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:E_IntWall:2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:S_IntWall:3,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:N_IntWall:3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:E_ExtWall:3,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:N_ExtWall:3,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:W_IntWall:3,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:E_IntWall:3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:S_IntWall:4,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:N_IntWall:4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:E_ExtWall:4,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:N_ExtWall:4,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:W_IntWall:4,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:E_IntWall:4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:S_IntWall:5,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:N_IntWall:5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:E_ExtWall:5,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:N_ExtWall:5,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:W_IntWall:5,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:E_IntWall:5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:S_IntWall:6,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:N_IntWall:6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:E_ExtWall:6,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:N_ExtWall:6,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:W_IntWall:6,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:E_IntWall:6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:S_IntWall:7,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:N_IntWall:7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:E_ExtWall:7,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:N_ExtWall:7,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:W_IntWall:7,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:E_IntWall:7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:S_IntWall:8,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:N_IntWall:8,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:E_ExtWall:8,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:N_ExtWall:8,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:W_IntWall:8,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:E_IntWall:8,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:S_IntWall:9,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:N_IntWall:9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:E_ExtWall:9,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:N_ExtWall:9,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:W_IntWall:9,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:E_IntWall:9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:floor,          !- Name
    floor,                   !- Surface Type
    Raised-Floor-TopSide,    !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_FlrPlen_1:NE_Ceil,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5_NE_1:Ceiling,        !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN5_NE_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN11_CeilPlen_1:NE_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,4.900,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,4.900,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:S_IntWall:1,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:N_IntWall:1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:E_IntWall:1,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:W_IntWall:1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:N_ExtWall:1,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,5.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:W_IntWall:1,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:E_IntWall:1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:S_IntWall:2,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:N_IntWall:2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:E_IntWall:2,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:W_IntWall:2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:N_ExtWall:2,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,5.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,5.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:W_IntWall:2,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:E_IntWall:2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:S_IntWall:3,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:N_IntWall:3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:E_IntWall:3,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:W_IntWall:3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:N_ExtWall:3,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,5.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,5.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:W_IntWall:3,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:E_IntWall:3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:S_IntWall:4,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:N_IntWall:4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:E_IntWall:4,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:W_IntWall:4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:N_ExtWall:4,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,5.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,5.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:W_IntWall:4,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:E_IntWall:4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:S_IntWall:5,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:N_IntWall:5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:E_IntWall:5,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:W_IntWall:5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:N_ExtWall:5,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,5.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,5.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:W_IntWall:5,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:E_IntWall:5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:S_IntWall:6,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:N_IntWall:6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:E_IntWall:6,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:W_IntWall:6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:N_ExtWall:6,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,5.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,5.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:W_IntWall:6,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:E_IntWall:6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:S_IntWall:7,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:N_IntWall:7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:E_IntWall:7,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:W_IntWall:7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:N_ExtWall:7,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,5.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,5.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:W_IntWall:7,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:E_IntWall:7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:S_IntWall:8,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:N_IntWall:8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:E_IntWall:8,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:W_IntWall:8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:N_ExtWall:8,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,5.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,5.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:W_IntWall:8,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:E_IntWall:8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:S_IntWall:9,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:N_IntWall:9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:E_IntWall:9,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:W_IntWall:9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:N_ExtWall:9,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,5.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,5.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:W_IntWall:9,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:E_IntWall:9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:floor,           !- Name
    floor,                   !- Surface Type
    Raised-Floor-TopSide,    !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_FlrPlen_1:N_Ceil,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6_N_1:Ceiling,         !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN6_N_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN11_CeilPlen_1:N_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,4.900,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,4.900,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,5.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:S_IntWall:1,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:N_IntWall:1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:E_IntWall:1,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:W_IntWall:1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:N_ExtWall:1,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:W_ExtWall:1,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:S_IntWall:2,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:N_IntWall:2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:E_IntWall:2,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:W_IntWall:2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:N_ExtWall:2,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:W_ExtWall:2,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:S_IntWall:3,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:N_IntWall:3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:E_IntWall:3,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:W_IntWall:3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:N_ExtWall:3,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:W_ExtWall:3,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:S_IntWall:4,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:N_IntWall:4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:E_IntWall:4,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:W_IntWall:4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:N_ExtWall:4,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:W_ExtWall:4,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:S_IntWall:5,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:N_IntWall:5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:E_IntWall:5,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:W_IntWall:5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:N_ExtWall:5,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:W_ExtWall:5,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:S_IntWall:6,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:N_IntWall:6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:E_IntWall:6,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:W_IntWall:6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:N_ExtWall:6,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:W_ExtWall:6,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:S_IntWall:7,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:N_IntWall:7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:E_IntWall:7,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:W_IntWall:7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:N_ExtWall:7,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:W_ExtWall:7,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:S_IntWall:8,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:N_IntWall:8,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:E_IntWall:8,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:W_IntWall:8,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:N_ExtWall:8,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:W_ExtWall:8,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:S_IntWall:9,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:N_IntWall:9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:E_IntWall:9,    !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:W_IntWall:9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:N_ExtWall:9,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,5.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,5.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:W_ExtWall:9,    !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:floor,          !- Name
    floor,                   !- Surface Type
    Raised-Floor-TopSide,    !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_FlrPlen_1:NW_Ceil,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7_NW_1:Ceiling,        !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN7_NW_1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN11_CeilPlen_1:NW_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,4.900,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,4.900,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:S_IntWall:1,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:N_IntWall:1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:E_IntWall:1,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:W_IntWall:1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:N_IntWall:1,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:S_IntWall:1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,18.284,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,18.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:W_ExtWall:1,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:S_IntWall:2,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:N_IntWall:2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:E_IntWall:2,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:W_IntWall:2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:N_IntWall:2,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:S_IntWall:2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,18.284,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,18.284,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:W_ExtWall:2,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:S_IntWall:3,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:N_IntWall:3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:E_IntWall:3,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:W_IntWall:3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:N_IntWall:3,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:S_IntWall:3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,18.284,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,18.284,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:W_ExtWall:3,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:S_IntWall:4,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:N_IntWall:4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:E_IntWall:4,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:W_IntWall:4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:N_IntWall:4,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:S_IntWall:4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,18.284,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,18.284,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:W_ExtWall:4,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:S_IntWall:5,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:N_IntWall:5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:E_IntWall:5,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:W_IntWall:5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:N_IntWall:5,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:S_IntWall:5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,18.284,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,18.284,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:W_ExtWall:5,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:S_IntWall:6,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:N_IntWall:6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:E_IntWall:6,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:W_IntWall:6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:N_IntWall:6,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:S_IntWall:6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,18.284,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,18.284,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:W_ExtWall:6,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:S_IntWall:7,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:N_IntWall:7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:E_IntWall:7,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:W_IntWall:7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:N_IntWall:7,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:S_IntWall:7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,18.284,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,18.284,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:W_ExtWall:7,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:S_IntWall:8,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:N_IntWall:8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:E_IntWall:8,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:W_IntWall:8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:N_IntWall:8,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:S_IntWall:8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,18.284,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,18.284,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:W_ExtWall:8,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:S_IntWall:9,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:N_IntWall:9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:E_IntWall:9,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:W_IntWall:9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:N_IntWall:9,     !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:S_IntWall:9,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,18.284,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,18.284,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:W_ExtWall:9,     !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:floor,           !- Name
    floor,                   !- Surface Type
    Raised-Floor-TopSide,    !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_FlrPlen_1:W_Ceil,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8_W_1:Ceiling,         !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN8_W_1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN11_CeilPlen_1:W_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,4.900,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,4.900,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.284,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:S_IntWall:1,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:N_IntWall:1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:E_IntWall:1,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:W_IntWall:1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,18.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,18.284,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:N_IntWall:1,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:S_IntWall:1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,18.284,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,18.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:W_IntWall:1,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:E_IntWall:1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,0.544,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.544;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:S_IntWall:2,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:N_IntWall:2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:E_IntWall:2,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:W_IntWall:2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,18.284,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,18.284,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:N_IntWall:2,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:S_IntWall:2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,18.284,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,18.284,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:W_IntWall:2,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:E_IntWall:2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,1.089,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,0.544,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.544,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.089;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:S_IntWall:3,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:N_IntWall:3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:E_IntWall:3,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:W_IntWall:3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,18.284,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,18.284,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:N_IntWall:3,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:S_IntWall:3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,18.284,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,18.284,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:W_IntWall:3,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:E_IntWall:3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,1.633,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,1.089,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,1.089,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,1.633;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:S_IntWall:4,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:N_IntWall:4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:E_IntWall:4,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:W_IntWall:4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,18.284,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,18.284,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:N_IntWall:4,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:S_IntWall:4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,18.284,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,18.284,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:W_IntWall:4,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:E_IntWall:4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,2.178,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,1.633,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,1.633,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.178;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:S_IntWall:5,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:N_IntWall:5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:E_IntWall:5,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:W_IntWall:5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,18.284,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,18.284,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:N_IntWall:5,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:S_IntWall:5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,18.284,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,18.284,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:W_IntWall:5,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:E_IntWall:5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,2.722,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,2.178,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,2.178,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.722;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:S_IntWall:6,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:N_IntWall:6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:E_IntWall:6,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:W_IntWall:6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,18.284,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,18.284,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:N_IntWall:6,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:S_IntWall:6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,18.284,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,18.284,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:W_IntWall:6,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:E_IntWall:6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,3.267,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,2.722,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,2.722,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.267;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:S_IntWall:7,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:N_IntWall:7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:E_IntWall:7,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:W_IntWall:7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,18.284,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,18.284,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:N_IntWall:7,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:S_IntWall:7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,18.284,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,18.284,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:W_IntWall:7,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:E_IntWall:7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,3.811,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,3.267,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.267,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.811;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:S_IntWall:8,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:N_IntWall:8,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:E_IntWall:8,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:W_IntWall:8,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,18.284,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,18.284,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:N_IntWall:8,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:S_IntWall:8,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,18.284,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,18.284,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:W_IntWall:8,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:E_IntWall:8,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,4.356,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,3.811,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.811,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,4.356;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:S_IntWall:9,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:N_IntWall:9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:E_IntWall:9,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:W_IntWall:9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,0.000,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,0.000,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,18.284,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,18.284,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:N_IntWall:9,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:S_IntWall:9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    60.711,18.284,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    60.711,18.284,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,18.284,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,18.284,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:W_IntWall:9,  !- Name
    wall,                    !- Surface Type
    Int-Wall,                !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:E_IntWall:9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,4.356,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,4.356,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:floor,        !- Name
    floor,                   !- Surface Type
    Raised-Floor-TopSide,    !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10_FlrPlen_1:Core_Ceil,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,18.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9_Core_1:Ceiling,      !- Name
    ceiling,                 !- Surface Type
    dropceiling,             !- Construction Name
    ZN9_Core_1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN11_CeilPlen_1:Core_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,18.284,4.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,4.900,  !- X,Y,Z ==> Vertex 2 {m}
    60.711,0.000,4.900,  !- X,Y,Z ==> Vertex 3 {m}
    60.711,18.284,4.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_FlrPlen_1:S_ExtWall,!- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN10_FlrPlen_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    70.711,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    70.711,0.000,0.200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_FlrPlen_1:E_ExtWall,!- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN10_FlrPlen_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    70.711,0.000,0.200,  !- X,Y,Z ==> Vertex 1 {m}
    70.711,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    70.711,28.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    70.711,28.284,0.200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_FlrPlen_1:N_ExtWall,!- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN10_FlrPlen_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    70.711,28.284,0.200,  !- X,Y,Z ==> Vertex 1 {m}
    70.711,28.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,28.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,28.284,0.200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_FlrPlen_1:W_ExtWall,!- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN10_FlrPlen_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,28.284,0.200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,28.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_FlrPlen_1:Floor,    !- Name
    floor,                   !- Surface Type
    Ext-slab,                !- Construction Name
    ZN10_FlrPlen_1,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,28.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    70.711,28.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    70.711,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_FlrPlen_1:SW_Ceil,  !- Name
    ceiling,                 !- Surface Type
    Raised-Floor-UnderSide,  !- Construction Name
    ZN10_FlrPlen_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,0.200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.200,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,0.000,0.200,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,0.200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_FlrPlen_1:S_Ceil,   !- Name
    ceiling,                 !- Surface Type
    Raised-Floor-UnderSide,  !- Construction Name
    ZN10_FlrPlen_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:floor,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,0.200,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.000,0.200,  !- X,Y,Z ==> Vertex 2 {m}
    65.711,0.000,0.200,  !- X,Y,Z ==> Vertex 3 {m}
    65.711,5.000,0.200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_FlrPlen_1:SE_Ceil,  !- Name
    ceiling,                 !- Surface Type
    Raised-Floor-UnderSide,  !- Construction Name
    ZN10_FlrPlen_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    65.711,5.000,0.200,  !- X,Y,Z ==> Vertex 1 {m}
    65.711,0.000,0.200,  !- X,Y,Z ==> Vertex 2 {m}
    70.711,0.000,0.200,  !- X,Y,Z ==> Vertex 3 {m}
    70.711,5.000,0.200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_FlrPlen_1:E_Ceil,   !- Name
    ceiling,                 !- Surface Type
    Raised-Floor-UnderSide,  !- Construction Name
    ZN10_FlrPlen_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:floor,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    65.711,23.284,0.200,  !- X,Y,Z ==> Vertex 1 {m}
    65.711,5.000,0.200,  !- X,Y,Z ==> Vertex 2 {m}
    70.711,5.000,0.200,  !- X,Y,Z ==> Vertex 3 {m}
    70.711,23.284,0.200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_FlrPlen_1:NE_Ceil,  !- Name
    ceiling,                 !- Surface Type
    Raised-Floor-UnderSide,  !- Construction Name
    ZN10_FlrPlen_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    65.711,28.284,0.200,  !- X,Y,Z ==> Vertex 1 {m}
    65.711,23.284,0.200,  !- X,Y,Z ==> Vertex 2 {m}
    70.711,23.284,0.200,  !- X,Y,Z ==> Vertex 3 {m}
    70.711,28.284,0.200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_FlrPlen_1:N_Ceil,   !- Name
    ceiling,                 !- Surface Type
    Raised-Floor-UnderSide,  !- Construction Name
    ZN10_FlrPlen_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:floor,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,28.284,0.200,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,23.284,0.200,  !- X,Y,Z ==> Vertex 2 {m}
    65.711,23.284,0.200,  !- X,Y,Z ==> Vertex 3 {m}
    65.711,28.284,0.200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_FlrPlen_1:NW_Ceil,  !- Name
    ceiling,                 !- Surface Type
    Raised-Floor-UnderSide,  !- Construction Name
    ZN10_FlrPlen_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,28.284,0.200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,23.284,0.200,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,23.284,0.200,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,28.284,0.200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_FlrPlen_1:W_Ceil,   !- Name
    ceiling,                 !- Surface Type
    Raised-Floor-UnderSide,  !- Construction Name
    ZN10_FlrPlen_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:floor,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,23.284,0.200,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.200,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,0.200,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,23.284,0.200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10_FlrPlen_1:Core_Ceil,!- Name
    ceiling,                 !- Surface Type
    Raised-Floor-UnderSide,  !- Construction Name
    ZN10_FlrPlen_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,23.284,0.200,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,0.200,  !- X,Y,Z ==> Vertex 2 {m}
    65.711,5.000,0.200,  !- X,Y,Z ==> Vertex 3 {m}
    65.711,23.284,0.200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_CeilPlen_1:S_ExtWall,  !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN11_CeilPlen_1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    70.711,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    70.711,0.000,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_CeilPlen_1:E_ExtWall,  !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN11_CeilPlen_1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    70.711,0.000,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    70.711,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    70.711,28.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    70.711,28.284,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_CeilPlen_1:N_ExtWall,  !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN11_CeilPlen_1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    70.711,28.284,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    70.711,28.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,28.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,28.284,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_CeilPlen_1:W_ExtWall,  !- Name
    wall,                    !- Surface Type
    Ext-wall,                !- Construction Name
    ZN11_CeilPlen_1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,28.284,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,28.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_CeilPlen_1:SW_Floor,!- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN11_CeilPlen_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1_SW_1:Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_CeilPlen_1:S_Floor, !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN11_CeilPlen_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2_S_1:Ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    65.711,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    65.711,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_CeilPlen_1:SE_Floor,!- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN11_CeilPlen_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3_SE_1:Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    65.711,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    65.711,5.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    70.711,5.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    70.711,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_CeilPlen_1:E_Floor, !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN11_CeilPlen_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4_E_1:Ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    65.711,5.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    65.711,23.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    70.711,23.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    70.711,5.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_CeilPlen_1:NE_Floor,!- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN11_CeilPlen_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5_NE_1:Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    65.711,23.284,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    65.711,28.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    70.711,28.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    70.711,23.284,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_CeilPlen_1:N_Floor, !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN11_CeilPlen_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6_N_1:Ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,23.284,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,28.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    65.711,28.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    65.711,23.284,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_CeilPlen_1:NW_Floor,!- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN11_CeilPlen_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7_NW_1:Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,23.284,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,28.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,28.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,23.284,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_CeilPlen_1:W_Floor, !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN11_CeilPlen_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8_W_1:Ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,5.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,23.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,23.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,5.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_CeilPlen_1:Core_Floor,  !- Name
    floor,                   !- Surface Type
    dropceiling,             !- Construction Name
    ZN11_CeilPlen_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9_Core_1:Ceiling,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000,5.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,23.284,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    65.711,23.284,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    65.711,5.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN11_CeilPlen_1:Core_Ceiling,  !- Name
    roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN11_CeilPlen_1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.000,                   !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,28.284,0.900,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.900,  !- X,Y,Z ==> Vertex 2 {m}
    70.711,0.000,0.900,  !- X,Y,Z ==> Vertex 3 {m}
    70.711,28.284,0.900;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ZN1_SW_1,                !- Name
    InteriorFurnishings,     !- Construction Name
    ZN1_SW_1,                !- Zone Name
    50.000;                  !- Surface Area {m2}

  InternalMass,
    ZN2_S_1,                 !- Name
    InteriorFurnishings,     !- Construction Name
    ZN2_S_1,                 !- Zone Name
    607.107;                 !- Surface Area {m2}

  InternalMass,
    ZN3_SE_1,                !- Name
    InteriorFurnishings,     !- Construction Name
    ZN3_SE_1,                !- Zone Name
    50.000;                  !- Surface Area {m2}

  InternalMass,
    ZN4_E_1,                 !- Name
    InteriorFurnishings,     !- Construction Name
    ZN4_E_1,                 !- Zone Name
    182.843;                 !- Surface Area {m2}

  InternalMass,
    ZN5_NE_1,                !- Name
    InteriorFurnishings,     !- Construction Name
    ZN5_NE_1,                !- Zone Name
    50.000;                  !- Surface Area {m2}

  InternalMass,
    ZN6_N_1,                 !- Name
    InteriorFurnishings,     !- Construction Name
    ZN6_N_1,                 !- Zone Name
    607.107;                 !- Surface Area {m2}

  InternalMass,
    ZN7_NW_1,                !- Name
    InteriorFurnishings,     !- Construction Name
    ZN7_NW_1,                !- Zone Name
    50.000;                  !- Surface Area {m2}

  InternalMass,
    ZN8_W_1,                 !- Name
    InteriorFurnishings,     !- Construction Name
    ZN8_W_1,                 !- Zone Name
    182.843;                 !- Surface Area {m2}

  InternalMass,
    ZN9_Core_1,              !- Name
    InteriorFurnishings,     !- Construction Name
    ZN9_Core_1,              !- Zone Name
    2220.101;                !- Surface Area {m2}

  FenestrationSurface:Detailed,
    ZN1_SW_1:S_Window:3,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN1_SW_1:S_ExtWall:3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.010,0.000,1.623,  !- X,Y,Z ==> Vertex 1 {m}
    0.010,0.000,1.110,  !- X,Y,Z ==> Vertex 2 {m}
    4.990,0.000,1.110,  !- X,Y,Z ==> Vertex 3 {m}
    4.990,0.000,1.623;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN1_SW_1:S_Window:4,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN1_SW_1:S_ExtWall:4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.010,0.000,2.168,  !- X,Y,Z ==> Vertex 1 {m}
    0.010,0.000,1.643,  !- X,Y,Z ==> Vertex 2 {m}
    4.990,0.000,1.643,  !- X,Y,Z ==> Vertex 3 {m}
    4.990,0.000,2.168;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN1_SW_1:S_Window:5,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN1_SW_1:S_ExtWall:5,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.010,0.000,2.712,  !- X,Y,Z ==> Vertex 1 {m}
    0.010,0.000,2.188,  !- X,Y,Z ==> Vertex 2 {m}
    4.990,0.000,2.188,  !- X,Y,Z ==> Vertex 3 {m}
    4.990,0.000,2.712;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN1_SW_1:S_Window:6,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN1_SW_1:S_ExtWall:6,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.010,0.000,3.257,  !- X,Y,Z ==> Vertex 1 {m}
    0.010,0.000,2.732,  !- X,Y,Z ==> Vertex 2 {m}
    4.990,0.000,2.732,  !- X,Y,Z ==> Vertex 3 {m}
    4.990,0.000,3.257;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN1_SW_1:S_Window:7,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN1_SW_1:S_ExtWall:7,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.010,0.000,3.491,  !- X,Y,Z ==> Vertex 1 {m}
    0.010,0.000,3.277,  !- X,Y,Z ==> Vertex 2 {m}
    4.990,0.000,3.277,  !- X,Y,Z ==> Vertex 3 {m}
    4.990,0.000,3.491;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN1_SW_1:W_Window:3,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN1_SW_1:W_ExtWall:3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.990,1.623,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.990,1.110,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.010,1.110,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.010,1.623;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN1_SW_1:W_Window:4,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN1_SW_1:W_ExtWall:4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.990,2.168,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.990,1.643,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.010,1.643,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.010,2.168;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN1_SW_1:W_Window:5,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN1_SW_1:W_ExtWall:5,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.990,2.712,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.990,2.188,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.010,2.188,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.010,2.712;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN1_SW_1:W_Window:6,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN1_SW_1:W_ExtWall:6,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.990,3.257,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.990,2.732,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.010,2.732,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.010,3.257;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN1_SW_1:W_Window:7,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN1_SW_1:W_ExtWall:7,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.990,3.492,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.990,3.277,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.010,3.277,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.010,3.492;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN2_S_1:S_Window:3,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN2_S_1:S_ExtWall:3,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.010,0.000,1.623,  !- X,Y,Z ==> Vertex 1 {m}
    0.010,0.000,1.110,  !- X,Y,Z ==> Vertex 2 {m}
    60.701,0.000,1.110,  !- X,Y,Z ==> Vertex 3 {m}
    60.701,0.000,1.623;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN2_S_1:S_Window:4,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN2_S_1:S_ExtWall:4,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.010,0.000,2.168,  !- X,Y,Z ==> Vertex 1 {m}
    0.010,0.000,1.643,  !- X,Y,Z ==> Vertex 2 {m}
    60.701,0.000,1.643,  !- X,Y,Z ==> Vertex 3 {m}
    60.701,0.000,2.168;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN2_S_1:S_Window:5,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN2_S_1:S_ExtWall:5,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.010,0.000,2.712,  !- X,Y,Z ==> Vertex 1 {m}
    0.010,0.000,2.188,  !- X,Y,Z ==> Vertex 2 {m}
    60.701,0.000,2.188,  !- X,Y,Z ==> Vertex 3 {m}
    60.701,0.000,2.712;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN2_S_1:S_Window:6,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN2_S_1:S_ExtWall:6,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.010,0.000,3.257,  !- X,Y,Z ==> Vertex 1 {m}
    0.010,0.000,2.732,  !- X,Y,Z ==> Vertex 2 {m}
    60.701,0.000,2.732,  !- X,Y,Z ==> Vertex 3 {m}
    60.701,0.000,3.257;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN2_S_1:S_Window:7,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN2_S_1:S_ExtWall:7,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.010,0.000,3.491,  !- X,Y,Z ==> Vertex 1 {m}
    0.010,0.000,3.277,  !- X,Y,Z ==> Vertex 2 {m}
    60.701,0.000,3.277,  !- X,Y,Z ==> Vertex 3 {m}
    60.701,0.000,3.491;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN3_SE_1:S_Window:3,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN3_SE_1:S_ExtWall:3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.010,0.000,1.623,  !- X,Y,Z ==> Vertex 1 {m}
    0.010,0.000,1.110,  !- X,Y,Z ==> Vertex 2 {m}
    4.990,0.000,1.110,  !- X,Y,Z ==> Vertex 3 {m}
    4.990,0.000,1.623;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN3_SE_1:S_Window:4,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN3_SE_1:S_ExtWall:4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.010,0.000,2.168,  !- X,Y,Z ==> Vertex 1 {m}
    0.010,0.000,1.643,  !- X,Y,Z ==> Vertex 2 {m}
    4.990,0.000,1.643,  !- X,Y,Z ==> Vertex 3 {m}
    4.990,0.000,2.168;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN3_SE_1:S_Window:5,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN3_SE_1:S_ExtWall:5,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.010,0.000,2.712,  !- X,Y,Z ==> Vertex 1 {m}
    0.010,0.000,2.188,  !- X,Y,Z ==> Vertex 2 {m}
    4.990,0.000,2.188,  !- X,Y,Z ==> Vertex 3 {m}
    4.990,0.000,2.712;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN3_SE_1:S_Window:6,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN3_SE_1:S_ExtWall:6,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.010,0.000,3.257,  !- X,Y,Z ==> Vertex 1 {m}
    0.010,0.000,2.732,  !- X,Y,Z ==> Vertex 2 {m}
    4.990,0.000,2.732,  !- X,Y,Z ==> Vertex 3 {m}
    4.990,0.000,3.257;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN3_SE_1:S_Window:7,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN3_SE_1:S_ExtWall:7,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.010,0.000,3.491,  !- X,Y,Z ==> Vertex 1 {m}
    0.010,0.000,3.277,  !- X,Y,Z ==> Vertex 2 {m}
    4.990,0.000,3.277,  !- X,Y,Z ==> Vertex 3 {m}
    4.990,0.000,3.491;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN3_SE_1:E_Window:3,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN3_SE_1:E_ExtWall:3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.000,0.010,1.623,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.010,1.110,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,4.990,1.110,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,4.990,1.623;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN3_SE_1:E_Window:4,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN3_SE_1:E_ExtWall:4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.000,0.010,2.168,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.010,1.643,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,4.990,1.643,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,4.990,2.168;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN3_SE_1:E_Window:5,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN3_SE_1:E_ExtWall:5,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.000,0.010,2.712,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.010,2.188,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,4.990,2.188,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,4.990,2.712;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN3_SE_1:E_Window:6,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN3_SE_1:E_ExtWall:6,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.000,0.010,3.257,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.010,2.732,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,4.990,2.732,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,4.990,3.257;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN3_SE_1:E_Window:7,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN3_SE_1:E_ExtWall:7,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.000,0.010,3.492,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.010,3.277,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,4.990,3.277,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,4.990,3.492;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN4_E_1:E_Window:3,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN4_E_1:E_ExtWall:3,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.000,0.010,1.623,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.010,1.110,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.274,1.110,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.274,1.623;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN4_E_1:E_Window:4,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN4_E_1:E_ExtWall:4,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.000,0.010,2.168,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.010,1.643,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.274,1.643,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.274,2.168;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN4_E_1:E_Window:5,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN4_E_1:E_ExtWall:5,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.000,0.010,2.712,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.010,2.188,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.274,2.188,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.274,2.712;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN4_E_1:E_Window:6,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN4_E_1:E_ExtWall:6,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.000,0.010,3.257,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.010,2.732,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.274,2.732,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.274,3.257;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN4_E_1:E_Window:7,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN4_E_1:E_ExtWall:7,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.000,0.010,3.492,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.010,3.277,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,18.274,3.277,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,18.274,3.492;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN5_NE_1:E_Window:3,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN5_NE_1:E_ExtWall:3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.000,0.010,1.623,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.010,1.110,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,4.990,1.110,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,4.990,1.623;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN5_NE_1:E_Window:4,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN5_NE_1:E_ExtWall:4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.000,0.010,2.168,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.010,1.643,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,4.990,1.643,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,4.990,2.168;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN5_NE_1:E_Window:5,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN5_NE_1:E_ExtWall:5,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.000,0.010,2.712,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.010,2.188,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,4.990,2.188,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,4.990,2.712;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN5_NE_1:E_Window:6,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN5_NE_1:E_ExtWall:6,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.000,0.010,3.257,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.010,2.732,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,4.990,2.732,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,4.990,3.257;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN5_NE_1:E_Window:7,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN5_NE_1:E_ExtWall:7,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.000,0.010,3.492,  !- X,Y,Z ==> Vertex 1 {m}
    5.000,0.010,3.277,  !- X,Y,Z ==> Vertex 2 {m}
    5.000,4.990,3.277,  !- X,Y,Z ==> Vertex 3 {m}
    5.000,4.990,3.492;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN5_NE_1:N_Window:3,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN5_NE_1:N_ExtWall:3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.990,5.000,1.623,  !- X,Y,Z ==> Vertex 1 {m}
    4.990,5.000,1.110,  !- X,Y,Z ==> Vertex 2 {m}
    0.010,5.000,1.110,  !- X,Y,Z ==> Vertex 3 {m}
    0.010,5.000,1.623;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN5_NE_1:N_Window:4,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN5_NE_1:N_ExtWall:4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.990,5.000,2.168,  !- X,Y,Z ==> Vertex 1 {m}
    4.990,5.000,1.643,  !- X,Y,Z ==> Vertex 2 {m}
    0.010,5.000,1.643,  !- X,Y,Z ==> Vertex 3 {m}
    0.010,5.000,2.168;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN5_NE_1:N_Window:5,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN5_NE_1:N_ExtWall:5,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.990,5.000,2.712,  !- X,Y,Z ==> Vertex 1 {m}
    4.990,5.000,2.188,  !- X,Y,Z ==> Vertex 2 {m}
    0.010,5.000,2.188,  !- X,Y,Z ==> Vertex 3 {m}
    0.010,5.000,2.712;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN5_NE_1:N_Window:6,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN5_NE_1:N_ExtWall:6,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.990,5.000,3.257,  !- X,Y,Z ==> Vertex 1 {m}
    4.990,5.000,2.732,  !- X,Y,Z ==> Vertex 2 {m}
    0.010,5.000,2.732,  !- X,Y,Z ==> Vertex 3 {m}
    0.010,5.000,3.257;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN5_NE_1:N_Window:7,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN5_NE_1:N_ExtWall:7,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.990,5.000,3.492,  !- X,Y,Z ==> Vertex 1 {m}
    4.990,5.000,3.277,  !- X,Y,Z ==> Vertex 2 {m}
    0.010,5.000,3.277,  !- X,Y,Z ==> Vertex 3 {m}
    0.010,5.000,3.492;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN6_N_1:N_Window:3,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN6_N_1:N_ExtWall:3,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    60.701,5.000,1.623,  !- X,Y,Z ==> Vertex 1 {m}
    60.701,5.000,1.110,  !- X,Y,Z ==> Vertex 2 {m}
    0.010,5.000,1.110,  !- X,Y,Z ==> Vertex 3 {m}
    0.010,5.000,1.623;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN6_N_1:N_Window:4,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN6_N_1:N_ExtWall:4,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    60.701,5.000,2.168,  !- X,Y,Z ==> Vertex 1 {m}
    60.701,5.000,1.643,  !- X,Y,Z ==> Vertex 2 {m}
    0.010,5.000,1.643,  !- X,Y,Z ==> Vertex 3 {m}
    0.010,5.000,2.168;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN6_N_1:N_Window:5,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN6_N_1:N_ExtWall:5,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    60.701,5.000,2.712,  !- X,Y,Z ==> Vertex 1 {m}
    60.701,5.000,2.188,  !- X,Y,Z ==> Vertex 2 {m}
    0.010,5.000,2.188,  !- X,Y,Z ==> Vertex 3 {m}
    0.010,5.000,2.712;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN6_N_1:N_Window:6,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN6_N_1:N_ExtWall:6,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    60.701,5.000,3.257,  !- X,Y,Z ==> Vertex 1 {m}
    60.701,5.000,2.732,  !- X,Y,Z ==> Vertex 2 {m}
    0.010,5.000,2.732,  !- X,Y,Z ==> Vertex 3 {m}
    0.010,5.000,3.257;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN6_N_1:N_Window:7,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN6_N_1:N_ExtWall:7,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    60.701,5.000,3.492,  !- X,Y,Z ==> Vertex 1 {m}
    60.701,5.000,3.277,  !- X,Y,Z ==> Vertex 2 {m}
    0.010,5.000,3.277,  !- X,Y,Z ==> Vertex 3 {m}
    0.010,5.000,3.492;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN7_NW_1:N_Window:3,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN7_NW_1:N_ExtWall:3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.990,5.000,1.623,  !- X,Y,Z ==> Vertex 1 {m}
    4.990,5.000,1.110,  !- X,Y,Z ==> Vertex 2 {m}
    0.010,5.000,1.110,  !- X,Y,Z ==> Vertex 3 {m}
    0.010,5.000,1.623;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN7_NW_1:N_Window:4,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN7_NW_1:N_ExtWall:4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.990,5.000,2.168,  !- X,Y,Z ==> Vertex 1 {m}
    4.990,5.000,1.643,  !- X,Y,Z ==> Vertex 2 {m}
    0.010,5.000,1.643,  !- X,Y,Z ==> Vertex 3 {m}
    0.010,5.000,2.168;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN7_NW_1:N_Window:5,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN7_NW_1:N_ExtWall:5,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.990,5.000,2.712,  !- X,Y,Z ==> Vertex 1 {m}
    4.990,5.000,2.188,  !- X,Y,Z ==> Vertex 2 {m}
    0.010,5.000,2.188,  !- X,Y,Z ==> Vertex 3 {m}
    0.010,5.000,2.712;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN7_NW_1:N_Window:6,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN7_NW_1:N_ExtWall:6,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.990,5.000,3.257,  !- X,Y,Z ==> Vertex 1 {m}
    4.990,5.000,2.732,  !- X,Y,Z ==> Vertex 2 {m}
    0.010,5.000,2.732,  !- X,Y,Z ==> Vertex 3 {m}
    0.010,5.000,3.257;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN7_NW_1:N_Window:7,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN7_NW_1:N_ExtWall:7,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.990,5.000,3.492,  !- X,Y,Z ==> Vertex 1 {m}
    4.990,5.000,3.277,  !- X,Y,Z ==> Vertex 2 {m}
    0.010,5.000,3.277,  !- X,Y,Z ==> Vertex 3 {m}
    0.010,5.000,3.492;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN7_NW_1:W_Window:3,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN7_NW_1:W_ExtWall:3,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.990,1.623,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.990,1.110,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.010,1.110,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.010,1.623;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN7_NW_1:W_Window:4,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN7_NW_1:W_ExtWall:4,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.990,2.168,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.990,1.643,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.010,1.643,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.010,2.168;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN7_NW_1:W_Window:5,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN7_NW_1:W_ExtWall:5,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.990,2.712,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.990,2.188,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.010,2.188,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.010,2.712;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN7_NW_1:W_Window:6,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN7_NW_1:W_ExtWall:6,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.990,3.257,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.990,2.732,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.010,2.732,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.010,3.257;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN7_NW_1:W_Window:7,     !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN7_NW_1:W_ExtWall:7,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.990,3.492,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.990,3.277,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.010,3.277,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.010,3.492;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN8_W_1:W_Window:3,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN8_W_1:W_ExtWall:3,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,18.274,1.623,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.274,1.110,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.010,1.110,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.010,1.623;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN8_W_1:W_Window:4,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN8_W_1:W_ExtWall:4,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,18.274,2.168,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.274,1.643,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.010,1.643,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.010,2.168;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN8_W_1:W_Window:5,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN8_W_1:W_ExtWall:5,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,18.274,2.712,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.274,2.188,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.010,2.188,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.010,2.712;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN8_W_1:W_Window:6,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN8_W_1:W_ExtWall:6,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,18.274,3.257,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.274,2.732,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.010,2.732,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.010,3.257;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZN8_W_1:W_Window:7,      !- Name
    window,                  !- Surface Type
    nonnorth_window,         !- Construction Name
    ZN8_W_1:W_ExtWall:7,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500,                   !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,18.274,3.492,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,18.274,3.277,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.010,3.277,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.010,3.492;  !- X,Y,Z ==> Vertex 4 {m}

  ElectricEquipment,
    ZN1_SW_1,                !- Name
    ZN1_SW_1,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    375.000,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN2_S_1,                 !- Name
    ZN2_S_1,                 !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4553.301,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN3_SE_1,                !- Name
    ZN3_SE_1,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    375.000,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN4_E_1,                 !- Name
    ZN4_E_1,                 !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1371.320,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN5_NE_1,                !- Name
    ZN5_NE_1,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    375.000,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN6_N_1,                 !- Name
    ZN6_N_1,                 !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4553.301,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN7_NW_1,                !- Name
    ZN7_NW_1,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    375.000,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN8_W_1,                 !- Name
    ZN8_W_1,                 !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1371.320,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ElectricEquipment,
    ZN9_Core_1,              !- Name
    ZN9_Core_1,              !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    16650.758,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.000,                   !- Fraction Latent
    0.500,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  Lights,
    ZN1_SW_1,                !- Name
    ZN1_SW_1,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    275.000,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN2_S_1,                 !- Name
    ZN2_S_1,                 !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3339.087,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN3_SE_1,                !- Name
    ZN3_SE_1,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    275.000,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN4_E_1,                 !- Name
    ZN4_E_1,                 !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1005.635,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN5_NE_1,                !- Name
    ZN5_NE_1,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    275.000,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN6_N_1,                 !- Name
    ZN6_N_1,                 !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3339.087,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN7_NW_1,                !- Name
    ZN7_NW_1,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    275.000,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN8_W_1,                 !- Name
    ZN8_W_1,                 !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1005.635,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZN9_Core_1,              !- Name
    ZN9_Core_1,              !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    12210.556,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.400,                   !- Return Air Fraction
    0.200,                   !- Fraction Radiant
    0.200,                   !- Fraction Visible
    0.000,                   !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Exterior:Lights,
    Exterior Facade Lighting,!- Name
    ALWAYS_ON,               !- Schedule Name
    296.985,                 !- Design Level {W}
    AstronomicalClock;       !- Control Option

  People,
    ZN1_SW_1,                !- Name
    ZN1_SW_1,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    1.250,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN2_S_1,                 !- Name
    ZN2_S_1,                 !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    15.178,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN3_SE_1,                !- Name
    ZN3_SE_1,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    1.250,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN4_E_1,                 !- Name
    ZN4_E_1,                 !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    4.571,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN5_NE_1,                !- Name
    ZN5_NE_1,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    1.250,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN6_N_1,                 !- Name
    ZN6_N_1,                 !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    15.178,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN7_NW_1,                !- Name
    ZN7_NW_1,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    1.250,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN8_W_1,                 !- Name
    ZN8_W_1,                 !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    4.571,                   !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    ZN9_Core_1,              !- Name
    ZN9_Core_1,              !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    55.503,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.300,                   !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ZoneInfiltration:DesignFlowRate,
    ZN1_SW_1,                !- Name
    ZN1_SW_1,                !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.01531,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN2_S_1,                 !- Name
    ZN2_S_1,                 !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.18593,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN3_SE_1,                !- Name
    ZN3_SE_1,                !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.01531,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN4_E_1,                 !- Name
    ZN4_E_1,                 !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.05600,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN5_NE_1,                !- Name
    ZN5_NE_1,                !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.01531,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN6_N_1,                 !- Name
    ZN6_N_1,                 !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.18593,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN7_NW_1,                !- Name
    ZN7_NW_1,                !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.01531,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN8_W_1,                 !- Name
    ZN8_W_1,                 !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.05600,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN9_Core_1,              !- Name
    ZN9_Core_1,              !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.67991,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN10_FlrPlen_1,          !- Name
    ZN10_FlrPlen_1,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.05000,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZN11_CeilPlen_1,         !- Name
    ZN11_CeilPlen_1,         !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.22500,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.00000,                 !- Constant Term Coefficient
    0.00000,                 !- Temperature Term Coefficient
    0.00000,                 !- Velocity Term Coefficient
    0.00000;                 !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    ZN1_SW_1 Thermostat,     !- Name
    ZN1_SW_1,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN1_SW_1 DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN1_SW_1 DualSPSched,    !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Thermostat,
    ZN2_S_1 Thermostat,      !- Name
    ZN2_S_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN2_S_1 DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN2_S_1 DualSPSched,     !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Thermostat,
    ZN3_SE_1 Thermostat,     !- Name
    ZN3_SE_1,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN3_SE_1 DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN3_SE_1 DualSPSched,    !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Thermostat,
    ZN4_E_1 Thermostat,      !- Name
    ZN4_E_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN4_E_1 DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN4_E_1 DualSPSched,     !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Thermostat,
    ZN5_NE_1 Thermostat,     !- Name
    ZN5_NE_1,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN5_NE_1 DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN5_NE_1 DualSPSched,    !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Thermostat,
    ZN6_N_1 Thermostat,      !- Name
    ZN6_N_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN6_N_1 DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN6_N_1 DualSPSched,     !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Thermostat,
    ZN7_NW_1 Thermostat,     !- Name
    ZN7_NW_1,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN7_NW_1 DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN7_NW_1 DualSPSched,    !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Thermostat,
    ZN8_W_1 Thermostat,      !- Name
    ZN8_W_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN8_W_1 DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN8_W_1 DualSPSched,     !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Thermostat,
    ZN9_Core_1 Thermostat,   !- Name
    ZN9_Core_1,              !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN9_Core_1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZN9_Core_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    ZN1_SW_1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {delta C}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN1_SW_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN1_SW_1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    ZN1_SW_1,                !- Zone Name
    ZN1_SW_1 Equipment,      !- Zone Conditioning Equipment List Name
    ZN1_SW_1 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN1_SW_1 Zone Air Node,  !- Zone Air Node Name
    ZN1_SW_1 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZN1_SW_1 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN1_SW_1 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    ZN1_SW_1 ATU,            !- Name
    ZN1_SW_1 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN1_SW_1 VAV Reheat;     !- Air Terminal Name

  NodeList,
    ZN1_SW_1 Inlets,         !- Name
    ZN1_SW_1 Supply Inlet;   !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN1_SW_1 VAV Reheat,     !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN1_SW_1 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN1_SW_1 Damper Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN1_SW_1 Reheat Coil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN1_SW_1 Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    ZN1_SW_1 Reheat Coil,    !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN1_SW_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN1_SW_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN1_SW_1 Damper Outlet,  !- Air Inlet Node Name
    ZN1_SW_1 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    ZN1_SW_1 HW-Branch,      !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN1_SW_1 Reheat Coil,    !- Component 1 Name
    ZN1_SW_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN1_SW_1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Sizing:Zone,
    ZN2_S_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {delta C}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN2_S_1,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN2_S_1,         !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    ZN2_S_1,                 !- Zone Name
    ZN2_S_1 Equipment,       !- Zone Conditioning Equipment List Name
    ZN2_S_1 Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN2_S_1 Zone Air Node,   !- Zone Air Node Name
    ZN2_S_1 Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZN2_S_1 Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN2_S_1 ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    ZN2_S_1 ATU,             !- Name
    ZN2_S_1 Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN2_S_1 VAV Reheat;      !- Air Terminal Name

  NodeList,
    ZN2_S_1 Inlets,          !- Name
    ZN2_S_1 Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN2_S_1 VAV Reheat,      !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN2_S_1 Damper Outlet,   !- Damper Air Outlet Node Name
    ZN2_S_1 Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN2_S_1 Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN2_S_1 Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    ZN2_S_1 Reheat Coil,     !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN2_S_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN2_S_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN2_S_1 Damper Outlet,   !- Air Inlet Node Name
    ZN2_S_1 Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    ZN2_S_1 HW-Branch,       !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN2_S_1 Reheat Coil,     !- Component 1 Name
    ZN2_S_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN2_S_1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Sizing:Zone,
    ZN3_SE_1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {delta C}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN3_SE_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN3_SE_1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    ZN3_SE_1,                !- Zone Name
    ZN3_SE_1 Equipment,      !- Zone Conditioning Equipment List Name
    ZN3_SE_1 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN3_SE_1 Zone Air Node,  !- Zone Air Node Name
    ZN3_SE_1 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZN3_SE_1 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN3_SE_1 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    ZN3_SE_1 ATU,            !- Name
    ZN3_SE_1 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN3_SE_1 VAV Reheat;     !- Air Terminal Name

  NodeList,
    ZN3_SE_1 Inlets,         !- Name
    ZN3_SE_1 Supply Inlet;   !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN3_SE_1 VAV Reheat,     !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN3_SE_1 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN3_SE_1 Damper Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN3_SE_1 Reheat Coil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN3_SE_1 Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    ZN3_SE_1 Reheat Coil,    !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN3_SE_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN3_SE_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN3_SE_1 Damper Outlet,  !- Air Inlet Node Name
    ZN3_SE_1 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    ZN3_SE_1 HW-Branch,      !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN3_SE_1 Reheat Coil,    !- Component 1 Name
    ZN3_SE_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN3_SE_1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Sizing:Zone,
    ZN4_E_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {delta C}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN4_E_1,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN4_E_1,         !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    ZN4_E_1,                 !- Zone Name
    ZN4_E_1 Equipment,       !- Zone Conditioning Equipment List Name
    ZN4_E_1 Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN4_E_1 Zone Air Node,   !- Zone Air Node Name
    ZN4_E_1 Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZN4_E_1 Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN4_E_1 ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    ZN4_E_1 ATU,             !- Name
    ZN4_E_1 Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN4_E_1 VAV Reheat;      !- Air Terminal Name

  NodeList,
    ZN4_E_1 Inlets,          !- Name
    ZN4_E_1 Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN4_E_1 VAV Reheat,      !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN4_E_1 Damper Outlet,   !- Damper Air Outlet Node Name
    ZN4_E_1 Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN4_E_1 Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN4_E_1 Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    ZN4_E_1 Reheat Coil,     !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN4_E_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN4_E_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN4_E_1 Damper Outlet,   !- Air Inlet Node Name
    ZN4_E_1 Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    ZN4_E_1 HW-Branch,       !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN4_E_1 Reheat Coil,     !- Component 1 Name
    ZN4_E_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN4_E_1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Sizing:Zone,
    ZN5_NE_1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {delta C}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN5_NE_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN5_NE_1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    ZN5_NE_1,                !- Zone Name
    ZN5_NE_1 Equipment,      !- Zone Conditioning Equipment List Name
    ZN5_NE_1 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN5_NE_1 Zone Air Node,  !- Zone Air Node Name
    ZN5_NE_1 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZN5_NE_1 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN5_NE_1 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    ZN5_NE_1 ATU,            !- Name
    ZN5_NE_1 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN5_NE_1 VAV Reheat;     !- Air Terminal Name

  NodeList,
    ZN5_NE_1 Inlets,         !- Name
    ZN5_NE_1 Supply Inlet;   !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN5_NE_1 VAV Reheat,     !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN5_NE_1 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN5_NE_1 Damper Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN5_NE_1 Reheat Coil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN5_NE_1 Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    ZN5_NE_1 Reheat Coil,    !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN5_NE_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN5_NE_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN5_NE_1 Damper Outlet,  !- Air Inlet Node Name
    ZN5_NE_1 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    ZN5_NE_1 HW-Branch,      !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN5_NE_1 Reheat Coil,    !- Component 1 Name
    ZN5_NE_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN5_NE_1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Sizing:Zone,
    ZN6_N_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {delta C}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN6_N_1,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN6_N_1,         !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    ZN6_N_1,                 !- Zone Name
    ZN6_N_1 Equipment,       !- Zone Conditioning Equipment List Name
    ZN6_N_1 Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN6_N_1 Zone Air Node,   !- Zone Air Node Name
    ZN6_N_1 Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZN6_N_1 Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN6_N_1 ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    ZN6_N_1 ATU,             !- Name
    ZN6_N_1 Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN6_N_1 VAV Reheat;      !- Air Terminal Name

  NodeList,
    ZN6_N_1 Inlets,          !- Name
    ZN6_N_1 Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN6_N_1 VAV Reheat,      !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN6_N_1 Damper Outlet,   !- Damper Air Outlet Node Name
    ZN6_N_1 Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN6_N_1 Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN6_N_1 Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    ZN6_N_1 Reheat Coil,     !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN6_N_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN6_N_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN6_N_1 Damper Outlet,   !- Air Inlet Node Name
    ZN6_N_1 Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    ZN6_N_1 HW-Branch,       !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN6_N_1 Reheat Coil,     !- Component 1 Name
    ZN6_N_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN6_N_1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Sizing:Zone,
    ZN7_NW_1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {delta C}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN7_NW_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN7_NW_1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    ZN7_NW_1,                !- Zone Name
    ZN7_NW_1 Equipment,      !- Zone Conditioning Equipment List Name
    ZN7_NW_1 Inlets,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN7_NW_1 Zone Air Node,  !- Zone Air Node Name
    ZN7_NW_1 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZN7_NW_1 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN7_NW_1 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    ZN7_NW_1 ATU,            !- Name
    ZN7_NW_1 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN7_NW_1 VAV Reheat;     !- Air Terminal Name

  NodeList,
    ZN7_NW_1 Inlets,         !- Name
    ZN7_NW_1 Supply Inlet;   !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN7_NW_1 VAV Reheat,     !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN7_NW_1 Damper Outlet,  !- Damper Air Outlet Node Name
    ZN7_NW_1 Damper Inlet,   !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN7_NW_1 Reheat Coil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN7_NW_1 Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    ZN7_NW_1 Reheat Coil,    !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN7_NW_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN7_NW_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN7_NW_1 Damper Outlet,  !- Air Inlet Node Name
    ZN7_NW_1 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    ZN7_NW_1 HW-Branch,      !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN7_NW_1 Reheat Coil,    !- Component 1 Name
    ZN7_NW_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN7_NW_1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Sizing:Zone,
    ZN8_W_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {delta C}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN8_W_1,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN8_W_1,         !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    ZN8_W_1,                 !- Zone Name
    ZN8_W_1 Equipment,       !- Zone Conditioning Equipment List Name
    ZN8_W_1 Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN8_W_1 Zone Air Node,   !- Zone Air Node Name
    ZN8_W_1 Return Outlet;   !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    ZN8_W_1 Equipment,       !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN8_W_1 ATU,             !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    ZN8_W_1 ATU,             !- Name
    ZN8_W_1 Supply Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN8_W_1 VAV Reheat;      !- Air Terminal Name

  NodeList,
    ZN8_W_1 Inlets,          !- Name
    ZN8_W_1 Supply Inlet;    !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN8_W_1 VAV Reheat,      !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN8_W_1 Damper Outlet,   !- Damper Air Outlet Node Name
    ZN8_W_1 Damper Inlet,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN8_W_1 Reheat Coil,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN8_W_1 Supply Inlet,    !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    ZN8_W_1 Reheat Coil,     !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN8_W_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN8_W_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN8_W_1 Damper Outlet,   !- Air Inlet Node Name
    ZN8_W_1 Supply Inlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    ZN8_W_1 HW-Branch,       !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN8_W_1 Reheat Coil,     !- Component 1 Name
    ZN8_W_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN8_W_1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Sizing:Zone,
    ZN9_Core_1,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {delta C}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN9_Core_1,      !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZN9_Core_1,      !- Name
    flow/person,             !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    ZN9_Core_1,              !- Zone Name
    ZN9_Core_1 Equipment,    !- Zone Conditioning Equipment List Name
    ZN9_Core_1 Inlets,       !- Zone Air Inlet Node or NodeList Name
    ZN9_Core_1 Exhausts,     !- Zone Air Exhaust Node or NodeList Name
    ZN9_Core_1 Zone Air Node,!- Zone Air Node Name
    ZN9_Core_1 Return Outlet;!- Zone Return Air Node Name

  NodeList,
    ZN9_Core_1 Exhausts,     !- Name
    ZN9_Core_1 Exhaust Node 1,  !- Node 1 Name
    ZN9_Core_1 Exhaust Node 2;  !- Node 2 Name

  Fan:ZoneExhaust,
    Zone 9 Exhaust Fan 1,    !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Efficiency
    125.,                    !- Pressure Rise {Pa}
    0.15,                    !- Maximum Flow Rate {m3/s}
    ZN9_Core_1 Exhaust Node 1,  !- Air Inlet Node Name
    Zone 9 Exhaust Fan 1 Outlet Node;  !- Air Outlet Node Name

  Fan:ZoneExhaust,
    Zone 9 Exhaust Fan 2,    !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Efficiency
    125.,                    !- Pressure Rise {Pa}
    0.15,                    !- Maximum Flow Rate {m3/s}
    ZN9_Core_1 Exhaust Node 2,  !- Air Inlet Node Name
    Zone 9 Exhaust Fan 2 Outlet Node;  !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    ZN9_Core_1 Equipment,    !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Zone 9 Exhaust Fan 1,    !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Zone 9 Exhaust Fan 2,    !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    ZN9_Core_1 ATU,          !- Zone Equipment 3 Name
    1,                       !- Zone Equipment 3 Cooling Sequence
    1;                       !- Zone Equipment 3 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    ZN9_Core_1 ATU,          !- Name
    ZN9_Core_1 Supply Inlet, !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN9_Core_1 VAV Reheat;   !- Air Terminal Name

  NodeList,
    ZN9_Core_1 Inlets,       !- Name
    ZN9_Core_1 Supply Inlet; !- Node 1 Name

  AirTerminal:SingleDuct:VAV:Reheat,
    ZN9_Core_1 VAV Reheat,   !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    ZN9_Core_1 Damper Outlet,!- Damper Air Outlet Node Name
    ZN9_Core_1 Damper Inlet, !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN9_Core_1 Reheat Coil,  !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN9_Core_1 Supply Inlet, !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    ZN9_Core_1 Reheat Coil,  !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    ZN9_Core_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    ZN9_Core_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    ZN9_Core_1 Damper Outlet,!- Air Inlet Node Name
    ZN9_Core_1 Supply Inlet, !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    ZN9_Core_1 HW-Branch,    !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN9_Core_1 Reheat Coil,  !- Component 1 Name
    ZN9_Core_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    ZN9_Core_1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Sizing:System,
    VAV SYS 1,               !- AirLoop Name
    sensible,                !- Type of Load to Size On
    0.0,                     !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Sizing Option
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

  AirLoopHVAC,
    VAV SYS 1,               !- Name
    VAV SYS 1 Controllers,   !- Controller List Name
    VAV SYS 1 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV SYS 1 Branches,      !- Branch List Name
    ,                        !- Connector List Name
    VAV SYS 1 Air Loop Inlet,!- Supply Side Inlet Node Name
    VAV SYS 1 Return Air Outlet,  !- Demand Side Outlet Node Name
    VAV SYS 1 Zone Equip Inlet,  !- Demand Side Inlet Node Names
    VAV SYS 1 Air Loop Outlet;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV SYS 1 Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV SYS 1 Cooling Coil Controller;  !- Controller 1 Name

  BranchList,
    VAV SYS 1 Branches,      !- Name
    VAV SYS 1 Main Branch;   !- Branch 1 Name

  Branch,
    VAV SYS 1 Main Branch,   !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV SYS 1 OA,            !- Component 1 Name
    VAV SYS 1 Air Loop Inlet,!- Component 1 Inlet Node Name
    VAV SYS 1 Mixed Air Node,!- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
    VAV SYS 1 Cooling Coil,  !- Component 2 Name
    VAV SYS 1 Mixed Air Node,!- Component 2 Inlet Node Name
    VAV SYS 1 Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Fan:VariableVolume,      !- Component 3 Object Type
    VAV SYS 1 Supply Fan,    !- Component 3 Name
    VAV SYS 1 Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    VAV SYS 1 Air Loop Outlet,  !- Component 3 Outlet Node Name
    ACTIVE;                  !- Component 3 Branch Control Type

  AirLoopHVAC:ControllerList,
    VAV SYS 1 OAControllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    ControllerVAV SYS 1 OA;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV SYS 1 OAEquipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV SYS 1 OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV SYS 1 OA,            !- Name
    VAV SYS 1 OAControllers, !- Controller List Name
    VAV SYS 1 OAEquipment,   !- Outdoor Air Equipment List Name
    VAV SYS 1 Availability Managers;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    VAV SYS 1 OANode List;   !- Node or NodeList Name 1

  NodeList,
    VAV SYS 1 OANode List,   !- Name
    VAV SYS 1 OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    VAV SYS 1 OAMixing Box,  !- Name
    VAV SYS 1 Mixed Air Node,!- Mixed Air Node Name
    VAV SYS 1 OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV SYS 1 OARelief Node, !- Relief Air Stream Node Name
    VAV SYS 1 Air Loop Inlet;!- Return Air Stream Node Name

  SetpointManager:MixedAir,
    VAV SYS 1 OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV SYS 1 Air Loop Outlet,  !- Reference Setpoint Node Name
    VAV SYS 1 Cooling Coil Outlet,  !- Fan Inlet Node Name
    VAV SYS 1 Air Loop Outlet,  !- Fan Outlet Node Name
    VAV SYS 1 Mixed Air Node;!- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    ControllerVAV SYS 1 OA,  !- Name
    VAV SYS 1 OARelief Node, !- Relief Air Outlet Node Name
    VAV SYS 1 Air Loop Inlet,!- Return Air Node Name
    VAV SYS 1 Mixed Air Node,!- Mixed Air Node Name
    VAV SYS 1 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

  AirLoopHVAC:SupplyPath,
    VAV SYS 1 Supply Path,   !- Name
    VAV SYS 1 Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV SYS 1 Zone Splitter; !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    VAV SYS 1 Zone Splitter, !- Name
    VAV SYS 1 Zone Equip Inlet,  !- Inlet Node Name
    ZN1_SW_1 Damper Inlet,   !- Outlet 1 Node Name
    ZN2_S_1 Damper Inlet,    !- Outlet 2 Node Name
    ZN3_SE_1 Damper Inlet,   !- Outlet 3 Node Name
    ZN4_E_1 Damper Inlet,    !- Outlet 4 Node Name
    ZN5_NE_1 Damper Inlet,   !- Outlet 5 Node Name
    ZN6_N_1 Damper Inlet,    !- Outlet 6 Node Name
    ZN7_NW_1 Damper Inlet,   !- Outlet 7 Node Name
    ZN8_W_1 Damper Inlet,    !- Outlet 8 Node Name
    ZN9_Core_1 Damper Inlet; !- Outlet 9 Node Name

  AirLoopHVAC:ReturnPath,
    VAV SYS 1 Return Path,   !- Name
    VAV SYS 1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV SYS 1 Zone Mixer;    !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    VAV SYS 1 Zone Mixer,    !- Name
    VAV SYS 1 Return Air Outlet,  !- Outlet Node Name
    ZN1_SW_1 Return Outlet,  !- Inlet 1 Node Name
    ZN2_S_1 Return Outlet,   !- Inlet 2 Node Name
    ZN3_SE_1 Return Outlet,  !- Inlet 3 Node Name
    ZN4_E_1 Return Outlet,   !- Inlet 4 Node Name
    ZN5_NE_1 Return Outlet,  !- Inlet 5 Node Name
    ZN6_N_1 Return Outlet,   !- Inlet 6 Node Name
    ZN7_NW_1 Return Outlet,  !- Inlet 7 Node Name
    ZN8_W_1 Return Outlet,   !- Inlet 8 Node Name
    ZN9_Core_1 Return Outlet;!- Inlet 9 Node Name

  AvailabilityManagerAssignmentList,
    VAV SYS 1 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    VAV SYS 1 Availability 1;!- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    VAV SYS 1 Availability 1,!- Name
    FAN_SCH;                 !- Schedule Name

  SetpointManager:Scheduled,
    VAV SYS 1 Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV SYS 1 Supply Air Temp Nodes;  !- Setpoint Node or NodeList Name

  NodeList,
    VAV SYS 1 Supply Air Temp Nodes,  !- Name
    VAV SYS 1 Air Loop Outlet;  !- Node 1 Name

  Coil:Cooling:Water:DetailedGeometry,
    VAV SYS 1 Cooling Coil,  !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    autosize,                !- Maximum Water Flow Rate {m3/s}
    autosize,                !- Tube Outside Surface Area {m2}
    autosize,                !- Total Tube Inside Area {m2}
    autosize,                !- Fin Surface Area {m2}
    autosize,                !- Minimum Airflow Area {m2}
    autosize,                !- Coil Depth {m}
    autosize,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    4,                       !- Number of Tube Rows
    autosize,                !- Number of Tubes per Row
    VAV SYS 1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    VAV SYS 1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    VAV SYS 1 Mixed Air Node,!- Air Inlet Node Name
    VAV SYS 1 Cooling Coil Outlet;  !- Air Outlet Node Name

  Controller:WaterCoil,
    VAV SYS 1 Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV SYS 1 Cooling Coil Outlet,  !- Sensor Node Name
    VAV SYS 1 Cooling Coil ChW Inlet,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:MixedAir,
    VAV SYS 1 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV SYS 1 Air Loop Outlet,  !- Reference Setpoint Node Name
    VAV SYS 1 Cooling Coil Outlet,  !- Fan Inlet Node Name
    VAV SYS 1 Air Loop Outlet,  !- Fan Outlet Node Name
    VAV SYS 1 Cooling Coil Outlet;  !- Setpoint Node or NodeList Name

  Branch,
    VAV SYS 1 ChW-Branch,    !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    VAV SYS 1 Cooling Coil,  !- Component 1 Name
    VAV SYS 1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    VAV SYS 1 Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Fan:VariableVolume,
    VAV SYS 1 Supply Fan,    !- Name
    FAN_SCH,                 !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    500.00000,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0.000,                   !- Fan Power Coefficient 5
    VAV SYS 1 Cooling Coil Outlet,  !- Air Inlet Node Name
    VAV SYS 1 Air Loop Outlet;  !- Air Outlet Node Name

  BranchList,
    CHW Demand 1 ChW Demand Side Branches,  !- Name
    CHW Demand 1 ChW Inlet Branch,  !- Branch 1 Name
    VAV SYS 1 ChW-Branch,    !- Branch 2 Name
    CHW Demand 1 ChW Bypass Branch,  !- Branch 3 Name
    CHW Demand 1 ChW Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    CHW Demand 1 ChW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CHW Demand 1 ChW Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CHW Demand 1 ChW Mixer;  !- Connector 2 Name

  Connector:Splitter,
    CHW Demand 1 ChW Splitter,  !- Name
    CHW Demand 1 ChW Inlet Branch,  !- Inlet Branch Name
    VAV SYS 1 ChW-Branch,    !- Outlet Branch 1 Name
    CHW Demand 1 ChW Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CHW Demand 1 ChW Mixer,  !- Name
    CHW Demand 1 ChW Outlet Branch,  !- Outlet Branch Name
    VAV SYS 1 ChW-Branch,    !- Inlet Branch 1 Name
    CHW Demand 1 ChW Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    CHW Demand 1 ChW Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Demand 1 ChW Inlet Pipe,  !- Component 1 Name
    CHW Demand 1 ChW Demand Inlet Node,  !- Component 1 Inlet Node Name
    CHW Demand 1 ChW Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    CHW Demand 1 ChW Inlet Pipe,  !- Name
    CHW Demand 1 ChW Demand Inlet Node,  !- Inlet Node Name
    CHW Demand 1 ChW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    CHW Demand 1 ChW Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Demand 1 ChW Outlet Pipe,  !- Component 1 Name
    CHW Demand 1 ChW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CHW Demand 1 ChW Demand Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    CHW Demand 1 ChW Outlet Pipe,  !- Name
    CHW Demand 1 ChW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    CHW Demand 1 ChW Demand Outlet Node;  !- Outlet Node Name

  Branch,
    CHW Demand 1 ChW Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Demand 1 ChW Bypass Pipe,  !- Component 1 Name
    CHW Demand 1 ChW Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CHW Demand 1 ChW Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    CHW Demand 1 ChW Bypass Pipe,  !- Name
    CHW Demand 1 ChW Bypass Inlet Node,  !- Inlet Node Name
    CHW Demand 1 ChW Bypass Outlet Node;  !- Outlet Node Name

  BranchList,
    HW Demand 1 HW Demand Side Branches,  !- Name
    HW Demand 1 HW Inlet Branch,  !- Branch 1 Name
    ZN1_SW_1 HW-Branch,      !- Branch 2 Name
    ZN2_S_1 HW-Branch,       !- Branch 3 Name
    ZN3_SE_1 HW-Branch,      !- Branch 4 Name
    ZN4_E_1 HW-Branch,       !- Branch 5 Name
    ZN5_NE_1 HW-Branch,      !- Branch 6 Name
    ZN6_N_1 HW-Branch,       !- Branch 7 Name
    ZN7_NW_1 HW-Branch,      !- Branch 8 Name
    ZN8_W_1 HW-Branch,       !- Branch 9 Name
    ZN9_Core_1 HW-Branch,    !- Branch 10 Name
    HW Demand 1 HW Bypass Branch,  !- Branch 11 Name
    HW Demand 1 HW Outlet Branch;  !- Branch 12 Name

  ConnectorList,
    HW Demand 1 HW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Demand 1 HW Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Demand 1 HW Mixer;    !- Connector 2 Name

  Connector:Splitter,
    HW Demand 1 HW Splitter, !- Name
    HW Demand 1 HW Inlet Branch,  !- Inlet Branch Name
    ZN1_SW_1 HW-Branch,      !- Outlet Branch 1 Name
    ZN2_S_1 HW-Branch,       !- Outlet Branch 2 Name
    ZN3_SE_1 HW-Branch,      !- Outlet Branch 3 Name
    ZN4_E_1 HW-Branch,       !- Outlet Branch 4 Name
    ZN5_NE_1 HW-Branch,      !- Outlet Branch 5 Name
    ZN6_N_1 HW-Branch,       !- Outlet Branch 6 Name
    ZN7_NW_1 HW-Branch,      !- Outlet Branch 7 Name
    ZN8_W_1 HW-Branch,       !- Outlet Branch 8 Name
    ZN9_Core_1 HW-Branch,    !- Outlet Branch 9 Name
    HW Demand 1 HW Bypass Branch;  !- Outlet Branch 10 Name

  Connector:Mixer,
    HW Demand 1 HW Mixer,    !- Name
    HW Demand 1 HW Outlet Branch,  !- Outlet Branch Name
    ZN1_SW_1 HW-Branch,      !- Inlet Branch 1 Name
    ZN2_S_1 HW-Branch,       !- Inlet Branch 2 Name
    ZN3_SE_1 HW-Branch,      !- Inlet Branch 3 Name
    ZN4_E_1 HW-Branch,       !- Inlet Branch 4 Name
    ZN5_NE_1 HW-Branch,      !- Inlet Branch 5 Name
    ZN6_N_1 HW-Branch,       !- Inlet Branch 6 Name
    ZN7_NW_1 HW-Branch,      !- Inlet Branch 7 Name
    ZN8_W_1 HW-Branch,       !- Inlet Branch 8 Name
    ZN9_Core_1 HW-Branch,    !- Inlet Branch 9 Name
    HW Demand 1 HW Bypass Branch;  !- Inlet Branch 10 Name

  Branch,
    HW Demand 1 HW Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Demand 1 HW Inlet Pipe,  !- Component 1 Name
    HW Demand 1 HW Demand Inlet Node,  !- Component 1 Inlet Node Name
    HW Demand 1 HW Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    HW Demand 1 HW Inlet Pipe,  !- Name
    HW Demand 1 HW Demand Inlet Node,  !- Inlet Node Name
    HW Demand 1 HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    HW Demand 1 HW Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Demand 1 HW Outlet Pipe,  !- Component 1 Name
    HW Demand 1 HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Demand 1 HW Demand Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    HW Demand 1 HW Outlet Pipe,  !- Name
    HW Demand 1 HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Demand 1 HW Demand Outlet Node;  !- Outlet Node Name

  Branch,
    HW Demand 1 HW Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Demand 1 HW Bypass Pipe,  !- Component 1 Name
    HW Demand 1 HW Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HW Demand 1 HW Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    HW Demand 1 HW Bypass Pipe,  !- Name
    HW Demand 1 HW Bypass Inlet Node,  !- Inlet Node Name
    HW Demand 1 HW Bypass Outlet Node;  !- Outlet Node Name

  Sizing:Plant,
    Chiller Plant,           !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    Chiller Plant,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chiller Plant Operation, !- Plant Equipment Operation Scheme Name
    Chiller Plant ChW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Chiller Plant ChW Supply Inlet Node,  !- Plant Side Inlet Node Name
    Chiller Plant ChW Supply Outlet Node,  !- Plant Side Outlet Node Name
    Chiller Plant ChW Supply Side Branches,  !- Plant Side Branch List Name
    Chiller Plant ChW Supply Side Connectors,  !- Plant Side Connector List Name
    CHW Demand 1 ChW Demand Inlet Node,  !- Demand Side Inlet Node Name
    CHW Demand 1 ChW Demand Outlet Node,  !- Demand Side Outlet Node Name
    CHW Demand 1 ChW Demand Side Branches,  !- Demand Side Branch List Name
    CHW Demand 1 ChW Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  SetpointManager:Scheduled,
    Chiller Plant ChW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    Chiller Plant ChW Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    Chiller Plant ChW Supply Side Branches,  !- Name
    Chiller Plant ChW Supply Inlet Branch,  !- Branch 1 Name
    Chiller Plant Chiller Branch,  !- Branch 2 Name
    Chiller Plant ChW Supply Bypass Branch,  !- Branch 3 Name
    Chiller Plant ChW Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chiller Plant ChW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chiller Plant ChW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chiller Plant ChW Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chiller Plant ChW Supply Splitter,  !- Name
    Chiller Plant ChW Supply Inlet Branch,  !- Inlet Branch Name
    Chiller Plant Chiller Branch,  !- Outlet Branch 1 Name
    Chiller Plant ChW Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chiller Plant ChW Supply Mixer,  !- Name
    Chiller Plant ChW Supply Outlet Branch,  !- Outlet Branch Name
    Chiller Plant Chiller Branch,  !- Inlet Branch 1 Name
    Chiller Plant ChW Supply Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Chiller Plant Chiller Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric,        !- Component 1 Object Type
    Chiller Plant Chiller,   !- Component 1 Name
    Chiller Plant Chiller Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Chiller Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Chiller Plant ChW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant ChW Supply Side Bypass,  !- Component 1 Name
    Chiller Plant ChW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant ChW Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Branch,
    Chiller Plant ChW Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant ChW Supply Outlet,  !- Component 1 Name
    Chiller Plant ChW Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant ChW Supply Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chiller Plant ChW Supply Side Bypass,  !- Name
    Chiller Plant ChW Supply Bypass Inlet Node,  !- Inlet Node Name
    Chiller Plant ChW Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chiller Plant ChW Supply Outlet,  !- Name
    Chiller Plant ChW Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Chiller Plant ChW Supply Outlet Node;  !- Outlet Node Name

  Pump:ConstantSpeed,
    Chiller Plant ChW Circ Pump,  !- Name
    Chiller Plant ChW Supply Inlet Node,  !- Inlet Node Name
    Chiller Plant ChW Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    INTERMITTENT;            !- Pump Control Type

  Branch,
    Chiller Plant ChW Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Chiller Plant ChW Circ Pump,  !- Component 1 Name
    Chiller Plant ChW Supply Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant ChW Pump Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  PlantEquipmentOperationSchemes,
    Chiller Plant Operation, !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chiller Plant ChW Supply,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chiller Plant ChW Supply,!- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Chiller Plant ChW Plant; !- Range 1 Equipment List Name

  PlantEquipmentList,
    Chiller Plant ChW Plant, !- Name
    Chiller:Electric,        !- Equipment 1 Object Type
    Chiller Plant Chiller;   !- Equipment 1 Name

  Chiller:Electric,
    Chiller Plant Chiller,   !- Name
    WaterCooled,             !- Condenser Type
    autosize,                !- Nominal Capacity {W}
    5.000000,                !- Nominal COP {W/W}
    Chiller Plant Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Chiller Plant Chiller Outlet Node,  !- Chilled Water Outlet Node Name
    Chiller Plant Chiller Cond Inlet Node,  !- Condenser Inlet Node Name
    Chiller Plant Chiller Cond Outlet Node,  !- Condenser Outlet Node Name
    0.0,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.65,                    !- Optimum Part Load Ratio
    35.0,                    !- Design Condenser Inlet Temperature {C}
    2.778,                   !- Temperature Rise Coefficient
    6.67,                    !- Design Chilled Water Outlet Temperature {C}
    autosize,                !- Design Chilled Water Flow Rate {m3/s}
    autosize,                !- Design Condenser Fluid Flow Rate {m3/s}
    0.9949,                  !- Coefficient 1 of Capacity Ratio Curve
    -0.045954,               !- Coefficient 2 of Capacity Ratio Curve
    -0.0013543,              !- Coefficient 3 of Capacity Ratio Curve
    2.333,                   !- Coefficient 1 of Power Ratio Curve
    -1.975,                  !- Coefficient 2 of Power Ratio Curve
    0.6121,                  !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    ConstantFlow;            !- Chiller Flow Mode

  BranchList,
    Chiller Plant Cnd Demand Side Branches,  !- Name
    Chiller Plant Condenser Demand Inlet Branch,  !- Branch 1 Name
    Chiller Plant Chiller Condenser Branch,  !- Branch 2 Name
    Chiller Plant Condenser Demand Bypass Branch,  !- Branch 3 Name
    Chiller Plant Condenser Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chiller Plant Cnd Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chiller Plant Condenser Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chiller Plant Condenser Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chiller Plant Condenser Demand Splitter,  !- Name
    Chiller Plant Condenser Demand Inlet Branch,  !- Inlet Branch Name
    Chiller Plant Chiller Condenser Branch,  !- Outlet Branch 1 Name
    Chiller Plant Condenser Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chiller Plant Condenser Demand Mixer,  !- Name
    Chiller Plant Condenser Demand Outlet Branch,  !- Outlet Branch Name
    Chiller Plant Chiller Condenser Branch,  !- Inlet Branch 1 Name
    Chiller Plant Condenser Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Chiller Plant Condenser Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant Cnd Demand Inlet Pipe,  !- Component 1 Name
    Chiller Plant Cnd Demand Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Cnd Demand In Pipe Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chiller Plant Cnd Demand Inlet Pipe,  !- Name
    Chiller Plant Cnd Demand Inlet Node,  !- Inlet Node Name
    Chiller Plant Cnd Demand In Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Chiller Plant Chiller Condenser Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric,        !- Component 1 Object Type
    Chiller Plant Chiller,   !- Component 1 Name
    Chiller Plant Chiller Cond Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Chiller Cond Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Chiller Plant Condenser Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant Condenser Demand Side Bypass,  !- Component 1 Name
    Chiller Plant Condenser Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Condenser Demand Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chiller Plant Condenser Demand Side Bypass,  !- Name
    Chiller Plant Condenser Demand Bypass Inlet Node,  !- Inlet Node Name
    Chiller Plant Condenser Demand Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    Chiller Plant Condenser Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant Condenser Demand Outlet,  !- Component 1 Name
    Chiller Plant Condenser Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Cnd Demand Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chiller Plant Condenser Demand Outlet,  !- Name
    Chiller Plant Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Chiller Plant Cnd Demand Outlet Node;  !- Outlet Node Name

!***********************CONDENSER SUPPLY SIDE*************************************

  Sizing:Plant,
    Chiller Plant Condenser Loop,  !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

!***********************CONDENSER LOOP********************************************

  CondenserLoop,
    Chiller Plant Condenser Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chiller Plant Condenser Loop Operation,  !- Condenser Equipment Operation Scheme Name
    Chiller Plant Cnd Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5.0,                     !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    Chiller Plant Cnd Supply Inlet Node,  !- Condenser Side Inlet Node Name
    Chiller Plant Cnd Supply Outlet Node,  !- Condenser Side Outlet Node Name
    Chiller Plant Condenser Supply Side Branches,  !- Condenser Side Branch List Name
    Chiller Plant Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
    Chiller Plant Cnd Demand Inlet Node,  !- Demand Side Inlet Node Name
    Chiller Plant Cnd Demand Outlet Node,  !- Demand Side Outlet Node Name
    Chiller Plant Cnd Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Chiller Plant Cnd Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    Sequential;              !- Load Distribution Scheme

  SetpointManager:FollowOutdoorAirTemperature,
    MyCondenserControl,      !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    0,                       !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    5,                       !- Minimum Setpoint Temperature {C}
    Chiller Plant Cnd Supply Outlet Node;  !- Setpoint Node or NodeList Name

!    !***********************Condenser Loop - Supply Side********************************************

  BranchList,
    Chiller Plant Condenser Supply Side Branches,  !- Name
    Chiller Plant Condenser Supply Inlet Branch,  !- Branch 1 Name
    Chiller Plant Condenser Branch,  !- Branch 2 Name
    Chiller Plant Condenser Supply Bypass Branch,  !- Branch 3 Name
    Chiller Plant Condenser Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chiller Plant Condenser Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chiller Plant Condenser Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chiller Plant Condenser Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chiller Plant Condenser Supply Splitter,  !- Name
    Chiller Plant Condenser Supply Inlet Branch,  !- Inlet Branch Name
    Chiller Plant Condenser Branch,  !- Outlet Branch 1 Name
    Chiller Plant Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chiller Plant Condenser Supply Mixer,  !- Name
    Chiller Plant Condenser Supply Outlet Branch,  !- Outlet Branch Name
    Chiller Plant Condenser Branch,  !- Inlet Branch 1 Name
    Chiller Plant Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Chiller Plant Condenser Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Chiller Plant Condenser, !- Component 1 Name
    Chiller Plant Condenser Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Condenser Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Chiller Plant Condenser Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant Condenser Supply Side Bypass,  !- Component 1 Name
    Chiller Plant Condenser Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Condenser Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chiller Plant Condenser Supply Side Bypass,  !- Name
    Chiller Plant Condenser Supply Bypass Inlet Node,  !- Inlet Node Name
    Chiller Plant Condenser Supply Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    Chiller Plant Condenser Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller Plant Condenser Supply Outlet,  !- Component 1 Name
    Chiller Plant Condenser Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Cnd Supply Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chiller Plant Condenser Supply Outlet,  !- Name
    Chiller Plant Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Chiller Plant Cnd Supply Outlet Node;  !- Outlet Node Name

  Pump:VariableSpeed,
    Chiller Plant Cnd Circ Pump,  !- Name
    Chiller Plant Cnd Supply Inlet Node,  !- Inlet Node Name
    Chiller Plant Cnd Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  Branch,
    Chiller Plant Condenser Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Chiller Plant Cnd Circ Pump,  !- Component 1 Name
    Chiller Plant Cnd Supply Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Plant Cnd Pump Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  CondenserEquipmentOperationSchemes,
    Chiller Plant Condenser Loop Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chiller Plant Condenser Only,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chiller Plant Condenser Only,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000,           !- Load Range 1 Upper Limit {W}
    Chiller Plant Condenser plant;  !- Range 1 Equipment List Name

  CondenserEquipmentList,
    Chiller Plant Condenser plant,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Chiller Plant Condenser; !- Equipment 1 Name

  CoolingTower:SingleSpeed,
    Chiller Plant Condenser, !- Name
    Chiller Plant Condenser Inlet Node,  !- Water Inlet Node Name
    Chiller Plant Condenser Outlet Node,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Fan Power at Design Air Flow Rate {W}
    autosize,                !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
    autosize,                !- Air Flow Rate in Free Convection Regime {m3/s}
    autosize;                !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}

!    Report Variable, *, Tower Water Inlet Temp, hourly;
!    Report Variable, *, Tower Water Outlet Temp, hourly;
!    Report Variable, *, Tower Heat Transfer, hourly;
!    Report Variable, *, Tower Fan Electric Power, hourly;

  Sizing:Plant,
    Boiler Plant,            !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.,                     !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    Boiler Plant,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Boiler Plant Operation,  !- Plant Equipment Operation Scheme Name
    Boiler Plant HW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Boiler Plant HW Supply Inlet Node,  !- Plant Side Inlet Node Name
    Boiler Plant HW Supply Outlet Node,  !- Plant Side Outlet Node Name
    Boiler Plant HW Supply Side Branches,  !- Plant Side Branch List Name
    Boiler Plant HW Supply Side Connectors,  !- Plant Side Connector List Name
    HW Demand 1 HW Demand Inlet Node,  !- Demand Side Inlet Node Name
    HW Demand 1 HW Demand Outlet Node,  !- Demand Side Outlet Node Name
    HW Demand 1 HW Demand Side Branches,  !- Demand Side Branch List Name
    HW Demand 1 HW Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  SetpointManager:Scheduled,
    Boiler Plant HW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    Boiler Plant HW Supply Outlet Node;  !- Setpoint Node or NodeList Name

  BranchList,
    Boiler Plant HW Supply Side Branches,  !- Name
    Boiler Plant HW Supply Inlet Branch,  !- Branch 1 Name
    Boiler Plant Boiler Branch,  !- Branch 2 Name
    Boiler Plant HW Supply Bypass Branch,  !- Branch 3 Name
    Boiler Plant HW Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Boiler Plant HW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Boiler Plant HW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Boiler Plant HW Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Boiler Plant HW Supply Splitter,  !- Name
    Boiler Plant HW Supply Inlet Branch,  !- Inlet Branch Name
    Boiler Plant Boiler Branch,  !- Outlet Branch 1 Name
    Boiler Plant HW Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Boiler Plant HW Supply Mixer,  !- Name
    Boiler Plant HW Supply Outlet Branch,  !- Outlet Branch Name
    Boiler Plant Boiler Branch,  !- Inlet Branch 1 Name
    Boiler Plant HW Supply Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Boiler Plant Boiler Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler Plant Boiler,     !- Component 1 Name
    Boiler Plant Boiler Inlet Node,  !- Component 1 Inlet Node Name
    Boiler Plant Boiler Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Boiler Plant HW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Boiler Plant HW Supply Side Bypass,  !- Component 1 Name
    Boiler Plant HW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Boiler Plant HW Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Branch,
    Boiler Plant HW Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Boiler Plant HW Supply Outlet,  !- Component 1 Name
    Boiler Plant HW Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Boiler Plant HW Supply Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Boiler Plant HW Supply Side Bypass,  !- Name
    Boiler Plant HW Supply Bypass Inlet Node,  !- Inlet Node Name
    Boiler Plant HW Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Boiler Plant HW Supply Outlet,  !- Name
    Boiler Plant HW Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Boiler Plant HW Supply Outlet Node;  !- Outlet Node Name

  Pump:VariableSpeed,
    Boiler Plant HW Circ Pump,  !- Name
    Boiler Plant HW Supply Inlet Node,  !- Inlet Node Name
    Boiler Plant HW Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  Branch,
    Boiler Plant HW Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Boiler Plant HW Circ Pump,  !- Component 1 Name
    Boiler Plant HW Supply Inlet Node,  !- Component 1 Inlet Node Name
    Boiler Plant HW Pump Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  PlantEquipmentOperationSchemes,
    Boiler Plant Operation,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Boiler Plant Heat Supply,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Boiler Plant Heat Supply,!- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Boiler Plant heating plant;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Boiler Plant heating plant,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler Plant Boiler;     !- Equipment 1 Name

  Boiler:HotWater,
    Boiler Plant Boiler,     !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.900000,                !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    BoilerEfficiency,        !- Normalized Boiler Efficiency Curve Name
    81.,                     !- Design Water Outlet Temperature {C}
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    Boiler Plant Boiler Inlet Node,  !- Boiler Water Inlet Node Name
    Boiler Plant Boiler Outlet Node,  !- Boiler Water Outlet Node Name
    100.0,                   !- Water Outlet Upper Temperature Limit {C}
    VariableFlow;            !- Boiler Flow Mode

  SetpointManager:Scheduled,
    Boiler Plant Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    Boiler Plant Boiler Outlet Node;  !- Setpoint Node or NodeList Name

  Curve:Quadratic,
    BoilerEfficiency,        !- Name
    0.97,                    !- Coefficient1 Constant
    0.0633,                  !- Coefficient2 x
    -0.0333,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Output:VariableDictionary,Regular;

  Output:Constructions,Constructions;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    3,                       !- Digits After Decimal
    People Number Of Occupants,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    People Air Temperatures, !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    People Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    ThermalComfortMRT,       !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    FANGERPMV,               !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

  Output:Variable,ZN1_SW_1:W_ExtWall:9,Surface Inside Face Temperature,timestep;

  Output:Variable,ZN1_SW_1:W_ExtWall:9,Surface Inside Face Adjacent Air Temperature,timestep;

  Output:Variable,ZN1_SW_1:W_ExtWall:2,Surface Inside Face Temperature,timestep;

  Output:Variable,ZN1_SW_1:W_ExtWall:2,Surface Inside Face Adjacent Air Temperature,timestep;

  Output:Variable,ZN1_SW_1 Zone Air Node,System Node Temp,timestep;

  Output:Variable,ZN1_SW_1 Return Outlet,System Node Temp,timestep;

  Output:Variable,ZN1_SW_1 Return Outlet,System Node MassFlowRate,timestep;

  Output:Variable,ZN1_SW_1 Return Outlet,System Node Enthalpy,timestep;

  Output:Variable,ZN2_S_1:S_ExtWall:9,Surface Inside Face Temperature,timestep;

  Output:Variable,ZN2_S_1:S_ExtWall:9,Surface Inside Face Adjacent Air Temperature,timestep;

  Output:Variable,ZN2_S_1:S_ExtWall:2,Surface Inside Face Temperature,timestep;

  Output:Variable,ZN2_S_1:S_ExtWall:2,Surface Inside Face Adjacent Air Temperature,timestep;

  Output:Variable,ZN2_S_1 Zone Air Node,System Node Temp,timestep;

  Output:Variable,ZN2_S_1 Return Outlet,System Node Temp,timestep;

  Output:Variable,ZN2_S_1 Return Outlet,System Node MassFlowRate,timestep;

  Output:Variable,ZN2_S_1 Return Outlet,System Node Enthalpy,timestep;

  Output:Variable,ZN3_SE_1 Return Outlet,System Node Temp,timestep;

  Output:Variable,ZN4_E_1 Return Outlet,System Node Temp,timestep;

  Output:Variable,ZN5_NE_1 Return Outlet,System Node Temp,timestep;

  Output:Variable,ZN6_N_1 Return Outlet,System Node Temp,timestep;

  Output:Variable,ZN7_NW_1 Return Outlet,System Node Temp,timestep;

  Output:Variable,ZN8_W_1 Return Outlet,System Node Temp,timestep;

  Output:Variable,ZN9_Core_1:floor,Surface Inside Face Temperature,timestep;

  Output:Variable,ZN9_Core_1:floor,Surface Inside Face Adjacent Air Temperature,timestep;

  Output:Variable,ZN9_Core_1 Return Outlet,System Node Temp,timestep;

  Output:Variable,ZN9_Core_1 Exhaust Node 1,System Node Temp,timestep;

  Output:Variable,ZN9_Core_1 Exhaust Node 2,System Node Temp,timestep;

!***************BEGIN ROOMAIR OBJECTS

  RoomAirModelType,
    South West Corner,       !- Name
    ZN1_SW_1,                !- Zone Name
    UserDefined,             !- Room-Air Modeling Type
    INDIRECT;                !- Air Temperature Coupling Strategy

! note user defined air models always?

  RoomAir:TemperaturePattern:UserDefined,
    South West Air Temp Contrls,  !- Name
    ZN1_SW_1,                !- Zone Name
    Always_on,               !- Availability Schedule Name
    SW corner office roomair sched;  !- Pattern Control Schedule Name

  Schedule:Compact,
    SW corner office roomair sched,  !- Name
    Integer ID Six Digits,   !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 10:00,10002,      !- Field 3
    Until: 12:00,4101,       !- Field 5
    Until: 17:00,4001,       !- Field 7
    Until: 24:00,10002,      !- Field 9
    For: AllOtherDays,       !- Field 11
    Until: 24:00,10005,      !- Field 12
    Through: 9/30,           !- Field 14
    For: Weekdays SummerDesignDay, !- Field 15
    Until: 08:00,10002,      !- Field 16
    Until: 12:00,4101,       !- Field 18
    Until: 18:00,4001,       !- Field 20
    Until: 24:00,10002,      !- Field 22
    For: AllOtherDays,       !- Field 24
    Until: 24:00,10002,      !- Field 25
    Through: 12/31,          !- Field 27
    For: Weekdays SummerDesignDay, !- Field 28
    Until: 10:00,10002,      !- Field 29
    Until: 12:00,4101,       !- Field 31
    Until: 16:00,4001,       !- Field 33
    Until: 24:00,10002,      !- Field 35
    For: AllOtherDays,       !- Field 37
    Until: 24:00,10002;      !- Field 38

! Slope of temperature change in vertical direction

  RoomAir:TemperaturePattern:ConstantGradient,
    two tenths C per Meter,  !- Name
    10002,                   !- Control Integer for Pattern Control Schedule Name
    0.0,                     !- Thermostat Offset {deltaC}
    0.5,                     !- Return Air Offset {deltaC}
    0.0,                     !- Exhaust Air Offset {deltaC}
    0.2;                     !- Temperature Gradient {K/m}

!\extensible

  RoomAir:TemperaturePattern:SurfaceMapping,
    GroundFloor SW Corner Hot Near West Wall,  !- Name
    4001,                    !- Control Integer for Pattern Control Schedule Name
    0.0,                     !- Thermostat Offset {deltaC}
    0.5,                     !- Return Air Offset {deltaC}
    0.0,                     !- Exhaust Air Offset {deltaC}
    ZN1_SW_1:W_ExtWall:1,    !- Surface Name Pair 1
    0.2,                     !- Delta Adjacent Air Temperature Pair 1 {deltaC}
    ZN1_SW_1:W_ExtWall:2,    !- Surface Name Pair 2
    0.3,                     !- Delta Adjacent Air Temperature Pair 2 {deltaC}
    ZN1_SW_1:W_ExtWall:3,    !- Surface Name Pair 3
    0.4,                     !- Delta Adjacent Air Temperature Pair 3 {deltaC}
    ZN1_SW_1:W_ExtWall:4,    !- Surface Name Pair 4
    0.8,                     !- Delta Adjacent Air Temperature Pair 4 {deltaC}
    ZN1_SW_1:W_ExtWall:5,    !- Surface Name Pair 5
    1.0,                     !- Delta Adjacent Air Temperature Pair 5 {deltaC}
    ZN1_SW_1:W_ExtWall:6,    !- Surface Name Pair 6
    1.3,                     !- Delta Adjacent Air Temperature Pair 6 {deltaC}
    ZN1_SW_1:W_ExtWall:7,    !- Surface Name Pair 7
    1.4,                     !- Delta Adjacent Air Temperature Pair 7 {deltaC}
    ZN1_SW_1:W_ExtWall:8,    !- Surface Name Pair 8
    1.5,                     !- Delta Adjacent Air Temperature Pair 8 {deltaC}
    ZN1_SW_1:W_ExtWall:9,    !- Surface Name Pair 9
    1.5;                     !- Delta Adjacent Air Temperature Pair 9 {deltaC}

!\extensible

  RoomAir:TemperaturePattern:SurfaceMapping,
    GroundFloor SW Corner Hot Near South Wall,  !- Name
    4101,                    !- Control Integer for Pattern Control Schedule Name
    0.0,                     !- Thermostat Offset {deltaC}
    0.5,                     !- Return Air Offset {deltaC}
    0.0,                     !- Exhaust Air Offset {deltaC}
    ZN1_SW_1:S_ExtWall:1,    !- Surface Name Pair 1
    0.8,                     !- Delta Adjacent Air Temperature Pair 1 {deltaC}
    ZN1_SW_1:S_ExtWall:2,    !- Surface Name Pair 2
    0.9,                     !- Delta Adjacent Air Temperature Pair 2 {deltaC}
    ZN1_SW_1:S_ExtWall:3,    !- Surface Name Pair 3
    1.0,                     !- Delta Adjacent Air Temperature Pair 3 {deltaC}
    ZN1_SW_1:S_ExtWall:4,    !- Surface Name Pair 4
    1.1,                     !- Delta Adjacent Air Temperature Pair 4 {deltaC}
    ZN1_SW_1:S_ExtWall:5,    !- Surface Name Pair 5
    1.3,                     !- Delta Adjacent Air Temperature Pair 5 {deltaC}
    ZN1_SW_1:S_ExtWall:6,    !- Surface Name Pair 6
    1.5,                     !- Delta Adjacent Air Temperature Pair 6 {deltaC}
    ZN1_SW_1:S_ExtWall:7,    !- Surface Name Pair 7
    1.7,                     !- Delta Adjacent Air Temperature Pair 7 {deltaC}
    ZN1_SW_1:S_ExtWall:8,    !- Surface Name Pair 8
    2.1,                     !- Delta Adjacent Air Temperature Pair 8 {deltaC}
    ZN1_SW_1:S_ExtWall:9,    !- Surface Name Pair 9
    2.4;                     !- Delta Adjacent Air Temperature Pair 9 {deltaC}

  RoomAirModelType,
    GroundFloor_South,       !- Name
    ZN2_S_1,                 !- Zone Name
    UserDefined,             !- Room-Air Modeling Type
    INDIRECT;                !- Air Temperature Coupling Strategy

! note user defined air models always?

  RoomAir:TemperaturePattern:UserDefined,
    Ground Floor South Air Temp Contrls,  !- Name
    ZN2_S_1,                 !- Zone Name
    Always_on,               !- Availability Schedule Name
    ZN2 Roomair Pattern Sched;  !- Pattern Control Schedule Name

  Schedule:Compact,
    ZN2 Roomair Pattern Sched,  !- Name
    Integer ID Six Digits,   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1001;       !- Field 3

! Slope of temperature change in vertical direction

  RoomAir:TemperaturePattern:ConstantGradient,
    One C per Meter,         !- Name
    1001,                    !- Control Integer for Pattern Control Schedule Name
    0.0,                     !- Thermostat Offset {deltaC}
    1.0,                     !- Return Air Offset {deltaC}
    1.0,                     !- Exhaust Air Offset {deltaC}
    1.0;                     !- Temperature Gradient {K/m}

  RoomAirModelType,
    South East Corner Air,   !- Name
    ZN3_SE_1,                !- Zone Name
    UserDefined,             !- Room-Air Modeling Type
    INDIRECT;                !- Air Temperature Coupling Strategy

  RoomAir:TemperaturePattern:UserDefined,
    South East Corner Air Temp Contrls,  !- Name
    ZN3_SE_1,                !- Zone Name
    HVACOperationSchd,       !- Availability Schedule Name
    ZN3 Roomair Pattern Sched;  !- Pattern Control Schedule Name

  Schedule:Compact,
    ZN3 Roomair Pattern Sched,  !- Name
    Integer ID Six Digits,   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,2002;       !- Field 3

  RoomAir:TemperaturePattern:TwoGradient,
    Mixed to one C per M by Outdoor DB,  !- Name
    2002,                    !- Control Integer for Pattern Control Schedule Name
    1.1,                     !- Thermostat Height {m}
    4.5,                     !- Return Air Height {m}
    3.5,                     !- Exhaust Air Height {m}
    0.0,                     !- Temperature Gradient Lower Bound {K/m}
    1.0,                     !- Temperature Gradient Upper  Bound {K/m}
    OutdoorDryBulbTemperature,  !- Gradient Interpolation Mode
    26.0,                    !- Upper Temperature Bound {C}
    15.0;                    !- Lower Temperature Bound {C}

  RoomAirModelType,
    East Air,                !- Name
    ZN4_E_1,                 !- Zone Name
    UserDefined,             !- Room-Air Modeling Type
    INDIRECT;                !- Air Temperature Coupling Strategy

  RoomAir:TemperaturePattern:UserDefined,
    East Air Temp Contrls,   !- Name
    ZN4_E_1,                 !- Zone Name
    HVACOperationSchd,       !- Availability Schedule Name
    ZN4 Roomair Pattern Sched;  !- Pattern Control Schedule Name

  Schedule:Compact,
    ZN4 Roomair Pattern Sched,  !- Name
    Integer ID Six Digits,   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,2003;       !- Field 3

  RoomAir:TemperaturePattern:TwoGradient,
    Mixed to one C per M by Delta DB,  !- Name
    2003,                    !- Control Integer for Pattern Control Schedule Name
    1.1,                     !- Thermostat Height {m}
    4.5,                     !- Return Air Height {m}
    3.5,                     !- Exhaust Air Height {m}
    0.0,                     !- Temperature Gradient Lower Bound {K/m}
    1.0,                     !- Temperature Gradient Upper  Bound {K/m}
    ZoneAndOutdoorTemperatureDifference,  !- Gradient Interpolation Mode
    6.0,                     !- Upper Temperature Bound {C}
    -2.0;                    !- Lower Temperature Bound {C}

  RoomAirModelType,
    North East Air,          !- Name
    ZN5_NE_1,                !- Zone Name
    UserDefined,             !- Room-Air Modeling Type
    INDIRECT;                !- Air Temperature Coupling Strategy

  RoomAir:TemperaturePattern:UserDefined,
    North East Air Temp Contrls,  !- Name
    ZN5_NE_1,                !- Zone Name
    Always_on,               !- Availability Schedule Name
    ZN5 Roomair Pattern Sched;  !- Pattern Control Schedule Name

  Schedule:Compact,
    ZN5 Roomair Pattern Sched,  !- Name
    Integer ID Six Digits,   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,2004;       !- Field 3

  RoomAir:TemperaturePattern:TwoGradient,
    Mixed to one C per M by Cooling Load,  !- Name
    2004,                    !- Control Integer for Pattern Control Schedule Name
    1.1,                     !- Thermostat Height {m}
    4.5,                     !- Return Air Height {m}
    3.5,                     !- Exhaust Air Height {m}
    0.0,                     !- Temperature Gradient Lower Bound {K/m}
    1.0,                     !- Temperature Gradient Upper  Bound {K/m}
    SensibleCoolingLoad,     !- Gradient Interpolation Mode
    ,                        !- Upper Temperature Bound {C}
    ,                        !- Lower Temperature Bound {C}
    3500.0,                  !- Upper Heat Rate Bound {W}
    400.0;                   !- Lower Heat Rate Bound {W}

  RoomAirModelType,
    North Air,               !- Name
    ZN6_N_1,                 !- Zone Name
    UserDefined,             !- Room-Air Modeling Type
    INDIRECT;                !- Air Temperature Coupling Strategy

  RoomAir:TemperaturePattern:UserDefined,
    North Air Temp Contrls,  !- Name
    ZN6_N_1,                 !- Zone Name
    Always_on,               !- Availability Schedule Name
    ZN6 Roomair Pattern Sched;  !- Pattern Control Schedule Name

  Schedule:Compact,
    ZN6 Roomair Pattern Sched,  !- Name
    Integer ID Six Digits,   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,2005;       !- Field 3

  RoomAir:TemperaturePattern:TwoGradient,
    Mixed to one C per M by Cooling Load,  !- Name
    2005,                    !- Control Integer for Pattern Control Schedule Name
    1.1,                     !- Thermostat Height {m}
    4.5,                     !- Return Air Height {m}
    3.5,                     !- Exhaust Air Height {m}
    0.0,                     !- Temperature Gradient Lower Bound {K/m}
    1.0,                     !- Temperature Gradient Upper  Bound {K/m}
    SensibleHeatingLoad,     !- Gradient Interpolation Mode
    ,                        !- Upper Temperature Bound {C}
    ,                        !- Lower Temperature Bound {C}
    2000.0,                  !- Upper Heat Rate Bound {W}
    300.0;                   !- Lower Heat Rate Bound {W}

  RoomAirModelType,
    North West Air,          !- Name
    ZN7_NW_1,                !- Zone Name
    UserDefined,             !- Room-Air Modeling Type
    INDIRECT;                !- Air Temperature Coupling Strategy

  RoomAir:TemperaturePattern:UserDefined,
    North West Air Temp Contrls,  !- Name
    ZN7_NW_1,                !- Zone Name
    Always_on,               !- Availability Schedule Name
    ZN7 Roomair Pattern Sched;  !- Pattern Control Schedule Name

  Schedule:Compact,
    ZN7 Roomair Pattern Sched,  !- Name
    Integer ID Six Digits,   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,2001;       !- Field 3

  RoomAir:TemperaturePattern:TwoGradient,
    Mixed from one C per M by Zone DB,  !- Name
    2001,                    !- Control Integer for Pattern Control Schedule Name
    1.1,                     !- Thermostat Height {m}
    4.5,                     !- Return Air Height {m}
    3.5,                     !- Exhaust Air Height {m}
    1.0,                     !- Temperature Gradient Lower Bound {K/m}
    0.0,                     !- Temperature Gradient Upper  Bound {K/m}
    ZoneDryBulbTemperature,  !- Gradient Interpolation Mode
    23.5,                    !- Upper Temperature Bound {C}
    21.0;                    !- Lower Temperature Bound {C}

  RoomAirModelType,
    West Air,                !- Name
    ZN8_W_1,                 !- Zone Name
    UserDefined,             !- Room-Air Modeling Type
    INDIRECT;                !- Air Temperature Coupling Strategy

  RoomAir:TemperaturePattern:UserDefined,
    West Air Temp Contrls,   !- Name
    ZN8_W_1,                 !- Zone Name
    Always_on,               !- Availability Schedule Name
    ZN8 Roomair Pattern Sched;  !- Pattern Control Schedule Name

  Schedule:Compact,
    ZN8 Roomair Pattern Sched,  !- Name
    Integer ID Six Digits,   !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,10002,       !- Field 3
    Until: 10:00,10005,      !- Field 5
    Until: 13:00,2001,       !- Field 7
    Until: 16:00,2002,       !- Field 9
    Until: 24:00,10002,      !- Field 11
    Through: 9/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 8:00,1001,        !- Field 15
    Until: 17:00,3001,       !- Field 17
    Until: 24:00,1000,       !- Field 19
    Through: 12/31,          !- Field 21
    For: AllDays,            !- Field 22
    Until: 8:00,10005,       !- Field 23
    Until: 16:00,1002,       !- Field 25
    Until: 24:00,10005;      !- Field 27

! Slope of temperature change in vertical direction

  RoomAir:TemperaturePattern:ConstantGradient,
    Null Gradient,           !- Name
    1000,                    !- Control Integer for Pattern Control Schedule Name
    0.0,                     !- Thermostat Offset {deltaC}
    0.0,                     !- Return Air Offset {deltaC}
    0.0,                     !- Exhaust Air Offset {deltaC}
    0.0;                     !- Temperature Gradient {K/m}

! Slope of temperature change in vertical direction

  RoomAir:TemperaturePattern:ConstantGradient,
    half C per Meter,        !- Name
    10005,                   !- Control Integer for Pattern Control Schedule Name
    0.0,                     !- Thermostat Offset {deltaC}
    1.0,                     !- Return Air Offset {deltaC}
    1.0,                     !- Exhaust Air Offset {deltaC}
    0.5;                     !- Temperature Gradient {K/m}

! Slope of temperature change in vertical direction

  RoomAir:TemperaturePattern:ConstantGradient,
    Two C per Meter,         !- Name
    1002,                    !- Control Integer for Pattern Control Schedule Name
    -.2,                     !- Thermostat Offset {deltaC}
    1.2,                     !- Return Air Offset {deltaC}
    1.2,                     !- Exhaust Air Offset {deltaC}
    2.0;                     !- Temperature Gradient {K/m}

  RoomAirModelType,
    Core Air,                !- Name
    ZN9_Core_1,              !- Zone Name
    UserDefined,             !- Room-Air Modeling Type
    INDIRECT;                !- Air Temperature Coupling Strategy

  RoomAir:TemperaturePattern:UserDefined,
    Core Air Temp Contrls,   !- Name
    ZN9_Core_1,              !- Zone Name
    Always_on,               !- Availability Schedule Name
    ZN9 Roomair Pattern Sched;  !- Pattern Control Schedule Name

  Schedule:Compact,
    ZN9 Roomair Pattern Sched,  !- Name
    Integer ID Six Digits,   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,3001;       !- Field 3

!extensible
! note reference this entry in Schedule
! the following are pairs that describe the relative
! temperature pattern in the vertical direction of a zone
! Zeta is the non-dimensional height (in z-direction). on [0..1]
! DeltaTai =  (Tai - MAT) in units of deg. C
! relative deg C on [-10.0 .. 20.0 ]

  RoomAir:TemperaturePattern:NondimensionalHeight,
    UFAD Approximation,      !- Name
    3001,                    !- Control Integer for Pattern Control Schedule Name
    0.0,                     !- Thermostat Offset {deltaC}
    1.5,                     !- Return Air Offset {deltaC}
    1.75,                    !- Exhaust Air Offset {deltaC}
    0.05,                    !- Pair 1 Zeta Nondimensional Height
    -1.8,                    !- Pair 1 Delta Adjacent Air Temperature {deltaC}
    0.1,                     !- Pair 2 Zeta Nondimensional Height
    -1.7,                    !- Pair 2 Delta Adjacent Air Temperature {deltaC}
    0.2,                     !- Pair 3 Zeta Nondimensional Height
    -0.8,                    !- Pair 3 Delta Adjacent Air Temperature {deltaC}
    0.3,                     !- Pair 4 Zeta Nondimensional Height
    -0.2,                    !- Pair 4 Delta Adjacent Air Temperature {deltaC}
    0.4,                     !- Pair 5 Zeta Nondimensional Height
    0.5,                     !- Pair 5 Delta Adjacent Air Temperature {deltaC}
    0.5,                     !- Pair 6 Zeta Nondimensional Height
    0.8,                     !- Pair 6 Delta Adjacent Air Temperature {deltaC}
    0.6,                     !- Pair 7 Zeta Nondimensional Height
    1.2,                     !- Pair 7 Delta Adjacent Air Temperature {deltaC}
    0.7,                     !- Pair 8 Zeta Nondimensional Height
    1.4,                     !- Pair 8 Delta Adjacent Air Temperature {deltaC}
    0.8,                     !- Pair 9 Zeta Nondimensional Height
    1.4,                     !- Pair 9 Delta Adjacent Air Temperature {deltaC}
    0.9,                     !- Pair 10 Zeta Nondimensional Height
    1.42,                    !- Pair 10 Delta Adjacent Air Temperature {deltaC}
    0.95,                    !- Pair 11 Zeta Nondimensional Height
    1.44;                    !- Pair 11 Delta Adjacent Air Temperature {deltaC}

